time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.510555;1.02761881;0.795661275;0.00733875588;0.774276611;0.00714172356;1.02981946;1.04434449;0.78121655;0.0772178503;1.0276194;0.71609544;0.00660519988;10;0.833333238;0;1.044444;1.00011004;1.00011018
20.511555;1.02762383;0.795762389;0.00737875536;0.774371225;0.00718061719;1.02983748;1.04435695;0.781306157;0.077271205;1.02762439;0.716186472;0.00664121854;10;0.83333325;0;1.044444;1.00010903;1.00010916
20.512555;1.02762884;0.795863502;0.00741986861;0.77446584;0.00722059271;1.02985451;1.04436845;0.781396469;0.0773246277;1.02762938;0.716277503;0.0066782382;10;0.833333262;0;1.044444;1.00010902;1.00010914
20.513555;1.02763486;0.795963504;0.00745987322;0.774558619;0.00725948019;1.02987253;1.04437996;0.781486778;0.0773780479;1.02763537;0.716367533;0.00671425879;10;0.833333273;0;1.044444;1.00010902;1.00010912
20.514555;1.02763987;0.796064617;0.00749988013;0.774653234;0.00729837461;1.02988955;1.04439147;0.78157602;0.0774314656;1.02764036;0.716458563;0.00675028024;10;0.833333284;0;1.044444;1.00010901;1.0001091
20.515555;1.02764489;0.796164619;0.00754100036;0.774746767;0.00733834983;1.02990657;1.04440361;0.781665853;0.077484834;1.02764535;0.716548591;0.00678730249;10;0.833333294;0;1.044444;1.000108;1.00010808
20.516555;1.0276499;0.796264621;0.00758101163;0.774840301;0.00737724308;1.02992459;1.04441511;0.781755088;0.0775382464;1.02765034;0.716638618;0.0068233254;10;0.833333303;0;1.044444;1.00010799;1.00010807
20.518555;1.02766093;0.796464625;0.00766215141;0.775026615;0.00745610015;1.02995863;1.04443876;0.78193308;0.0776450191;1.02766132;0.716818668;0.00689637199;10;0.833333316;0;1.044444;1.00010798;1.00010804
20.519555;1.02766594;0.796563515;0.00770216869;0.775119068;0.00749498942;1.02997664;1.0444509;0.782020771;0.0776983805;1.02766631;0.71690769;0.00693239494;10;0.83333332;0;1.044444;1.00010697;1.00010702
20.522555;1.02768199;0.796861292;0.00782223053;0.775396748;0.00761163994;1.03002868;1.04448542;0.782286306;0.077857541;1.02768228;0.717175744;0.00704045717;10;0.833333323;0;1.044444;1.00010694;1.000107
20.523555;1.027687;0.79695907;0.00786225377;0.775488116;0.00765052304;1.03004569;1.04449756;0.78237292;0.0779109025;1.02768726;0.717263759;0.00707647397;10;0.83333332;0;1.044444;1.00010594;1.00010599
20.526555;1.02770305;0.797254628;0.00798343833;0.775763619;0.00776823964;1.03009772;1.04453305;0.782635579;0.0780689297;1.02770323;0.717529792;0.00718550438;10;0.833333297;0;1.044444;1.00010592;1.00010599
20.527555;1.02770907;0.797352408;0.00802346287;0.775854224;0.00780711122;1.03011573;1.04454392;0.782723132;0.0781213207;1.02770921;0.717617799;0.00722150652;10;0.833333284;0;1.044444;1.00010491;1.000105
20.528555;1.02771409;0.797449079;0.00806348669;0.775944501;0.00784598966;1.03013273;1.04455606;0.782808669;0.0781746797;1.0277142;0.717704802;0.00725750448;10;0.833333268;0;1.044444;1.00010491;1.00010501
20.530555;1.02772512;0.797643534;0.00814353013;0.77612537;0.00792373721;1.03016774;1.04457972;0.782981283;0.0782793139;1.02772517;0.717879801;0.0073294879;10;0.833333225;0;1.044444;1.00010492;1.00010504
20.531555;1.02773013;0.797741318;0.00818243783;0.776216719;0.00796153317;1.03018475;1.04459093;0.78306859;0.0783316755;1.02773016;0.717967797;0.00736447326;10;0.833333198;0;1.044444;1.00010392;1.00010405
20.534555;1.02774616;0.798030227;0.00830247951;0.776485672;0.00807815652;1.03023677;1.04462644;0.783324843;0.0784886048;1.02774612;0.718227775;0.00747240465;10;0.833333098;0;1.044444;1.00010394;1.00010412
20.535555;1.02775218;0.7981269;0.00834248796;0.776575175;0.00811702607;1.03025378;1.04463829;0.783410616;0.0785409084;1.02775211;0.718314766;0.00750837432;10;0.833333059;0;1.044444;1.00010294;1.00010314
20.537555;1.0277632;0.798318019;0.00842249627;0.776752766;0.00819477395;1.03028881;1.04466167;0.783580275;0.0786455288;1.02776309;0.718486745;0.00758030405;10;0.833332976;0;1.044444;1.00010296;1.00010319
20.538555;1.02776821;0.798413575;0.00846138533;0.776841936;0.00823257133;1.03030683;1.04467352;0.783664985;0.0786967578;1.02776807;0.718572734;0.00761526479;10;0.833332934;0;1.044444;1.00010297;1.00010321
20.539555;1.02777423;0.798509131;0.00850138341;0.776930348;0.00827144222;1.03032384;1.04468506;0.783749934;0.0787490704;1.02777406;0.718658723;0.00765122356;10;0.833332891;0;1.044444;1.00010198;1.00010224
20.542555;1.02779027;0.798793557;0.00862026008;0.777194923;0.00838699241;1.03037588;1.04472001;0.784001346;0.0789048997;1.02779004;0.718914695;0.0077580967;10;0.833332766;0;1.044444;1.00010202;1.00010233
20.543555;1.02779528;0.798887991;0.0086602556;0.777283005;0.0084258728;1.03039289;1.04473187;0.784084988;0.0789561119;1.02779503;0.718999688;0.00779405604;10;0.833332726;0;1.044444;1.00010103;1.00010136
20.544555;1.02780129;0.798982422;0.00869914038;0.777370333;0.00846366404;1.0304109;1.04474342;0.784168869;0.0790084098;1.02780102;0.719084681;0.00782901722;10;0.833332689;0;1.044444;1.00010105;1.0001014
20.545555;1.02780631;0.799075741;0.00873913694;0.777457336;0.00850254468;1.03042791;1.04475592;0.784250974;0.0790595706;1.02780602;0.719168675;0.00786498066;10;0.833332654;0;1.044444;1.00010106;1.00010143
20.546555;1.02781232;0.799169057;0.00877802336;0.777543585;0.00854033603;1.03044492;1.04476749;0.784334852;0.0791108016;1.02781202;0.719252671;0.00789994663;10;0.833332622;0;1.044444;1.00010107;1.00010147
20.547555;1.02781733;0.799263482;0.00881802201;0.777631673;0.00857921672;1.03046292;1.04477872;0.784417906;0.0791631193;1.02781702;0.719337667;0.00793591516;10;0.833332592;0;1.044444;1.00010007;1.0001005
20.548555;1.02782334;0.799356796;0.00885802181;0.777717925;0.00861808898;1.03047992;1.04479027;0.784500719;0.0792143481;1.02782302;0.719421665;0.00797188617;10;0.833332564;0;1.044444;1.00010008;1.00010053
20.549555;1.02782835;0.799448998;0.00889691152;0.777803854;0.00865588837;1.03049692;1.04480278;0.784581754;0.0792655039;1.02782803;0.719504665;0.0080068596;10;0.833332538;0;1.044444;1.00010008;1.00010056
20.550555;1.02783436;0.799542311;0.00893691314;0.777890109;0.00869476002;1.03051492;1.04481403;0.784664802;0.0793167548;1.02783403;0.719588667;0.00804283544;10;0.833332515;0;1.044444;1.00010008;1.00010059
20.551555;1.02783937;0.799634513;0.00897580423;0.777976043;0.00873255864;1.03053191;1.04482558;0.784746545;0.0793679802;1.02783904;0.71967167;0.00807781376;10;0.833332493;0;1.044444;1.00009908;1.00009962
20.553555;1.02785138;0.799820031;0.00905469837;0.77814748;0.0088092178;1.03056688;1.04484903;0.784909791;0.0794704031;1.02785106;0.719838681;0.00814877807;10;0.833332454;0;1.044444;1.00009906;1.00009968
20.554555;1.02785639;0.799911124;0.00909358989;0.778232337;0.00884701389;1.03058386;1.04486155;0.784990814;0.0795215516;1.02785608;0.719920688;0.00818376409;10;0.833332437;0;1.044444;1.00009906;1.00009971
20.555555;1.0278624;0.800003329;0.00913359229;0.77831752;0.00888588086;1.03060184;1.04487281;0.785071724;0.0795727947;1.02786209;0.720003696;0.00821975257;10;0.833332421;0;1.044444;1.00009804;1.00009874
20.558555;1.02787942;0.80027773;0.00925137432;0.778571671;0.00900031608;1.03065376;1.04490817;0.785314313;0.0797253328;1.02787913;0.720250721;0.00832573083;10;0.833332384;0;1.044444;1.00009799;1.00009882
20.559555;1.02788443;0.80036883;0.00929026309;0.778656535;0.00903810171;1.03067074;1.04492038;0.785393434;0.0797754352;1.02788414;0.720332729;0.0083607272;10;0.833332375;0;1.044444;1.00009697;1.00009785
20.561555;1.02789544;0.800549921;0.00936803679;0.778824426;0.00911365551;1.03070568;1.04494355;0.785553683;0.0798767972;1.02789517;0.720495739;0.00843072471;10;0.833332366;0;1.044444;1.00009693;1.00009789
20.562555;1.02790145;0.800639914;0.0094080322;0.778907452;0.00915250433;1.03072265;1.04495578;0.785632792;0.07992796;1.02790118;0.720576742;0.00846672582;10;0.833332364;0;1.044444;1.0000969;1.00009791
20.563555;1.02790745;0.800729907;0.00944691458;0.778990478;0.00919026923;1.03074062;1.04496673;0.785712852;0.0799781556;1.0279072;0.720657741;0.00850172852;10;0.833332363;0;1.044444;1.00009588;1.00009693
20.565555;1.02791846;0.800908783;0.00952467377;0.779156204;0.00926580061;1.03077457;1.04499088;0.785870229;0.0800794385;1.02791824;0.720818732;0.0085717386;10;0.833332368;0;1.044444;1.00009583;1.00009694
20.566555;1.02792447;0.800998776;0.00956355104;0.779239227;0.00930355919;1.03079255;1.04500279;0.785949562;0.0801295594;1.02792426;0.720899723;0.00860674605;10;0.833332372;0;1.044444;1.0000958;1.00009694
20.567555;1.02792947;0.801087657;0.00960242719;0.779321924;0.009341326;1.03080953;1.0450147;0.786027829;0.0801796797;1.02792927;0.720979712;0.00864175521;10;0.833332377;0;1.044444;1.00009478;1.00009594
20.569555;1.02794148;0.801265419;0.00968128831;0.779485795;0.00941792253;1.03084449;1.0450382;0.786183529;0.0802799417;1.02794131;0.721139683;0.00871277846;10;0.833332392;0;1.044444;1.00009474;1.00009591
20.570555;1.02794748;0.801354299;0.00972016267;0.779567726;0.00945568146;1.03086148;1.04505012;0.786261783;0.0803300588;1.02794733;0.721219665;0.00874779217;10;0.833332401;0;1.044444;1.00009473;1.00009589
20.571555;1.02795249;0.80144207;0.00975903697;0.779649334;0.0094934508;1.03087947;1.04506204;0.78633897;0.0803801749;1.02795235;0.721298644;0.00878280692;10;0.833332411;0;1.044444;1.00009372;1.00009487
20.573555;1.02796449;0.801618725;0.00983678628;0.779812105;0.00956897528;1.03091445;1.04508555;0.786493578;0.0804804293;1.02796438;0.721457598;0.00885283835;10;0.833332429;0;1.044444;1.0000937;1.00009481
20.574555;1.02797049;0.801706499;0.00987566144;0.779892948;0.00960673976;1.03093145;1.04509714;0.786570997;0.080530568;1.02797039;0.721536572;0.00888785476;10;0.833332438;0;1.044444;1.0000927;1.00009377
20.575555;1.02797549;0.801793161;0.00991453688;0.779973466;0.00964451507;1.03094845;1.04510873;0.786647352;0.0805796433;1.0279754;0.721614545;0.00892287169;10;0.833332446;0;1.044444;1.0000927;1.00009373
20.576555;1.02798149;0.801880936;0.0099534126;0.780054306;0.00968228226;1.03096645;1.04512033;0.786724768;0.0806297817;1.0279814;0.721693517;0.00895788916;10;0.833332454;0;1.044444;1.00009271;1.00009369
20.577555;1.02798749;0.8019676;0.00999117755;0.780134063;0.00971896952;1.03098345;1.04513223;0.786800875;0.0806798955;1.02798741;0.721771488;0.00899190704;10;0.83333246;0;1.044444;1.00009271;1.00009365
20.578555;1.02799349;0.802054265;0.0100300542;0.780213819;0.00975673819;1.03100146;1.04514445;0.786876752;0.0807289232;1.02799341;0.721849458;0.00902692505;10;0.833332466;0;1.044444;1.00009172;1.0000926
20.581555;1.0280105;0.80231315;0.0101466898;0.780452762;0.00987005464;1.03105349;1.04517921;0.78710365;0.0808782787;1.02801042;0.722082368;0.00913197496;10;0.83333248;0;1.044444;1.00009175;1.00009247
20.582555;1.0280165;0.802399816;0.0101855709;0.780532516;0.00990782356;1.0310705;1.04519173;0.787178208;0.0809272816;1.02801641;0.722160339;0.00916698875;10;0.833332485;0;1.044444;1.00009076;1.00009142
20.584555;1.02802851;0.802570929;0.0102622272;0.780689858;0.00998228076;1.03110553;1.0452152;0.787328511;0.0810264724;1.0280284;0.722314284;0.00923601169;10;0.833332498;0;1.044444;1.00009078;1.00009133
20.585555;1.02803451;0.802655376;0.0103011135;0.780767446;0.01002005;1.03112355;1.04522678;0.787402709;0.0810755477;1.02803439;0.722390259;0.00927102143;10;0.833332506;0;1.044444;1.00009079;1.00009129
20.586555;1.02803952;0.802740934;0.0103400016;0.780846874;0.010057829;1.03114058;1.04523899;0.787477494;0.0811245745;1.02803938;0.722467236;0.00930603047;10;0.833332515;0;1.044444;1.0000898;1.00009025
20.589555;1.02805752;0.802994286;0.0104555626;0.781079626;0.0101700528;1.03119365;1.04527373;0.787699003;0.0812718026;1.02805735;0.722695175;0.00941005494;10;0.83333255;0;1.044444;1.00008983;1.00009013
20.590555;1.02806351;0.80307874;0.0104933438;0.781157208;0.0102067384;1.03121068;1.04528595;0.787772712;0.0813208295;1.02806334;0.722771158;0.00944406207;10;0.833332563;0;1.044444;1.00008884;1.00008909
20.591555;1.02806951;0.803163194;0.0105322368;0.781234789;0.0102445039;1.0312287;1.04529816;0.787845354;0.0813698562;1.02806933;0.722847141;0.00947906858;10;0.833332577;0;1.044444;1.00008885;1.00008905
20.593555;1.02808149;0.803329883;0.0106089139;0.78138779;0.0103189523;1.03126375;1.04532132;0.787991585;0.0814680071;1.02808131;0.722997109;0.00954807977;10;0.833332606;0;1.044444;1.00008886;1.00008897
20.594555;1.02808748;0.803413228;0.0106478091;0.781464289;0.0103567162;1.03128077;1.04533354;0.788064219;0.0815159695;1.0280873;0.723072093;0.00958308484;10;0.83333262;0;1.044444;1.00008787;1.00008794
20.596555;1.02809945;0.803579917;0.0107244891;0.781617289;0.0104311626;1.03131581;1.04535672;0.788208308;0.0816141164;1.02809927;0.72322206;0.00965209531;10;0.833332649;0;1.044444;1.00008788;1.00008786
20.597555;1.02810543;0.803662149;0.0107633846;0.781692708;0.0104689265;1.03133382;1.04536863;0.788281176;0.0816621005;1.02810525;0.723296043;0.0096871012;10;0.833332663;0;1.044444;1.00008688;1.00008683
20.600555;1.02812338;0.80390884;0.0108778494;0.781918964;0.0105800602;1.03138586;1.04540436;0.788495518;0.0818081657;1.02812321;0.723517988;0.00979012326;10;0.8333327;0;1.044444;1.0000869;1.00008673
20.601555;1.02812936;0.80399107;0.0109156352;0.781994383;0.0106167462;1.03140387;1.04541627;0.788566253;0.0818561409;1.02812919;0.723591968;0.00982413268;10;0.83333271;0;1.044444;1.00008591;1.0000857
20.603555;1.02814132;0.80415331;0.010992321;0.782143059;0.0106912021;1.03143889;1.0454401;0.788707714;0.0819531471;1.02814116;0.723737929;0.00989315539;10;0.833332729;0;1.044444;1.00008593;1.00008565
20.604555;1.0281473;0.804234432;0.0110312214;0.782217396;0.0107289711;1.0314559;1.04545169;0.788778685;0.08200114;1.02814715;0.72381091;0.00992816847;10;0.833332737;0;1.044444;1.00008594;1.00008562
20.605555;1.02815327;0.804315557;0.011069012;0.782291732;0.0107656597;1.0314739;1.04546361;0.788848348;0.0820491049;1.02815314;0.723883891;0.00996218241;10;0.833332745;0;1.044444;1.00008496;1.0000846
20.606555;1.02815925;0.804396684;0.0111068037;0.782366067;0.0108023483;1.03149091;1.04547519;0.788919315;0.0820970918;1.02815912;0.723956873;0.00999619695;10;0.833332751;0;1.044444;1.00008497;1.00008458
20.608555;1.0281712;0.804557834;0.0111835;0.782513649;0.0108768053;1.03152592;1.04549966;0.789058159;0.0821929566;1.0281711;0.724101842;0.0100652267;10;0.833332761;0;1.044444;1.000085;1.00008454
20.609555;1.02817717;0.804637857;0.0112212928;0.782586896;0.0109134931;1.03154393;1.04551124;0.789126994;0.0822409341;1.02817709;0.724173829;0.0100992415;10;0.833332765;0;1.044444;1.00008401;1.00008353
20.610555;1.02818415;0.804717882;0.0112601964;0.782659379;0.0109512505;1.03156094;1.04552283;0.789196891;0.0822889083;1.02818408;0.724245818;0.010134256;10;0.833332768;0;1.044444;1.00008403;1.00008351
20.612555;1.02819609;0.804876824;0.0113357791;0.782804782;0.0110246227;1.03159695;1.04554696;0.789333839;0.0823847734;1.02819606;0.724388802;0.0102022836;10;0.833332772;0;1.044444;1.00008406;1.0000835
20.613555;1.02820206;0.804955741;0.0113735689;0.782876941;0.0110613069;1.03161397;1.04555855;0.789402667;0.0824316765;1.02820205;0.724459797;0.0102362968;10;0.833332773;0;1.044444;1.00008308;1.00008249
20.615555;1.02821399;0.805113575;0.0114502553;0.783021254;0.0111357499;1.03164899;1.04558235;0.789539845;0.0825275532;1.02821402;0.724601791;0.010305322;10;0.833332778;0;1.044444;1.00008312;1.00008249
20.616555;1.02822096;0.805192492;0.0114880405;0.783092648;0.0111724167;1.031667;1.04559488;0.789606887;0.0825743766;1.02822101;0.72467279;0.0103393344;10;0.83333278;0;1.044444;1.00008314;1.00008249
20.617555;1.02822692;0.805271409;0.011525824;0.783164802;0.0112090917;1.03168402;1.04560613;0.789674885;0.0826223618;1.028227;0.724743789;0.0103733468;10;0.833332783;0;1.044444;1.00008216;1.00008149
20.619555;1.02823886;0.805427017;0.0116013864;0.783306945;0.0112824348;1.03172005;1.04562993;0.789809914;0.082717167;1.02823898;0.724883786;0.0104413717;10;0.83333279;0;1.044444;1.00008219;1.00008151
20.620555;1.02824482;0.805504818;0.0116391659;0.783378014;0.0113191033;1.03173707;1.04564213;0.789876125;0.0827640125;1.02824497;0.724953783;0.0104753837;10;0.833332793;0;1.044444;1.00008221;1.00008152
20.621555;1.0282518;0.805582619;0.0116769444;0.783448319;0.0113557591;1.03175509;1.04565338;0.789944113;0.0828109319;1.02825196;0.72502378;0.0105093951;10;0.833332797;0;1.044444;1.00008122;1.00008053
20.623555;1.02826375;0.805737106;0.0117524985;0.783589365;0.0114290891;1.03179012;1.0456778;0.790076524;0.0829056795;1.02826394;0.725162771;0.0105774154;10;0.833332806;0;1.044444;1.00008125;1.00008056
20.624555;1.02826973;0.80581379;0.0117902743;0.783659344;0.0114657528;1.03180813;1.04569001;0.790142725;0.082952519;1.02826994;0.725231766;0.0106114241;10;0.833332812;0;1.044444;1.00008126;1.00008057
20.625555;1.02827672;0.805890474;0.0118280493;0.783728558;0.0115024051;1.03182514;1.04570094;0.79020882;0.0829994568;1.02827693;0.725300761;0.0106454318;10;0.833332819;0;1.044444;1.00008027;1.00007959
20.628555;1.0282957;0.806119401;0.0119413702;0.783936629;0.0116123833;1.03187817;1.04573724;0.790405514;0.0831399766;1.02829593;0.725506748;0.0107474491;10;0.833332849;0;1.044444;1.00008029;1.00007964
20.629555;1.02830169;0.806194964;0.011979143;0.784005516;0.0116490468;1.03189617;1.04574946;0.790470636;0.0831868019;1.02830193;0.725574744;0.0107814528;10;0.833332861;0;1.044444;1.0000793;1.00007866
20.632555;1.02832071;0.806421646;0.0120924601;0.784211405;0.0117590317;1.03194817;1.04578513;0.79066459;0.083327336;1.02832094;0.725778725;0.0108834577;10;0.833332912;0;1.044444;1.00007932;1.00007871
20.633555;1.02832672;0.806497203;0.0121302329;0.784280287;0.0117956995;1.03196616;1.04579702;0.790728881;0.0833731117;1.02832695;0.725846717;0.0109174569;10;0.833332932;0;1.044444;1.00007832;1.00007773
20.635555;1.02833974;0.806646091;0.0122046693;0.784415122;0.0118679469;1.03200114;1.04582082;0.790857456;0.0834667789;1.02833997;0.7259807;0.0109844514;10;0.833332977;0;1.044444;1.00007833;1.00007777
20.636555;1.02834575;0.806720531;0.0122424447;0.784482919;0.0119046186;1.03201913;1.04583271;0.790920678;0.0835125464;1.02834598;0.726047691;0.0110184468;10;0.833333001;0;1.044444;1.00007834;1.00007778
20.637555;1.02835277;0.806794969;0.0122802212;0.78454995;0.01194128;1.03203712;1.04584461;0.790984961;0.0835593746;1.028353;0.726114681;0.0110524413;10;0.833333024;0;1.044444;1.00007734;1.0000768
20.639555;1.02836579;0.806942728;0.0123546661;0.78468369;0.0120135376;1.03207209;1.0458681;0.791111644;0.0836519913;1.02836604;0.726247662;0.0111194291;10;0.833333068;0;1.044444;1.00007735;1.00007683
20.640555;1.02837181;0.807016049;0.0123924453;0.784750399;0.0120502144;1.03209007;1.04587968;0.791174044;0.0836977808;1.02837206;0.726313653;0.0111534232;10;0.833333087;0;1.044444;1.00007735;1.00007685
20.641555;1.02837782;0.807089366;0.012430225;0.784817106;0.012086892;1.03210706;1.04589253;0.791236544;0.0837434687;1.02837808;0.726379645;0.0111874179;10;0.833333104;0;1.044444;1.00007636;1.00007587
20.644555;1.02839784;0.807308195;0.0125424535;0.785014617;0.0121958242;1.03216001;1.04592821;0.791424075;0.0838818267;1.02839815;0.726576626;0.0112884094;10;0.833333137;0;1.044444;1.00007637;1.00007591
20.645555;1.02840385;0.807380396;0.0125791219;0.785080241;0.0122314227;1.03217799;1.0459398;0.791485403;0.0839276185;1.02840417;0.72664162;0.011321409;10;0.833333141;0;1.044444;1.00007536;1.00007493
20.648555;1.02842385;0.807596999;0.0126913467;0.785275587;0.0123403521;1.03223096;1.04597547;0.791670782;0.0840649196;1.02842424;0.726836609;0.0114224119;10;0.833333139;0;1.044444;1.00007536;1.00007497
20.649555;1.02842984;0.807669203;0.0127280127;0.785341209;0.0123759479;1.03224895;1.04598767;0.791731629;0.0841106611;1.02843027;0.726901607;0.0114554136;10;0.833333133;0;1.044444;1.00007435;1.00007398
20.650555;1.02843684;0.807740298;0.0127657887;0.785404988;0.0124126108;1.03226593;1.04600019;0.791792229;0.0841563756;1.02843729;0.726965606;0.0114894152;10;0.833333125;0;1.044444;1.00007434;1.00007399
20.652555;1.02844983;0.807883604;0.012840225;0.785534385;0.0124848643;1.03230191;1.04602397;0.79191332;0.0842479034;1.02845033;0.727094608;0.0115564178;10;0.833333103;0;1.044444;1.00007433;1.000074
20.653555;1.02845582;0.807953595;0.0128768855;0.785597845;0.0125204546;1.0323199;1.04603523;0.791973812;0.0842926551;1.02845635;0.727157612;0.0115894187;10;0.83333309;0;1.044444;1.00007332;1.00007301
20.654555;1.02846282;0.808024699;0.0129146557;0.785661621;0.0125571116;1.03233689;1.04604775;0.792033342;0.0843383662;1.02846336;0.727221617;0.0116234195;10;0.833333076;0;1.044444;1.00007331;1.00007302
20.655555;1.02846981;0.808095806;0.0129513139;0.785725398;0.0125926867;1.03235487;1.04605997;0.792093115;0.0843841036;1.02847038;0.727285623;0.0116564201;10;0.833333061;0;1.044444;1.0000733;1.00007303
20.656555;1.02847581;0.808165804;0.0129890823;0.78578886;0.012629353;1.03237286;1.04607123;0.792153605;0.0844288555;1.02847639;0.727348631;0.0116904205;10;0.833333046;0;1.044444;1.00007329;1.00007304
20.657555;1.02848281;0.808235803;0.0130257389;0.785851559;0.0126649257;1.03238985;1.04608344;0.792213378;0.0844745936;1.0284834;0.727411641;0.0117234207;10;0.833333032;0;1.044444;1.00007229;1.00007205
20.660555;1.02850181;0.8084447;0.0131368176;0.786040118;0.012772743;1.03244282;1.04611977;0.792389759;0.0846097116;1.02850242;0.727599682;0.0118234181;10;0.833332994;0;1.044444;1.00007228;1.00007209
20.661555;1.02850881;0.808514704;0.0131734731;0.786102826;0.0128083118;1.03246082;1.04613105;0.792449188;0.0846544651;1.02850943;0.727662699;0.0118564154;10;0.833332984;0;1.044444;1.00007128;1.0000711
20.665555;1.02853583;0.808790268;0.0133212085;0.786350118;0.0129516699;1.0325318;1.04617934;0.792682404;0.0848342873;1.02853644;0.727910784;0.0119893858;10;0.833332957;0;1.044444;1.00007127;1.00007117
20.666555;1.02854184;0.808859154;0.0133589761;0.786412518;0.012988327;1.0325498;1.04619125;0.792740299;0.084878989;1.02854244;0.727972808;0.0120233721;10;0.833332953;0;1.044444;1.00007027;1.00007018
20.667555;1.02854884;0.808926928;0.0133956325;0.786473073;0.0130238907;1.03256781;1.04620316;0.792798193;0.084923689;1.02854944;0.728033834;0.0120563557;10;0.83333295;0;1.044444;1.00007027;1.00007019
20.669555;1.02856187;0.809062466;0.013468945;0.786594949;0.0130950287;1.03260281;1.04622699;0.792912917;0.0850130822;1.02856244;0.728155888;0.0121223157;10;0.833332947;0;1.044444;1.00007027;1.00007021
20.670555;1.02856888;0.809130232;0.013505601;0.786655505;0.0131305907;1.03262081;1.04623986;0.792969031;0.0850576977;1.02856944;0.728216917;0.0121552929;10;0.833332946;0;1.044444;1.00006926;1.00006921
20.671555;1.02857589;0.809197997;0.0135422565;0.786716061;0.0131661527;1.03263882;1.04625178;0.79302586;0.0851023871;1.02857644;0.728277948;0.0121882687;10;0.833332947;0;1.044444;1.00006926;1.00006921
20.672555;1.0285819;0.809264647;0.0135789115;0.786776301;0.0132017274;1.03265582;1.0462637;0.793082688;0.0851460116;1.02858244;0.728337979;0.0122212437;10;0.833332949;0;1.044444;1.00006926;1.00006921
20.673555;1.02858892;0.809332408;0.013615566;0.786836855;0.0132372897;1.03267382;1.04627562;0.793139516;0.0851906954;1.02858944;0.728399012;0.0122542182;10;0.833332953;0;1.044444;1.00006926;1.00006921
20.674555;1.02859593;0.809399057;0.0136522199;0.786896328;0.0132728523;1.03269183;1.04628722;0.793195525;0.0852354036;1.02859644;0.728459046;0.0122871922;10;0.833332958;0;1.044444;1.00006825;1.0000682
20.678555;1.02862296;0.809664532;0.0137988366;0.787133897;0.0134151158;1.03276283;1.04633616;0.793418676;0.0854118886;1.02862344;0.728698187;0.0124190833;10;0.833332992;0;1.044444;1.00006823;1.00006816
20.679555;1.02862997;0.809730068;0.0138354922;0.787192288;0.0134506775;1.03278083;1.04634776;0.79347361;0.0854555275;1.02863044;0.728757222;0.0124520551;10;0.833333004;0;1.044444;1.00006722;1.00006714
20.680555;1.02863598;0.809795603;0.0138721487;0.787251443;0.0134862513;1.03279783;1.04635937;0.793529604;0.0855002272;1.02863645;0.728816256;0.012485027;10;0.833333017;0;1.044444;1.00006721;1.00006713
20.682555;1.02864999;0.809926675;0.0139454651;0.787368221;0.013557368;1.03283382;1.04638352;0.793638744;0.085587424;1.02865045;0.72893432;0.0125509715;10;0.833333048;0;1.044444;1.00006718;1.0000671
20.683555;1.02865699;0.809992211;0.013982125;0.78742661;0.0135929236;1.03285181;1.04639607;0.79369295;0.0856320458;1.02865745;0.728993349;0.0125839442;10;0.833333066;0;1.044444;1.00006617;1.00006608
20.685555;1.028671;0.810121068;0.0140554478;0.787541228;0.0136640283;1.03288679;1.04642022;0.793802073;0.0857192462;1.02867146;0.729109402;0.0126498906;10;0.833333104;0;1.044444;1.00006614;1.00006605
20.687555;1.02868401;0.81025104;0.0141276626;0.78765769;0.0137340568;1.03292277;1.04644406;0.793909301;0.08580648;1.02868447;0.729226448;0.012714838;10;0.833333143;0;1.044444;1.0000661;1.00006601
20.688555;1.02869101;0.810314362;0.0141643265;0.787713919;0.0137696007;1.03293976;1.04645661;0.793963489;0.0858500476;1.02869147;0.729283468;0.0127478119;10;0.833333163;0;1.044444;1.00006508;1.000065
20.691555;1.02871202;0.810506564;0.0142732116;0.787884766;0.013875138;1.03299373;1.04649269;0.794122986;0.0859808911;1.02871248;0.729456524;0.0128457333;10;0.833333221;0;1.044444;1.00006503;1.00006495
20.692555;1.02871802;0.810569894;0.0143098787;0.787941761;0.0139106872;1.03301072;1.04650397;0.794175995;0.0860245678;1.02871849;0.72951354;0.0128787067;10;0.833333238;0;1.044444;1.00006401;1.00006394
20.696555;1.02874599;0.81082213;0.0144543344;0.788165596;0.0140506621;1.03308167;1.04655291;0.794386166;0.0861968273;1.02874648;0.729740593;0.0130085981;10;0.833333291;0;1.044444;1.00006395;1.00006391
20.697555;1.02875298;0.810884362;0.0144910066;0.788220746;0.014086195;1.03309965;1.0465642;0.794438088;0.0862404954;1.02875348;0.729796604;0.0130415717;10;0.8333333;0;1.044444;1.00006293;1.0000629
20.698555;1.02875997;0.810946596;0.0145276802;0.788275894;0.0141217275;1.03311764;1.04657643;0.794490351;0.0862830212;1.02876047;0.729852615;0.0130745461;10;0.833333306;0;1.044444;1.00006292;1.0000629
20.700555;1.02877394;0.811071069;0.0145999216;0.788386191;0.0141917113;1.03315362;1.04660058;0.794592992;0.086369153;1.02877444;0.729964632;0.0131394988;10;0.833333315;0;1.044444;1.0000629;1.00006289
20.701555;1.02878092;0.811133308;0.01463549;0.788441338;0.0142261628;1.0331706;1.04661248;0.794644434;0.0864116972;1.02878142;0.73002064;0.0131714776;10;0.833333318;0;1.044444;1.00006189;1.00006189
20.702555;1.02878791;0.81119555;0.0146721717;0.788496484;0.0142616942;1.03318859;1.04662472;0.794695629;0.0864552738;1.02878839;0.730076646;0.0132044583;10;0.83333332;0;1.044444;1.00006189;1.0000619
20.704555;1.02880088;0.811317814;0.0147444313;0.788605381;0.0143316919;1.03322456;1.04664886;0.794797206;0.0865403248;1.02880133;0.730186658;0.0132694268;10;0.833333322;0;1.044444;1.00006188;1.00006191
20.705555;1.02880786;0.811378948;0.0147800092;0.788659444;0.0143661447;1.03324155;1.04666076;0.794847588;0.0865828618;1.0288083;0.730241663;0.0133014148;10;0.833333322;0;1.044444;1.00006188;1.00006191
20.706555;1.02881484;0.811440083;0.0148155897;0.788713506;0.0144005985;1.03325953;1.04667266;0.794897972;0.0866264599;1.02881526;0.730296668;0.0133334055;10;0.833333323;0;1.044444;1.00006089;1.00006092
20.709555;1.02883578;0.811622386;0.0149234541;0.788874601;0.0145050471;1.03331349;1.04670932;0.79504841;0.0867539904;1.02883614;0.730460676;0.0134303952;10;0.833333322;0;1.044444;1.00006092;1.00006096
20.710555;1.02884276;0.811682416;0.0149601527;0.788927575;0.0145405861;1.03333047;1.04672122;0.795097738;0.086795465;1.0288431;0.730514676;0.0134633981;10;0.833333321;0;1.044444;1.00006094;1.00006097
20.711555;1.02884974;0.811742449;0.0149957411;0.788980548;0.0145750469;1.03334845;1.04673314;0.795148128;0.0868380007;1.02885006;0.730568672;0.0134954042;10;0.833333321;0;1.044444;1.00005996;1.00005999
20.712555;1.02885672;0.811802483;0.0150313304;0.789033519;0.0146095095;1.03336643;1.04674472;0.795197704;0.0868805629;1.02885702;0.730622667;0.0135274138;10;0.833333322;0;1.044444;1.00005998;1.00006
20.713555;1.0288637;0.811862518;0.0150680317;0.789086489;0.0146450537;1.03338442;1.04675757;0.795246318;0.086923019;1.02886398;0.730676659;0.0135604266;10;0.833333323;0;1.044444;1.00006;1.00006002
20.715555;1.02887767;0.811981481;0.0151392141;0.789191342;0.014713986;1.03341938;1.04678106;0.795344171;0.0870070513;1.02887791;0.730783638;0.0136244612;10;0.833333326;0;1.044444;1.00006006;1.00006005
20.716555;1.02888465;0.812040408;0.0151748057;0.789243225;0.0147484538;1.03343737;1.04679264;0.795393753;0.0870496103;1.02888487;0.730836626;0.0136564823;10;0.833333328;0;1.044444;1.00005909;1.00005906
20.720555;1.0289136;0.812276108;0.0153182829;0.78944997;0.0148873987;1.03350832;1.04684116;0.795586153;0.087217526;1.02891376;0.731048569;0.0137855874;10;0.833333337;0;1.044444;1.00005922;1.00005912
20.721555;1.02892059;0.812335029;0.0153538731;0.789501844;0.0149218691;1.03352631;1.04685273;0.795634671;0.0872590168;1.02892074;0.731101554;0.0138176167;10;0.833333339;0;1.044444;1.00005824;1.00005813
20.725555;1.02894855;0.812566251;0.0154962216;0.78970501;0.0150597406;1.0335973;1.04690184;0.795824448;0.087426849;1.02894869;0.731309495;0.0139457294;10;0.833333347;0;1.044444;1.00005833;1.00005819
20.726555;1.02895554;0.812624048;0.015531805;0.789755797;0.015094205;1.03361531;1.04691341;0.795871894;0.0874683316;1.02895569;0.73136148;0.0139777547;10;0.833333349;0;1.044444;1.00005734;1.0000572
20.729555;1.02897651;0.812796306;0.0156385455;0.789907074;0.0151975895;1.03366835;1.04694935;0.796012208;0.0875926701;1.0289767;0.731516435;0.0140738197;10;0.833333352;0;1.044444;1.00005736;1.00005724
20.730555;1.0289845;0.812852974;0.0156741214;0.78995601;0.0152320336;1.03368637;1.04696186;0.79605786;0.08763407;1.02898471;0.73156742;0.014105837;10;0.833333351;0;1.044444;1.00005736;1.00005725
20.731555;1.02899149;0.812909639;0.0157096948;0.790005711;0.0152664914;1.03370339;1.04697312;0.796104474;0.0876755758;1.02899173;0.731618405;0.0141378521;10;0.83333335;0;1.044444;1.00005636;1.00005626
20.735555;1.02901944;0.813135147;0.0158508485;0.790203423;0.0154032362;1.03377449;1.04702131;0.796288493;0.0878402732;1.0290198;0.731821346;0.0142648916;10;0.833333335;0;1.044444;1.00005631;1.0000563
20.736555;1.02902643;0.813190684;0.0158864081;0.790252037;0.0154376918;1.03379251;1.04703352;0.796333313;0.0878817008;1.02902682;0.73187133;0.014296896;10;0.83333333;0;1.044444;1.00005529;1.00005531
20.740555;1.02905538;0.813412802;0.0160264038;0.790445708;0.0155733349;1.03386361;1.0470811;0.796514593;0.0880453942;1.02905591;0.732071266;0.0144228923;10;0.833333307;0;1.044444;1.00005521;1.00005536
20.741555;1.02906237;0.813467218;0.0160619538;0.790493235;0.0156077872;1.03388163;1.04709331;0.796558343;0.0880857584;1.02906293;0.73212025;0.0144548873;10;0.8333333;0;1.044444;1.00005418;1.00005438
20.742555;1.02906936;0.813522742;0.0160975025;0.790541841;0.015642239;1.03389864;1.04710552;0.796603153;0.0881271825;1.02906996;0.732170233;0.0144868811;10;0.833333292;0;1.044444;1.00005416;1.00005439
20.744555;1.02908434;0.813631572;0.0161674868;0.790636124;0.0157100454;1.03393468;1.04712964;0.79669196;0.088208993;1.029085;0.732268199;0.014549866;10;0.833333273;0;1.044444;1.00005411;1.00005441
20.745555;1.02909134;0.813685987;0.0162019233;0.790683649;0.0157434155;1.03395169;1.04714153;0.796735957;0.0882493797;1.02909202;0.732317181;0.0145808575;10;0.833333261;0;1.044444;1.00005408;1.00005442
20.746555;1.02909833;0.813740402;0.0162374714;0.790731173;0.0157778647;1.03396971;1.04715374;0.796779707;0.0882897379;1.02909904;0.732366163;0.0146128486;10;0.833333247;0;1.044444;1.00005306;1.00005343
20.751555;1.02913429;0.81401027;0.0164118869;0.79096585;0.0159468394;1.03405875;1.04721321;0.79699757;0.0884916536;1.02913511;0.732609072;0.0147698019;10;0.833333166;0;1.044444;1.00005293;1.00005345
20.752555;1.02914228;0.814063581;0.0164474374;0.79101152;0.0159812651;1.03407575;1.0472251;0.797040505;0.0885320345;1.02914312;0.732657055;0.0148017911;10;0.833333148;0;1.044444;1.0000519;1.00005244
20.753555;1.02914927;0.814116894;0.0164818763;0.791057956;0.0160146251;1.03409375;1.04723699;0.797083439;0.0885724146;1.02915013;0.732705039;0.0148327793;10;0.833333129;0;1.044444;1.00005188;1.00005244
20.754555;1.02915627;0.814169096;0.0165163144;0.791103312;0.0160479837;1.03411175;1.04724983;0.797125653;0.0886127133;1.02915713;0.732752025;0.0148637664;10;0.833333109;0;1.044444;1.00005185;1.00005244
20.756555;1.02917025;0.814275728;0.0165862976;0.791196179;0.0161157761;1.03414674;1.04727361;0.797210458;0.0886934659;1.02917113;0.732848002;0.0149267379;10;0.83333307;0;1.044444;1.0000518;1.00005243
20.757555;1.02917824;0.814327934;0.0166207307;0.791240762;0.0161491145;1.03416472;1.04728518;0.797252577;0.0887328059;1.02917913;0.732894995;0.0149577225;10;0.83333305;0;1.044444;1.00005078;1.00005142
20.761555;1.02920724;0.814536766;0.0167595489;0.791421383;0.0162835752;1.03423566;1.04733303;0.797420883;0.088893196;1.02920809;0.733082984;0.0150826613;10;0.833332979;0;1.044444;1.00005068;1.00005139
20.762555;1.02921424;0.814588975;0.01679508;0.791466726;0.0163179985;1.03425264;1.04734586;0.797460966;0.0889324197;1.02921508;0.733129985;0.0151146476;10;0.833332966;0;1.044444;1.00005065;1.00005138
20.763555;1.02922125;0.814640075;0.0168294977;0.79151099;0.01635134;1.03427062;1.04735742;0.797503076;0.0889728107;1.02922207;0.733175988;0.015145635;10;0.833332955;0;1.044444;1.00004963;1.00005037
20.768555;1.02925828;0.8148967;0.017001565;0.791731851;0.0165179806;1.03435855;1.04741708;0.797707924;0.0891703399;1.029259;0.733407018;0.0153005896;10;0.833332951;0;1.044444;1.00004953;1.0000503
20.769555;1.02926529;0.814947805;0.0170359769;0.791776116;0.0165513091;1.03437654;1.04742863;0.797748965;0.0892096609;1.02926599;0.733453027;0.0153315855;10;0.833332961;0;1.044444;1.00004851;1.00004928
20.773555;1.02929435;0.815148894;0.0171736278;0.791949159;0.0166845961;1.03444654;1.0474764;0.797908752;0.0893668013;1.02929497;0.733634058;0.0154555894;10;0.833333031;0;1.044444;1.00004846;1.00004924
20.774555;1.02930237;0.815198888;0.0172080433;0.791991571;0.0167179044;1.03446455;1.0474889;0.797949072;0.0894060376;1.02930297;0.733679065;0.0154865954;10;0.833333053;0;1.044444;1.00004745;1.00004823
20.776555;1.02931641;0.815298878;0.0172768804;0.792077927;0.0167845545;1.03449956;1.04751264;0.7980275;0.0894846191;1.02931697;0.733769078;0.0155486132;10;0.833333101;0;1.044444;1.00004743;1.00004821
20.777555;1.02932343;0.815348874;0.0173101908;0.792121104;0.0168168009;1.03451758;1.04752387;0.798067729;0.0895239649;1.02932397;0.733814085;0.0155786246;10;0.833333125;0;1.044444;1.00004742;1.00004821
20.778555;1.02933144;0.81539776;0.0173446143;0.792162431;0.0168501115;1.03453459;1.04753606;0.798107239;0.0895632308;1.02933197;0.733858092;0.0156096374;10;0.83333315;0;1.044444;1.00004742;1.0000482
20.779555;1.02933846;0.815447758;0.0173790397;0.792205604;0.0168834397;1.0345526;1.04754762;0.79814616;0.0896014898;1.02933897;0.733903099;0.0156406513;10;0.833333174;0;1.044444;1.00004742;1.0000482
20.780555;1.02934548;0.815496646;0.0174134668;0.792247696;0.0169167696;1.03456962;1.04755982;0.79818461;0.0896407573;1.02934597;0.733947107;0.0156716663;10;0.833333198;0;1.044444;1.00004642;1.0000472
20.781555;1.0293535;0.815545535;0.0174467847;0.792289018;0.0169490051;1.03458764;1.047572;0.798224121;0.0896800254;1.02935398;0.733991116;0.0157016824;10;0.833333222;0;1.044444;1.00004642;1.0000472
20.782555;1.02936052;0.815594424;0.0174812156;0.792331106;0.0169823382;1.03460565;1.04758325;0.798263292;0.0897183144;1.02936098;0.734035126;0.0157326997;10;0.833333245;0;1.044444;1.00004642;1.0000472
20.785555;1.02938259;0.815741095;0.0175834061;0.792456592;0.0170812517;1.0346577;1.04761888;0.798378304;0.089835143;1.02938299;0.734167162;0.0158247605;10;0.833333316;0;1.044444;1.00004645;1.00004722
20.786555;1.02938961;0.815788876;0.0176178422;0.792497595;0.017114591;1.03467572;1.04763108;0.798416754;0.089873352;1.02939;0.734210175;0.0158557839;10;0.83333334;0;1.044444;1.00004547;1.00004623
20.788555;1.02940465;0.81588555;0.0176856043;0.792579906;0.0171801769;1.03471076;1.04765547;0.798491526;0.0899508298;1.02940503;0.734297201;0.0159168355;10;0.833333389;0;1.044444;1.0000455;1.00004625
20.789555;1.02941267;0.815933331;0.0177200407;0.792620134;0.0172135025;1.03472778;1.04766639;0.79853094;0.0899891472;1.02941305;0.734340213;0.0159478635;10;0.833333415;0;1.044444;1.00004551;1.00004627
20.791555;1.0294267;0.816028899;0.0177878007;0.792702129;0.0172791103;1.03476283;1.04769047;0.798604893;0.0900655904;1.02942708;0.734426234;0.0160089226;10;0.833333468;0;1.044444;1.00004555;1.00004629
20.792555;1.02943471;0.816076683;0.017821124;0.792742354;0.0173113591;1.03478085;1.04770268;0.798642274;0.0901037973;1.0294351;0.734469244;0.0160389531;10;0.833333495;0;1.044444;1.00004557;1.00004631
20.793555;1.02944172;0.816124467;0.0178544465;0.792783348;0.0173436255;1.03479788;1.04771456;0.798679903;0.090142032;1.02944211;0.734512254;0.0160689838;10;0.833333522;0;1.044444;1.00004459;1.00004532
20.794555;1.02944872;0.816171141;0.0178888793;0.792823263;0.0173769722;1.03481591;1.04772677;0.798716222;0.0901802384;1.02944913;0.734554265;0.0161000141;10;0.833333549;0;1.044444;1.00004461;1.00004533
20.795555;1.02945673;0.816218926;0.0179222001;0.792863486;0.0174092237;1.03483294;1.0477377;0.798754569;0.0902185538;1.02945715;0.734597276;0.0161300433;10;0.833333576;0;1.044444;1.00004464;1.00004535
20.796555;1.02946373;0.816265599;0.017956631;0.792903398;0.017442572;1.03485097;1.04774992;0.798790886;0.0902567592;1.02946416;0.734639288;0.0161610708;10;0.833333603;0;1.044444;1.00004466;1.00004536
20.798555;1.02947873;0.816358943;0.0180232674;0.792982453;0.0175070931;1.03488603;1.0477737;0.798864013;0.0903332238;1.02947919;0.734723312;0.016221119;10;0.833333659;0;1.044444;1.0000447;1.00004538
20.799555;1.02948573;0.816405614;0.0180576952;0.793022366;0.0175404405;1.03490306;1.04778559;0.798900575;0.0903714546;1.02948621;0.734765325;0.0162521393;10;0.833333686;0;1.044444;1.00004372;1.00004439
20.800555;1.02949374;0.816452283;0.0180910108;0.79306151;0.0175726905;1.03492108;1.04779747;0.798937134;0.0904096845;1.02949422;0.734807337;0.0162821569;10;0.833333712;0;1.044444;1.00004374;1.0000444
20.801555;1.02950074;0.816498953;0.0181243257;0.793101424;0.0176049561;1.03493811;1.04780938;0.798973693;0.0904468533;1.02950123;0.73484935;0.0163121719;10;0.833333737;0;1.044444;1.00004375;1.0000444
20.803555;1.02951575;0.816591178;0.0181920662;0.793179404;0.0176705448;1.03497317;1.04783317;0.799045746;0.0905233094;1.02951624;0.734932377;0.0163731938;10;0.83333378;0;1.044444;1.00004378;1.00004442
20.804555;1.02952275;0.816636733;0.0182253814;0.793218243;0.017702806;1.0349912;1.04784506;0.799081241;0.0905604759;1.02952325;0.734973391;0.0164032009;10;0.833333798;0;1.044444;1.0000438;1.00004443
20.805555;1.02953076;0.816683396;0.0182586969;0.79325739;0.0177350486;1.03500822;1.04785695;0.799116736;0.0905987018;1.02953125;0.735015405;0.0164332056;10;0.833333812;0;1.044444;1.00004281;1.00004343
20.808555;1.0295528;0.816820039;0.0183586455;0.793373139;0.0178318024;1.03506128;1.04789232;0.799223471;0.0907112807;1.02955325;0.735138451;0.0165232073;10;0.83333383;0;1.044444;1.00004285;1.00004345
20.811555;1.02957486;0.816954445;0.018458595;0.79348673;0.0179285407;1.03511331;1.04792736;0.799329392;0.0908238772;1.02957523;0.735259498;0.0166131896;10;0.833333813;0;1.044444;1.0000429;1.00004346
20.812555;1.02958188;0.816999988;0.0184919113;0.793525568;0.0179607883;1.03513031;1.04793925;0.799363823;0.090861034;1.02958223;0.735300514;0.0166431798;10;0.8333338;0;1.044444;1.00004192;1.00004246
20.818555;1.02962706;0.81726661;0.0186918166;0.793749802;0.018154174;1.03523426;1.04800992;0.799569843;0.0910839904;1.02962723;0.735540605;0.016823091;10;0.833333666;0;1.044444;1.00004207;1.0000425
20.819555;1.0296341;0.817311053;0.0187251375;0.793787558;0.0181864074;1.03525224;1.04802243;0.799603792;0.0911210786;1.02963424;0.735580619;0.0168530722;10;0.833333635;0;1.044444;1.00004109;1.00004151
20.822555;1.02965618;0.817442176;0.0188239965;0.793897902;0.0182820065;1.0353042;1.0480571;0.799705669;0.0912325812;1.02965627;0.735698655;0.0169420107;10;0.833333532;0;1.044444;1.00004116;1.00004152
20.823555;1.02966421;0.817485518;0.0188573225;0.793933811;0.0183142209;1.03532118;1.04806961;0.799738551;0.091268604;1.02966428;0.735737664;0.016971988;10;0.833333495;0;1.044444;1.00004117;1.00004153
20.825555;1.02967924;0.817572207;0.0189228667;0.794006402;0.0183775916;1.03535615;1.04809239;0.799806003;0.0913429591;1.0296793;0.73581568;0.0170309381;10;0.833333422;0;1.044444;1.0000412;1.00004153
20.826555;1.02968626;0.817615555;0.0189561965;0.794043085;0.0184098282;1.03537313;1.04810394;0.799838544;0.09137906;1.02968631;0.735854685;0.0170609106;10;0.833333387;0;1.044444;1.00004021;1.00004052
20.828555;1.02970128;0.817701141;0.0190217495;0.794114605;0.0184732131;1.03540809;1.04812767;0.799904213;0.0914522626;1.02970132;0.735931691;0.017119851;10;0.83333332;0;1.044444;1.00004022;1.00004052
20.829555;1.02970829;0.817744489;0.0190539732;0.794151291;0.0185043802;1.03542507;1.04813921;0.799937814;0.0914894179;1.02970832;0.735970691;0.0171488193;10;0.833333289;0;1.044444;1.00004022;1.00004051
20.832555;1.0297313;0.817871197;0.0191528797;0.794256574;0.018600022;1.03547701;1.04817413;0.800035211;0.0915987274;1.02973132;0.736084685;0.0172377216;10;0.833333207;0;1.044444;1.00004021;1.0000405
20.833555;1.02973831;0.817913431;0.019186223;0.794292182;0.0186322788;1.03549399;1.04818628;0.800067276;0.0916347625;1.02973831;0.736122681;0.0172676898;10;0.833333184;0;1.044444;1.0000392;1.00003949
20.834555;1.02974531;0.817955666;0.019218457;0.794327789;0.0186634579;1.03551097;1.04819782;0.800099812;0.0916719108;1.02974531;0.736160678;0.0172966589;10;0.833333161;0;1.044444;1.00003918;1.00003948
20.837555;1.02976833;0.818082366;0.0193162794;0.794433064;0.0187580408;1.0355629;1.04823237;0.800196374;0.0917801769;1.0297683;0.736274667;0.0173845741;10;0.833333104;0;1.044444;1.00003913;1.00003945
20.839555;1.02978334;0.818165723;0.0193818712;0.794502417;0.0188214599;1.03559686;1.04825572;0.800259085;0.0918523258;1.0297833;0.736349658;0.0174435256;10;0.833333073;0;1.044444;1.00003908;1.00003943
20.840555;1.02979034;0.818206845;0.0194141128;0.794536938;0.0188526376;1.03561384;1.04826786;0.800290077;0.0918883582;1.0297903;0.736386652;0.017472504;10;0.83333306;0;1.044444;1.00003805;1.00003842
20.842555;1.02980535;0.818289089;0.0194797087;0.7946052;0.0189160486;1.03564879;1.0482912;0.800352778;0.0919605052;1.02980531;0.736460635;0.0175314673;10;0.833333034;0;1.044444;1.00003799;1.00003839
20.846555;1.02983535;0.818453565;0.0196086817;0.794741691;0.0190406962;1.03571673;1.04833756;0.800477356;0.0921037585;1.02983533;0.736608582;0.0176474244;10;0.833332982;0;1.044444;1.00003788;1.0000383
20.847555;1.02984236;0.818493568;0.019640925;0.794775116;0.0190718647;1.03573471;1.04834875;0.800509061;0.0921398678;1.02984233;0.736644565;0.0176764203;10;0.833332968;0;1.044444;1.00003686;1.00003728
20.848555;1.02984936;0.81853468;0.019674279;0.794809619;0.019104111;1.0357517;1.04836057;0.800539235;0.0921759212;1.02984934;0.736681548;0.0177064191;10;0.833332954;0;1.044444;1.00003684;1.00003725
20.854555;1.02989442;0.81877465;0.0198677071;0.795007877;0.0192910391;1.03585366;1.04842961;0.800720616;0.0923881266;1.02989433;0.736897452;0.0178804777;10;0.833332878;0;1.044444;1.00003676;1.00003711
20.855555;1.02990143;0.818814642;0.0198988261;0.795041312;0.0193211225;1.03587066;1.04844142;0.800750782;0.0924241673;1.02990132;0.736933441;0.0179084977;10;0.833332867;0;1.044444;1.00003576;1.00003609
20.856555;1.02990944;0.818854633;0.0199310543;0.795073976;0.0193522663;1.03588766;1.04845325;0.800779886;0.0924591473;1.02990932;0.736969433;0.0179375199;10;0.833332856;0;1.044444;1.00003575;1.00003607
20.860555;1.02993948;0.819011258;0.0200599541;0.79520296;0.0194768843;1.03595668;1.04849868;0.800898781;0.0926002932;1.02993929;0.737110422;0.0180536228;10;0.833332811;0;1.044444;1.00003573;1.00003603
20.862555;1.02995348;0.819089009;0.0201232892;0.795267692;0.0195381325;1.03599069;1.04852142;0.800957679;0.0926703398;1.02995327;0.737180426;0.0181106765;10;0.833332788;0;1.044444;1.00003573;1.00003601
20.863555;1.02996148;0.819127882;0.0201555124;0.795299285;0.0195692748;1.0360077;1.04853327;0.800986763;0.0927053223;1.02996126;0.737215429;0.0181397025;10;0.833332777;0;1.044444;1.00003473;1.000035
20.864555;1.02996848;0.819166753;0.0201866246;0.795331652;0.0195993556;1.03602472;1.04854511;0.801014784;0.092740305;1.02996825;0.737250433;0.0181677276;10;0.833332767;0;1.044444;1.00003473;1.00003499
20.865555;1.02997647;0.819205623;0.0202188481;0.795363244;0.0196304942;1.03604073;1.04855696;0.801043862;0.0927752878;1.02997623;0.737285437;0.0181967517;10;0.833332759;0;1.044444;1.00003473;1.00003497
20.866555;1.02998346;0.81924449;0.0202510722;0.795395608;0.0196616498;1.03605775;1.04856755;0.801072849;0.0928103832;1.02998322;0.737320441;0.0182257747;10;0.833332752;0;1.044444;1.00003474;1.00003496
20.867555;1.02999144;0.819282246;0.0202821859;0.795426119;0.0196917055;1.03607477;1.0485794;0.801101922;0.0928453657;1.0299912;0.737354445;0.0182537966;10;0.833332746;0;1.044444;1.00003474;1.00003495
20.869555;1.03000541;0.819358865;0.0203455284;0.795489756;0.019752927;1.03610881;1.0486028;0.80115819;0.0929142996;1.03000516;0.737423453;0.0183108365;10;0.833332741;0;1.044444;1.00003476;1.00003492
20.870555;1.03001339;0.819396618;0.0203777576;0.79552026;0.0197840544;1.03612584;1.04861373;0.801186918;0.0929493651;1.03001314;0.737457457;0.0183398542;10;0.833332743;0;1.044444;1.00003476;1.00003491
20.871555;1.03002037;0.819435482;0.0204088775;0.795552612;0.01981412;1.03614286;1.04862527;0.80121517;0.0929833157;1.03002012;0.737492459;0.0183678702;10;0.833332747;0;1.044444;1.00003377;1.00003389
20.873555;1.03003533;0.819510989;0.0204722338;0.795614383;0.0198753035;1.03617692;1.0486487;0.801271418;0.093053305;1.03003508;0.737560463;0.0184248972;10;0.833332764;0;1.044444;1.00003379;1.00003386
20.876555;1.03005727;0.819623149;0.0205678373;0.795706335;0.0199676094;1.036228;1.04868273;0.801354508;0.0931562604;1.03005703;0.737661467;0.0185109255;10;0.833332817;0;1.044444;1.00003381;1.00003381
20.877555;1.03006524;0.819660911;0.0205989674;0.795736828;0.0199976414;1.03624403;1.04869461;0.801382502;0.0931912352;1.03006502;0.737695468;0.0185389334;10;0.833332841;0;1.044444;1.00003382;1.00003379
20.878555;1.03007222;0.819697564;0.0206300986;0.795767015;0.0200276903;1.03626106;1.04870615;0.801409687;0.0932251779;1.030072;0.737728469;0.0185669412;10;0.833332868;0;1.044444;1.00003382;1.00003378
20.879555;1.0300802;0.819734219;0.0206623417;0.795796428;0.020058796;1.03627808;1.04871675;0.801437596;0.0932592027;1.03007999;0.73776147;0.0185959492;10;0.833332899;0;1.044444;1.00003282;1.00003276
20.881555;1.03009517;0.819808648;0.0207246069;0.795857109;0.0201188624;1.03631214;1.04873984;0.80149197;0.0933281392;1.03009497;0.737828472;0.0186519668;10;0.833332964;0;1.044444;1.00003283;1.00003273
20.883555;1.03010913;0.819881975;0.0207868714;0.795917484;0.0201789412;1.03634518;1.04876293;0.801546351;0.0933960118;1.03010896;0.737894473;0.0187079904;10;0.833333034;0;1.044444;1.00003282;1.0000327
20.884555;1.03011712;0.819918642;0.0208191132;0.795946901;0.0202100378;1.03636221;1.04877446;0.801572486;0.0934299471;1.03011695;0.737927472;0.0187370058;10;0.833333069;0;1.044444;1.00003282;1.00003269
20.885555;1.03012411;0.819955311;0.0208502424;0.795977092;0.0202400744;1.03637923;1.048786;0.801599681;0.0934638819;1.03012395;0.737960471;0.0187650242;10;0.833333104;0;1.044444;1.00003282;1.00003268
20.886555;1.03013209;0.819991981;0.0208813698;0.796006512;0.020270091;1.03639626;1.04879659;0.801626541;0.0934979009;1.03013194;0.737993468;0.0187930457;10;0.833333138;0;1.044444;1.00003282;1.00003268
20.887555;1.03013908;0.820027542;0.0209124952;0.796035628;0.0203001271;1.03641328;1.04880812;0.80165374;0.0935318357;1.03013893;0.738025464;0.0188210703;10;0.833333171;0;1.044444;1.00003281;1.00003267
