time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.888555;1.03014607;0.820064215;0.0209436186;0.796065827;0.0203301636;1.03642931;1.04881931;0.801680132;0.0935657995;1.03014593;0.738058458;0.0188490982;10;0.833333203;0;1.044444;1.00003181;1.00003167
20.895555;1.03019803;0.820314286;0.0211614433;0.796268484;0.0205403991;1.03654651;1.04889937;0.801863654;0.0938023475;1.03019784;0.738283356;0.0190453657;10;0.833333369;0;1.044444;1.00003181;1.00003167
20.896555;1.03020602;0.820349857;0.0211914484;0.796296841;0.0205693502;1.03656354;1.04891057;0.801888995;0.0938352564;1.03020583;0.738315336;0.0190724077;10;0.833333384;0;1.044444;1.00003082;1.00003067
20.898555;1.03022001;0.820421;0.0212536809;0.796355096;0.0206294544;1.03659659;1.04893331;0.801940489;0.0939021066;1.03021979;0.738379296;0.0191284863;10;0.833333408;0;1.044444;1.00003082;1.00003067
20.900555;1.030235;0.820491036;0.0213159134;0.796411488;0.0206895441;1.03663064;1.04895573;0.801992239;0.0939689875;1.03023475;0.738442256;0.0191845527;10;0.833333427;0;1.044444;1.00003083;1.00003066
20.901555;1.03024199;0.8205255;0.0213459181;0.796439527;0.0207185227;1.03664666;1.04896725;0.802017336;0.0940029278;1.03024173;0.738473235;0.0192115804;10;0.833333434;0;1.044444;1.00003083;1.00003065
20.903555;1.03025698;0.820595537;0.0214081483;0.796495905;0.0207786216;1.03667969;1.04898967;0.802068036;0.0940687449;1.03025671;0.738536194;0.019267625;10;0.833333444;0;1.044444;1.00003084;1.00003063
20.904555;1.03026497;0.820629999;0.0214381511;0.796523164;0.0208075855;1.03669671;1.04900088;0.80209233;0.0941027095;1.0302647;0.738567173;0.0192946422;10;0.833333448;0;1.044444;1.00003085;1.00003061
20.905555;1.03027196;0.82066446;0.0214692643;0.796551194;0.0208376502;1.03671372;1.04901209;0.802117683;0.0941356123;1.0302717;0.738598152;0.0193226563;10;0.833333451;0;1.044444;1.00002985;1.00002959
20.909555;1.03030192;0.820801177;0.0215914879;0.796660676;0.0209557344;1.03677973;1.04905691;0.802216991;0.0942671937;1.03030172;0.738721081;0.0194326897;10;0.833333456;0;1.044444;1.00002988;1.0000295
20.913555;1.03033089;0.82093675;0.0217136998;0.796769832;0.0210738736;1.03684572;1.04910141;0.802315497;0.0943987545;1.03033081;0.73884303;0.0195426964;10;0.833333445;0;1.044444;1.00002991;1.00002941
20.914555;1.03033789;0.820970083;0.0217436956;0.796796771;0.0211028788;1.03686172;1.04911261;0.802339795;0.0944316292;1.03033784;0.738873018;0.0195696955;10;0.83333344;0;1.044444;1.00002992;1.00002939
20.915555;1.03034589;0.821003415;0.0217736906;0.796822937;0.0211318647;1.03687871;1.04912383;0.802364093;0.0944645002;1.03034588;0.738903006;0.0195966938;10;0.833333435;0;1.044444;1.00002892;1.00002838
20.916555;1.0303529;0.821037858;0.0218047959;0.796850955;0.0211619506;1.0368947;1.04913471;0.802388639;0.0944973974;1.03035291;0.738933994;0.0196246914;10;0.833333429;0;1.044444;1.00002893;1.00002836
20.918555;1.03036791;0.82110452;0.021864782;0.796904057;0.0212199463;1.03692769;1.0491568;0.802436418;0.0945620948;1.030368;0.738993967;0.0196786844;10;0.833333415;0;1.044444;1.00002894;1.00002834
20.919555;1.03037491;0.821136741;0.0218958849;0.796929917;0.0212500329;1.03694469;1.04916895;0.802458928;0.0945948697;1.03037504;0.739022951;0.0197066798;10;0.833333406;0;1.044444;1.00002894;1.00002834
20.920555;1.03038192;0.821170073;0.0219258758;0.796956856;0.0212790409;1.03696068;1.04917984;0.802483467;0.0946277579;1.03038208;0.739052935;0.0197336746;10;0.833333397;0;1.044444;1.00002895;1.00002833
20.923555;1.03040396;0.821268962;0.0220158444;0.797035827;0.0213660379;1.03700967;1.04921316;0.80255445;0.0947242424;1.03040421;0.739141884;0.0198146578;10;0.833333362;0;1.044444;1.00002897;1.00002834
20.924555;1.03041197;0.821301185;0.0220458331;0.797060918;0.0213950196;1.03702666;1.04922406;0.802577919;0.09475713;1.03041225;0.739170867;0.0198416522;10;0.833333349;0;1.044444;1.00002797;1.00002734
20.933555;1.0304781;0.821592301;0.0223157392;0.797292485;0.0216558691;1.03717257;1.04932337;0.802784847;0.095045635;1.03047849;0.739432746;0.0200845707;10;0.833333252;0;1.044444;1.00002798;1.00002748
20.934555;1.03048511;0.821623411;0.0223457308;0.797317272;0.0216848447;1.03718955;1.04933521;0.802806503;0.0950773892;1.0304855;0.739460734;0.0201115582;10;0.833333248;0;1.044444;1.00002699;1.00002651
20.935555;1.03049212;0.821655634;0.0223757227;0.797343137;0.0217138172;1.03720553;1.0493461;0.802828879;0.0951092293;1.03049251;0.739489722;0.020138545;10;0.833333246;0;1.044444;1.00002699;1.00002654
20.937555;1.03050714;0.821718962;0.0224345956;0.797393011;0.0217706528;1.03723748;1.04936787;0.802873622;0.0951729093;1.03050752;0.739546697;0.0201915166;10;0.833333247;0;1.044444;1.00002699;1.0000266
20.938555;1.03051414;0.821750069;0.0224645874;0.797417793;0.0217996145;1.03725446;1.04937843;0.802896241;0.0952047783;1.03051451;0.739574685;0.0202185013;10;0.83333325;0;1.044444;1.000027;1.00002662
20.939555;1.03052215;0.821781174;0.0224945791;0.7974418;0.0218285507;1.03727044;1.04938931;0.802918607;0.0952366167;1.03052251;0.739602673;0.0202454852;10;0.833333253;0;1.044444;1.000027;1.00002665
20.944555;1.03055816;0.821936671;0.0226423212;0.797564913;0.0219710958;1.03735134;1.04944492;0.80302735;0.0953935662;1.03055842;0.739742633;0.0203783896;10;0.833333278;0;1.044444;1.00002702;1.0000268
20.945555;1.03056517;0.821967766;0.0226712053;0.797589688;0.0219989502;1.03736733;1.04945579;0.803049708;0.0954253984;1.0305654;0.739770629;0.0204043675;10;0.833333282;0;1.044444;1.00002603;1.00002583
20.948555;1.03058717;0.822059934;0.0227600833;0.797662153;0.022084629;1.03741531;1.04948775;0.803114102;0.0955188291;1.03058732;0.739853627;0.0204842992;10;0.833333292;0;1.044444;1.00002604;1.00002591
20.949555;1.03059418;0.822089916;0.0227889691;0.797685845;0.0221124718;1.03743131;1.04949956;0.803134676;0.0955505702;1.03059428;0.73988063;0.020510277;10;0.833333294;0;1.044444;1.00002605;1.00002593
20.954555;1.03063119;0.822240938;0.0229356155;0.797803824;0.0222537847;1.03751132;1.04955353;0.803241444;0.0957065486;1.03063112;0.740016668;0.0206421869;10;0.833333303;0;1.044444;1.00002606;1.00002603
20.955555;1.0306382;0.82227092;0.0229644971;0.797827514;0.022281625;1.03752733;1.04956407;0.803261936;0.0957373417;1.03063808;0.740043678;0.0206681755;10;0.833333304;0;1.044444;1.00002507;1.00002504
20.957555;1.03065321;0.822330888;0.0230222557;0.797874119;0.0223372863;1.03755934;1.04958643;0.803303006;0.095798809;1.03065303;0.740097697;0.0207201608;10;0.833333304;0;1.044444;1.00002507;1.00002507
20.959555;1.03066722;0.822390858;0.0230811209;0.797921498;0.0223940492;1.03759135;1.04960751;0.803345056;0.095860389;1.03066698;0.740151715;0.0207731545;10;0.833333301;0;1.044444;1.00002507;1.00002509
20.961555;1.03068123;0.822449718;0.023138873;0.797967797;0.0224497349;1.03762337;1.04962955;0.803385328;0.0959218807;1.03068094;0.740204733;0.0208251531;10;0.833333296;0;1.044444;1.00002506;1.00002511
20.965555;1.03071024;0.822566335;0.0232543759;0.798058541;0.0225610892;1.03768738;1.04967236;0.803466865;0.0960449792;1.0307099;0.740309777;0.0209291538;10;0.833333274;0;1.044444;1.00002505;1.00002511
20.966555;1.03071824;0.822595215;0.0232832517;0.798080377;0.0225889126;1.03770339;1.0496829;0.803487368;0.0960757686;1.0307179;0.74033579;0.0209551531;10;0.833333267;0;1.044444;1.00002404;1.00002411
20.970555;1.0307462;0.822710753;0.0233987577;0.7981708;0.0227003051;1.0377664;1.04972571;0.803566793;0.0961967564;1.0307459;0.740439851;0.0210591414;10;0.833333236;0;1.044444;1.00002399;1.00002408
20.971555;1.03075419;0.822739644;0.0234265237;0.798192626;0.0227270577;1.0377824;1.0497372;0.80358657;0.0962274598;1.03075391;0.740465868;0.0210841357;10;0.833333229;0;1.044444;1.00002398;1.00002407
20.972555;1.03076117;0.822768537;0.0234554013;0.798215223;0.0227549123;1.0377984;1.04974742;0.803606264;0.0962572204;1.03076091;0.740491887;0.0211101286;10;0.833333221;0;1.044444;1.00002396;1.00002407
20.974555;1.03077514;0.822825222;0.0235131587;0.798259332;0.0228106272;1.0378294;1.04976851;0.803645151;0.0963177352;1.03077493;0.740542927;0.0211621098;10;0.833333204;0;1.044444;1.00002392;1.00002405
20.975555;1.03078212;0.822854122;0.0235409283;0.798281921;0.0228374093;1.0378454;1.04977967;0.803664123;0.0963484626;1.03078194;0.740568948;0.0211870979;10;0.833333194;0;1.044444;1.0000239;1.00002405
20.977555;1.03079708;0.822910821;0.0235986945;0.798325239;0.0228931098;1.03787641;1.04980043;0.803703263;0.0964089966;1.03079695;0.740619991;0.0212390685;10;0.833333169;0;1.044444;1.00002386;1.00002405
20.978555;1.03080406;0.822938616;0.0236264691;0.798346743;0.0229198941;1.03789241;1.04981158;0.803722237;0.0964386601;1.03080396;0.740645014;0.0212640511;10;0.833333154;0;1.044444;1.00002284;1.00002305
20.980555;1.03081802;0.822994208;0.0236842443;0.798389745;0.0229756199;1.03792341;1.04983234;0.803761377;0.0964981242;1.03081797;0.740695064;0.0213160111;10;0.833333121;0;1.044444;1.0000228;1.00002305
20.981555;1.030825;0.823023115;0.0237120222;0.798412322;0.0230024059;1.03793941;1.04984382;0.803780098;0.0965288095;1.03082497;0.74072109;0.0213409888;10;0.833333102;0;1.044444;1.00002278;1.00002305
20.986555;1.03086093;0.823160981;0.0238542572;0.798517953;0.0231395539;1.03801743;1.04989614;0.803874414;0.0966773805;1.03086098;0.740845217;0.0214688631;10;0.833333002;0;1.044444;1.00002271;1.00002306
20.988555;1.03087491;0.82321546;0.0239098247;0.798559869;0.0231931279;1.03804944;1.04991751;0.803910961;0.096736757;1.03087497;0.740894259;0.0215188133;10;0.833332963;0;1.044444;1.00002269;1.00002306
20.989555;1.0308829;0.823243254;0.023938721;0.798580593;0.0232209692;1.03806444;1.04992772;0.803929598;0.0967664871;1.03088297;0.740919276;0.0215447898;10;0.833332945;0;1.044444;1.00002268;1.00002306
20.990555;1.03088989;0.823269936;0.0239665075;0.798601015;0.0232477547;1.03808044;1.04993888;0.803947511;0.0967961295;1.03088997;0.740943291;0.0215697676;10;0.833332929;0;1.044444;1.00002168;1.00002206
20.992555;1.03090388;0.823324409;0.0240231959;0.798642938;0.0233024015;1.03811144;1.04995932;0.803984786;0.0968545285;1.03090396;0.740992314;0.0216207282;10;0.833332902;0;1.044444;1.00002168;1.00002205
20.994555;1.03091787;0.823378875;0.0240787801;0.798684864;0.0233559698;1.03814244;1.0499807;0.804021336;0.0969138982;1.03091795;0.741041328;0.0216706958;10;0.833332883;0;1.044444;1.00002168;1.00002204
20.996555;1.03093187;0.823432221;0.02413437;0.798725717;0.0234095411;1.03817344;1.0500021;0.804056822;0.0969722104;1.03093193;0.741089334;0.021720669;10;0.833332871;0;1.044444;1.0000217;1.00002202
20.997555;1.03093987;0.823458893;0.0241621665;0.79874537;0.0234363061;1.03818845;1.050012;0.804075706;0.0970009117;1.03093993;0.741113334;0.0217456572;10;0.833332868;0;1.044444;1.00002171;1.00002201
20.999555;1.03095386;0.823512233;0.0242188722;0.79878623;0.023490965;1.03821945;1.05003339;0.804111185;0.0970592251;1.03095392;0.741161328;0.0217966364;10;0.833332868;0;1.044444;1.00002174;1.00002198
21.000555;1.03096086;0.823538903;0.0242466697;0.798806663;0.0235177585;1.03823546;1.05004362;0.804128755;0.0970889551;1.03096091;0.741185322;0.0218216275;10;0.833332871;0;1.044444;1.00002176;1.00002196
21.001555;1.03096786;0.823564463;0.0242744667;0.798826018;0.0235445539;1.03825046;1.05005352;0.804146576;0.0971176583;1.03096791;0.741208316;0.02184662;10;0.833332875;0;1.044444;1.00002178;1.00002195
21.002555;1.03097485;0.823591136;0.0243022633;0.798846451;0.0235713512;1.03826546;1.05006468;0.804164481;0.0971473028;1.0309749;0.741232309;0.0218716138;10;0.833332882;0;1.044444;1.00002081;1.00002093
21.003555;1.03098185;0.82361781;0.0243300589;0.798866884;0.0235981506;1.03828146;1.05007491;0.80418205;0.097175978;1.0309819;0.7412563;0.0218966092;10;0.83333289;0;1.044444;1.00002083;1.00002092
21.013555;1.03105274;0.823876849;0.0246057322;0.799062909;0.023864041;1.03843436;1.05017884;0.804354213;0.0974637028;1.0310529;0.741489164;0.0221446596;10;0.833333017;0;1.044444;1.00002116;1.00002089
21.014555;1.03105973;0.823901312;0.0246324068;0.799081191;0.0238897728;1.03844935;1.05018904;0.804370715;0.0974923901;1.03105991;0.741511147;0.0221686712;10;0.833333031;0;1.044444;1.0000212;1.00002089
21.015555;1.03106671;0.823926887;0.0246601922;0.799100551;0.0239165818;1.03846534;1.05019892;0.804387468;0.0975211073;1.03106691;0.741534131;0.0221936823;10;0.833333046;0;1.044444;1.00002023;1.0000199
21.018555;1.03108768;0.824003598;0.0247424352;0.799158639;0.0239959274;1.03851032;1.05022983;0.804437803;0.0976071337;1.03108792;0.741603085;0.0222677085;10;0.833333094;0;1.044444;1.00002033;1.00001992
21.019555;1.03109467;0.824028054;0.0247691077;0.799176927;0.024021656;1.03852532;1.05024065;0.804453827;0.0976347001;1.03109492;0.741625073;0.0222917143;10;0.833333111;0;1.044444;1.00002036;1.00001993
21.020555;1.03110166;0.824053618;0.0247968903;0.799196295;0.0240484612;1.03854132;1.05025053;0.804470574;0.0976634105;1.03110193;0.741648062;0.0223167187;10;0.833333129;0;1.044444;1.00002039;1.00001994
21.024555;1.03112964;0.824152515;0.0249046727;0.799270543;0.0241524418;1.03860134;1.05029103;0.804536828;0.0977760318;1.03112995;0.741737031;0.0224137269;10;0.8333332;0;1.044444;1.00002048;1.00001996
21.026555;1.03114363;0.824202508;0.0249591108;0.799308206;0.0242049677;1.03863137;1.05031176;0.804568533;0.0978322913;1.03114397;0.741782022;0.022462729;10;0.833333233;0;1.044444;1.00002052;1.00001996
21.028555;1.03115763;0.824251385;0.0250124332;0.799344787;0.0242564139;1.0386614;1.0503325;0.80460024;0.0978885505;1.03115799;0.741826015;0.022510731;10;0.833333263;0;1.044444;1.00002054;1.00001996
21.029555;1.03116462;0.824275822;0.0250402045;0.799363075;0.0242832136;1.03867642;1.0503424;0.804616984;0.0979172539;1.03116501;0.741848012;0.0225357328;10;0.833333275;0;1.044444;1.00001955;1.00001895
21.030555;1.03117063;0.824300258;0.0250668643;0.799382139;0.0243089589;1.03869144;1.05035325;0.80463195;0.0979448117;1.03117102;0.741870008;0.0225597355;10;0.833333286;0;1.044444;1.00001956;1.00001894
21.032555;1.03118463;0.82434802;0.0251201837;0.799417634;0.0243603993;1.03872149;1.05037273;0.80466464;0.0980011926;1.03118505;0.741912999;0.0226077452;10;0.833333302;0;1.044444;1.00001957;1.00001893
21.035555;1.03120565;0.824420227;0.0252012728;0.799471411;0.0244386251;1.03876658;1.05040337;0.804710986;0.0980840417;1.03120609;0.741977979;0.0226807719;10;0.833333311;0;1.044444;1.00001958;1.00001889
21.038555;1.03122669;0.824492448;0.0252812445;0.799525186;0.0245157553;1.03881166;1.05043338;0.80475782;0.0981669514;1.03122714;0.742042944;0.0227528143;10;0.833333305;0;1.044444;1.00001957;1.00001884
21.042555;1.03125476;0.824586918;0.0253867453;0.799595092;0.0246174855;1.03887177;1.05047456;0.804818276;0.0982773841;1.03125519;0.742127875;0.022847895;10;0.833333282;0;1.044444;1.00001954;1.00001877
21.043555;1.03126178;0.824610261;0.0254133937;0.799612301;0.0246431807;1.03888679;1.05048414;0.804834201;0.0983050588;1.0312622;0.742148854;0.022871919;10;0.833333277;0;1.044444;1.00001852;1.00001775
21.044555;1.0312678;0.824633604;0.02544004;0.799630284;0.0246688971;1.03890081;1.05049499;0.804849149;0.0983326143;1.03126821;0.742169832;0.0228959445;10;0.833333272;0;1.044444;1.00001851;1.00001773
21.046555;1.03128184;0.824680292;0.0254933253;0.799664704;0.0247202754;1.03893085;1.05051448;0.804879683;0.0983868741;1.03128223;0.742211784;0.0229439988;10;0.833333265;0;1.044444;1.00001847;1.0000177
21.050555;1.03130992;0.824773659;0.0255976486;0.799733551;0.0248208557;1.03898988;1.05055502;0.804938483;0.098496302;1.03131025;0.742295676;0.0230381073;10;0.833333259;0;1.044444;1.00001836;1.00001763
21.051555;1.03131693;0.824795887;0.025624281;0.799749686;0.0248465357;1.03900488;1.0505646;0.80495334;0.0985229174;1.03131725;0.742315647;0.023062131;10;0.833333258;0;1.044444;1.00001833;1.00001762
21.052555;1.03132295;0.824819225;0.0256509122;0.799767673;0.0248722387;1.03901988;1.05057418;0.804968197;0.0985505904;1.03132326;0.742336618;0.0230861523;10;0.833333256;0;1.044444;1.0000183;1.00001761
21.053555;1.03132996;0.824842563;0.0256764314;0.799784885;0.0248968395;1.03903388;1.05058503;0.804982076;0.0985770862;1.03133026;0.742357589;0.0231091707;10;0.833333254;0;1.044444;1.00001827;1.0000176
21.057555;1.03135797;0.824932581;0.025780729;0.799850495;0.0249973966;1.03909282;1.0506243;0.805040766;0.0986855774;1.03135829;0.742438484;0.0232032107;10;0.833333244;0;1.044444;1.00001815;1.00001759
21.058555;1.03136396;0.824955921;0.0258073603;0.799868479;0.0250231007;1.0391078;1.05063388;0.805054559;0.0987121961;1.0313643;0.742459461;0.0232272127;10;0.83333324;0;1.044444;1.00001712;1.00001659
21.059555;1.03137095;0.824978151;0.0258328812;0.799884609;0.025047705;1.03912177;1.05064474;0.805068434;0.0987386963;1.03137131;0.742479441;0.0232502121;10;0.833333236;0;1.044444;1.00001709;1.0000166
21.063555;1.03139791;0.825067086;0.0259360913;0.799949908;0.0251472437;1.03918065;1.050684;0.805124996;0.0988461566;1.03139837;0.742559379;0.0233431973;10;0.833333213;0;1.044444;1.00001697;1.00001663
21.064555;1.03140489;0.825089322;0.0259627318;0.799966038;0.0251729345;1.03919462;1.05069358;0.805139848;0.0988727822;1.03140538;0.742579368;0.0233671929;10;0.833333207;0;1.044444;1.00001694;1.00001664
21.067555;1.03142584;0.825156033;0.0260393318;0.800014427;0.0252467795;1.03923852;1.05072293;0.80518077;0.0989526035;1.03142643;0.742639346;0.0234361804;10;0.833333188;0;1.044444;1.00001685;1.00001668
21.068555;1.03143182;0.82517827;0.0260659801;0.80003133;0.0252724966;1.03925248;1.05073345;0.805194906;0.0989791407;1.03143245;0.742659341;0.0234601761;10;0.833333183;0;1.044444;1.00001683;1.00001669
21.070555;1.03144578;0.825221635;0.0261170609;0.800062501;0.0253217273;1.03928143;1.05075259;0.805222516;0.0990323907;1.03144648;0.742698333;0.023506166;10;0.833333176;0;1.044444;1.00001678;1.00001671
21.072555;1.03145874;0.825265;0.0261681514;0.800094442;0.0253709831;1.03931038;1.05077233;0.805249663;0.0990845205;1.03145952;0.742737329;0.0235521529;10;0.833333173;0;1.044444;1.00001675;1.00001673
21.073555;1.03146572;0.82528724;0.0261937012;0.80011056;0.0253955985;1.03932436;1.0507819;0.805263476;0.0991111409;1.03146653;0.742757328;0.0235751454;10;0.833333172;0;1.044444;1.00001574;1.00001574
21.077555;1.03149266;0.82537286;0.0262959346;0.800172559;0.025494077;1.03938232;1.05082171;0.805316482;0.099216399;1.0314936;0.742834339;0.0236671114;10;0.833333169;0;1.044444;1.00001573;1.00001574
21.079555;1.03150563;0.825415111;0.0263470705;0.8002034;0.0255433203;1.0394113;1.05084049;0.805343308;0.0992685932;1.03150663;0.742872358;0.023713095;10;0.833333163;0;1.044444;1.00001572;1.00001573
21.080555;1.03151262;0.825436235;0.0263715317;0.80021843;0.0255668497;1.0394253;1.05084972;0.805357376;0.0992941746;1.03151364;0.742891371;0.0237350879;10;0.833333157;0;1.044444;1.00001572;1.00001572
21.081555;1.0315196;0.825457357;0.0263971069;0.80023346;0.0255914543;1.0394393;1.05086023;0.80536941;0.0993206907;1.03152066;0.742910386;0.0237580816;10;0.83333315;0;1.044444;1.00001571;1.00001571
21.086555;1.03155253;0.825562931;0.0265239038;0.80031014;0.025713418;1.0395113;1.05090797;0.80543533;0.0994494434;1.03155373;0.74300548;0.0238720573;10;0.833333084;0;1.044444;1.00001564;1.00001567
21.087555;1.03155952;0.825584038;0.0265494908;0.800325164;0.02573801;1.0395253;1.05091814;0.805447607;0.0994759691;1.03156075;0.743024499;0.0238950519;10;0.833333068;0;1.044444;1.00001562;1.00001567
21.089555;1.0315725;0.825625133;0.0265995594;0.800354915;0.0257861374;1.03955331;1.05093692;0.805473352;0.0995270417;1.03157378;0.743061534;0.0239400397;10;0.833333039;0;1.044444;1.00001558;1.00001566
21.090555;1.03157949;0.825646233;0.0266240412;0.800369942;0.0258096488;1.03956731;1.05094615;0.805486347;0.0995525882;1.0315808;0.74308055;0.0239620331;10;0.833333027;0;1.044444;1.00001455;1.00001465
21.091555;1.03158649;0.825666219;0.0266496363;0.800383892;0.0258342367;1.03958232;1.05095665;0.805498366;0.0995780108;1.03158782;0.743098564;0.0239850265;10;0.833333015;0;1.044444;1.00001453;1.00001466
21.095555;1.0316125;0.825748358;0.0267498122;0.800443397;0.0259304861;1.03963835;1.05099483;0.805548301;0.0996800299;1.03161388;0.743172598;0.0240750023;10;0.833332985;0;1.044444;1.00001441;1.00001468
21.100555;1.03164558;0.82584932;0.0268733768;0.800515752;0.0260491804;1.03970842;1.05104193;0.805610427;0.0998065005;1.03164692;0.743263615;0.0241859737;10;0.833332972;0;1.044444;1.00001426;1.00001471
21.101555;1.0316526;0.825869286;0.0268989745;0.800529693;0.0260737713;1.03972243;1.05105116;0.805622365;0.0998320208;1.03165391;0.743281619;0.0242089679;10;0.83333297;0;1.044444;1.00001424;1.00001471
21.102555;1.03165863;0.825889251;0.026923458;0.800544407;0.0260973108;1.03973644;1.05106134;0.805634637;0.0998574517;1.0316599;0.743299624;0.0242309621;10;0.833332968;0;1.044444;1.00001422;1.00001472
21.104555;1.03167268;0.825928069;0.0269724158;0.8005712;0.0261443393;1.03976446;1.05107982;0.805658518;0.0999074391;1.03167387;0.743334635;0.024274951;10;0.833332962;0;1.044444;1.00001418;1.00001473
21.106555;1.03168573;0.825967997;0.0270224714;0.800599834;0.0261924703;1.03979247;1.0510983;0.805683458;0.0999574341;1.03168681;0.743370641;0.0243199415;10;0.83333295;0;1.044444;1.00001414;1.00001473
21.107555;1.03169175;0.825987961;0.0270469385;0.800614536;0.0262160102;1.03980648;1.05110848;0.805694677;0.0999828737;1.03169278;0.743388642;0.0243419377;10;0.833332942;0;1.044444;1.00001413;1.00001473
21.108555;1.03169878;0.826006815;0.027071402;0.800627381;0.0262395249;1.03982049;1.05111773;0.805706619;0.100007348;1.03169975;0.743405642;0.0243639347;10;0.833332931;0;1.044444;1.00001312;1.00001374
21.109555;1.0317048;0.826026781;0.0270958621;0.800642076;0.0262630653;1.0398345;1.05112697;0.805718563;0.100032882;1.03170571;0.743423641;0.0243859323;10;0.83333292;0;1.044444;1.00001311;1.00001374
21.110555;1.03171182;0.826046747;0.0271203189;0.800655994;0.0262865807;1.0398485;1.05113621;0.805730506;0.10005736;1.03171267;0.74344164;0.0244079304;10;0.833332907;0;1.044444;1.0000131;1.00001374
21.111555;1.03171784;0.826065603;0.0271447726;0.800669609;0.0263101222;1.03986251;1.05114639;0.805741726;0.100082807;1.03171863;0.743458637;0.0244299288;10;0.833332893;0;1.044444;1.00001309;1.00001374
21.112555;1.03172486;0.826085571;0.0271692236;0.800683524;0.0263336386;1.03987652;1.05115563;0.805753671;0.100107289;1.03172558;0.743476635;0.0244519271;10;0.833332878;0;1.044444;1.00001309;1.00001374
21.114555;1.0317379;0.826124397;0.0272181179;0.800711051;0.0263806985;1.03990353;1.05117377;0.805776755;0.100157343;1.03173849;0.743511627;0.0244959224;10;0.833332849;0;1.044444;1.00001309;1.00001374
21.115555;1.03174491;0.826143257;0.0272414508;0.800723887;0.0264031392;1.03991753;1.051183;0.8057887;0.100181828;1.03174544;0.743528621;0.0245169191;10;0.833332835;0;1.044444;1.00001309;1.00001374
21.116555;1.03175093;0.826162118;0.0272658934;0.800737501;0.0264266825;1.03993154;1.05119318;0.805799921;0.100206223;1.03175139;0.743545615;0.0245389151;10;0.833332823;0;1.044444;1.0000131;1.00001374
21.121555;1.03178398;0.826257542;0.027386988;0.800804337;0.0265432458;1.04000058;1.0512396;0.805856256;0.1003297;1.03178416;0.743631572;0.0246478892;10;0.833332798;0;1.044444;1.00001315;1.00001374
21.123555;1.03179598;0.82629527;0.0274358734;0.800831583;0.0265903326;1.0400276;1.05125772;0.805879341;0.100378719;1.03179608;0.743665556;0.0246918767;10;0.833332805;0;1.044444;1.00001318;1.00001373
21.125555;1.03180898;0.826332999;0.0274836527;0.800858057;0.026636316;1.04005462;1.05127584;0.805902425;0.100426681;1.031809;0.743699542;0.0247348644;10;0.833332821;0;1.044444;1.00001321;1.00001372
21.126555;1.03181598;0.826351866;0.0275069889;0.800870908;0.0266587557;1.04006862;1.051286;0.805912589;0.100451086;1.03181597;0.743716537;0.0247558591;10;0.833332831;0;1.044444;1.00001222;1.00001271
21.129555;1.03183497;0.826407363;0.0275792255;0.800909941;0.0267282759;1.04010963;1.05131302;0.805945749;0.100524629;1.03183487;0.743766533;0.0248208478;10;0.833332869;0;1.044444;1.00001225;1.00001269
21.134555;1.0318669;0.826499527;0.0276981479;0.800974411;0.0268426748;1.04017759;1.05135918;0.806000184;0.100644975;1.03186676;0.743849569;0.0249278514;10;0.833332947;0;1.044444;1.00001231;1.00001265
21.136555;1.03187987;0.826535076;0.0277459363;0.800998764;0.0268886313;1.04020455;1.05137736;0.806021131;0.100692929;1.03187973;0.743881598;0.0249708624;10;0.833332976;0;1.044444;1.00001232;1.00001263
21.138555;1.03189283;0.826571745;0.027792609;0.8010242;0.0269335016;1.04023052;1.0513952;0.806043385;0.100740912;1.03189271;0.743914636;0.0250128797;10;0.833332999;0;1.044444;1.00001233;1.00001262
21.140555;1.03190579;0.826607315;0.0278403884;0.801048566;0.0269794406;1.04025748;1.05141435;0.806063603;0.10078877;1.0319057;0.743946678;0.0250559032;10;0.833333015;0;1.044444;1.00001233;1.00001261
21.145555;1.03193671;0.826697385;0.0279570514;0.801111757;0.0270916191;1.04032438;1.05145901;0.806116062;0.100907114;1.03193671;0.744027796;0.0251609793;10;0.833333026;0;1.044444;1.00001233;1.00001262
21.146555;1.03194371;0.826715181;0.0279803838;0.801123565;0.0271140326;1.04033836;1.05146793;0.80612613;0.100930567;1.03194372;0.744043819;0.0251819945;10;0.833333027;0;1.044444;1.00001133;1.00001162
21.147555;1.0319497;0.826732976;0.0280037161;0.801136149;0.027136472;1.04035134;1.0514772;0.806135947;0.100953985;1.03194972;0.744059841;0.0252030086;10;0.833333028;0;1.044444;1.00001133;1.00001163
21.148555;1.03195569;0.826749662;0.028027048;0.801147658;0.0271589106;1.04036432;1.05148706;0.806146349;0.100978398;1.03195573;0.744074861;0.0252240213;10;0.833333029;0;1.044444;1.00001132;1.00001164
21.149555;1.03196269;0.82676746;0.0280503789;0.801159467;0.0271813219;1.04037829;1.05149599;0.806156416;0.101001843;1.03196274;0.74409088;0.0252450326;10;0.833333032;0;1.044444;1.00001132;1.00001165
21.151555;1.03197469;0.826803056;0.0280970368;0.801184642;0.0272261936;1.04040424;1.05151383;0.806176549;0.101048726;1.03197475;0.744122915;0.0252870508;10;0.833333041;0;1.044444;1.00001131;1.00001167
21.154555;1.0319937;0.826855347;0.0281670141;0.801220557;0.0272934671;1.04044415;1.05154057;0.80620674;0.10111903;1.03199376;0.744169964;0.0253500691;10;0.833333058;0;1.044444;1.0000113;1.00001168
21.156555;1.03200671;0.826889842;0.0282125507;0.801243884;0.0273372282;1.04047007;1.05155805;0.806227115;0.101164867;1.03200676;0.744200993;0.0253910753;10;0.833333068;0;1.044444;1.00001129;1.00001169
21.158555;1.03201872;0.826924337;0.028259197;0.801267988;0.0273820916;1.040497;1.05157585;0.806246174;0.101211728;1.03201876;0.744232017;0.0254330765;10;0.833333074;0;1.044444;1.00001128;1.00001169
21.161555;1.03203774;0.826975525;0.0283280535;0.801302827;0.0274482832;1.04053588;1.05160252;0.806275285;0.101280954;1.03203774;0.744278052;0.0254950738;10;0.833333076;0;1.044444;1.00001126;1.00001168
21.167555;1.03207478;0.827075666;0.0284646414;0.801371107;0.0275796207;1.0406137;1.05165615;0.806332228;0.101418269;1.03207467;0.74436812;0.0256180772;10;0.833333056;0;1.044444;1.00001125;1.00001168
21.168555;1.03208079;0.827092351;0.0284868478;0.801382612;0.0276009784;1.04062667;1.05166503;0.806341232;0.101441679;1.03208065;0.744383129;0.025638078;10;0.83333305;0;1.044444;1.00001026;1.00001068
21.169555;1.0320878;0.827109036;0.0285101643;0.80139334;0.0276233875;1.04063966;1.0516736;0.806351548;0.101464062;1.03208763;0.744398136;0.0256590783;10;0.833333044;0;1.044444;1.00001027;1.00001069
21.171555;1.03209982;0.827142397;0.0285545726;0.801416347;0.0276661112;1.04066563;1.05169139;0.806369567;0.101509816;1.03209958;0.744428146;0.0256990771;10;0.833333034;0;1.044444;1.00001029;1.0000107
21.174555;1.03211785;0.827192417;0.0286222875;0.801450847;0.0277312816;1.0407046;1.05171743;0.806397117;0.101577975;1.03211751;0.744473148;0.0257600686;10;0.833333017;0;1.044444;1.00001033;1.00001071
21.175555;1.03212486;0.827207973;0.028644486;0.801460491;0.0277526207;1.0407176;1.05172634;0.806406135;0.10160032;1.03212449;0.744487145;0.0257800629;10;0.83333301;0;1.044444;1.00001035;1.00001072
21.176555;1.03213086;0.827224637;0.0286677943;0.801471988;0.0277750639;1.04073059;1.05173491;0.806415406;0.101622697;1.03213046;0.74450214;0.0258010552;10;0.833333002;0;1.044444;1.00001037;1.00001072
21.178555;1.03214287;0.827256846;0.0287121853;0.801493901;0.0278178001;1.04075658;1.05175146;0.806434421;0.101667515;1.03214243;0.744531124;0.0258410324;10;0.833332983;0;1.044444;1.0000104;1.00001072
21.184555;1.03217988;0.827353406;0.0288464704;0.80155885;0.0279470778;1.04083257;1.05180404;0.806488255;0.101801711;1.03217934;0.744618016;0.025961908;10;0.833332896;0;1.044444;1.0000105;1.00001067
21.187555;1.03219789;0.827401111;0.028911964;0.801591153;0.0280101253;1.04087158;1.05183023;0.806514777;0.101868833;1.03219731;0.744660929;0.0260208278;10;0.833332843;0;1.044444;1.00001054;1.00001063
21.190555;1.03221593;0.827447707;0.0289785851;0.801622361;0.028074249;1.04090958;1.05185645;0.806540247;0.101934899;1.03221529;0.744702831;0.0260807514;10;0.833332792;0;1.044444;1.00001058;1.00001056
21.191555;1.03222195;0.827463241;0.0290007956;0.80163276;0.0280956225;1.04092157;1.05186507;0.806548471;0.101957283;1.03222129;0.744716798;0.0261007288;10;0.833332777;0;1.044444;1.0000096;1.00000954
21.192555;1.03222797;0.827478777;0.0290230079;0.801643158;0.0281169955;1.04093457;1.05187371;0.806557752;0.10197861;1.03222728;0.744730765;0.0261207082;10;0.833332763;0;1.044444;1.00000961;1.00000952
21.193555;1.03223399;0.827494315;0.029044111;0.801653556;0.0281372918;1.04094756;1.05188139;0.806566701;0.102001084;1.03223328;0.744744733;0.02613969;10;0.833332751;0;1.044444;1.00000962;1.00000949
21.196555;1.03225207;0.827540939;0.0291107677;0.801684751;0.0282014121;1.04098452;1.0519076;0.806592183;0.102066081;1.03225126;0.744786642;0.0261996506;10;0.833332725;0;1.044444;1.00000967;1.00000941
21.198555;1.03226413;0.827572028;0.0291541076;0.801705559;0.0282430853;1.04101048;1.05192483;0.806608631;0.102109784;1.03226325;0.744814591;0.0262386369;10;0.833332714;0;1.044444;1.00000971;1.00000935
21.202555;1.03228822;0.827633099;0.0292408173;0.801746144;0.0283264429;1.04106039;1.05195865;0.806641977;0.102197262;1.03228723;0.744869514;0.0263166363;10;0.833332695;0;1.044444;1.00000979;1.00000926
21.205555;1.03230628;0.827677506;0.0293053116;0.801775273;0.0283884363;1.04109731;1.05198445;0.806666613;0.102262327;1.03230524;0.744909478;0.0263746548;10;0.833332675;0;1.044444;1.00000984;1.00000921
21.206555;1.03231229;0.827693047;0.0293275514;0.801785704;0.0284098205;1.04110929;1.05199305;0.806674823;0.102283671;1.03231125;0.74492347;0.0263946635;10;0.833332666;0;1.044444;1.00000985;1.00000919
21.210555;1.03233633;0.827752981;0.0294131696;0.801825279;0.028492136;1.04115922;1.05202617;0.806707588;0.102369219;1.0323353;0.744977456;0.0264717097;10;0.833332621;0;1.044444;1.00000989;1.00000918
21.211555;1.03234233;0.827767409;0.0294354046;0.801834632;0.0285135232;1.04117121;1.05203477;0.806714746;0.102390587;1.03234131;0.744990456;0.026491723;10;0.833332608;0;1.044444;1.0000099;1.00000919
21.212555;1.03234833;0.827781837;0.0294565271;0.801843983;0.0285338342;1.0411842;1.05204242;0.806723682;0.102412051;1.03234732;0.745003458;0.0265107363;10;0.833332595;0;1.044444;1.0000099;1.00000919
21.213555;1.03235433;0.827797378;0.0294776486;0.80185441;0.0285541455;1.0411962;1.05205101;0.80673084;0.102433427;1.03235334;0.745017461;0.0265297491;10;0.833332582;0;1.044444;1.00000991;1.0000092
21.214555;1.03235933;0.82781181;0.0294987692;0.801864534;0.0285744844;1.0412082;1.05205961;0.806739054;0.102454807;1.03235835;0.745030466;0.0265487613;10;0.833332568;0;1.044444;1.00000991;1.00000922
21.215555;1.03236533;0.827826244;0.0295198892;0.801873881;0.0285947954;1.0412212;1.05206821;0.806746212;0.10247619;1.03236437;0.745043471;0.0265677725;10;0.833332555;0;1.044444;1.00000991;1.00000923
21.216555;1.03237132;0.827840681;0.02954212;0.801883226;0.0286161821;1.04123321;1.0520768;0.806754427;0.102497576;1.03237038;0.745056477;0.0265877829;10;0.833332541;0;1.044444;1.00000891;1.00000825
21.219555;1.0323893;0.827884015;0.0296054819;0.801911253;0.0286771089;1.04127023;1.05210132;0.80677794;0.102560813;1.03238842;0.745095491;0.0266448107;10;0.833332501;0;1.044444;1.00000889;1.0000083
21.224555;1.03241825;0.827956301;0.0297110962;0.801958716;0.0287786652;1.04133032;1.05214301;0.80681578;0.102666826;1.03241746;0.745160497;0.0267398585;10;0.833332442;0;1.044444;1.00000885;1.00000838
21.227555;1.03243622;0.827998574;0.0297744632;0.801985639;0.0288395699;1.04136739;1.05216753;0.806838239;0.102728986;1.03243548;0.745198489;0.0267968931;10;0.833332411;0;1.044444;1.00000882;1.00000844
21.232555;1.0324652;0.828069747;0.0298778366;0.802031993;0.028938921;1.04142752;1.05220795;0.80687598;0.10283291;1.03246451;0.745262484;0.0268899539;10;0.833332356;0;1.044444;1.0000088;1.00000854
21.234555;1.03247621;0.828097541;0.029920066;0.802050354;0.0289795233;1.04145157;1.05222481;0.806889481;0.102874593;1.03247552;0.745287489;0.026927979;10;0.833332333;0;1.044444;1.00000881;1.00000859
21.241555;1.03251625;0.828193127;0.0300644946;0.80211187;0.0291182708;1.04153575;1.05228085;0.806940556;0.103018011;1.03251558;0.745373526;0.0270580678;10;0.833332317;0;1.044444;1.00000891;1.00000878
21.243555;1.03252825;0.82822091;0.0301055936;0.802129469;0.02915772;1.04155878;1.05229679;0.806954746;0.10305866;1.03252761;0.745398531;0.027095096;10;0.833332343;0;1.044444;1.00000895;1.00000884
21.244555;1.03253325;0.828234244;0.0301255871;0.802138506;0.0291769316;1.04157079;1.05230506;0.806961076;0.10307895;1.03253263;0.745410532;0.0271131099;10;0.83333236;0;1.044444;1.00000798;1.00000786
21.247555;1.03255126;0.828274244;0.0301866833;0.802163282;0.0292355485;1.04160682;1.05232929;0.806982638;0.10313986;1.03255068;0.74544653;0.0271681481;10;0.833332421;0;1.044444;1.00000804;1.00000794
21.250555;1.03256825;0.82831424;0.0302477938;0.802188822;0.0292941843;1.04164184;1.05235351;0.807002082;0.103199695;1.03256774;0.745482525;0.0272231783;10;0.83333249;0;1.044444;1.0000081;1.00000801
21.253555;1.03258423;0.828354238;0.0303089153;0.80221512;0.0293528476;1.04167685;1.05237678;0.807023309;0.10325961;1.0325838;0.745518518;0.0272781979;10;0.833332562;0;1.044444;1.00000814;1.00000808
21.257555;1.03260721;0.828406455;0.030388929;0.802247794;0.0294295926;1.04172386;1.05240924;0.807049094;0.103339701;1.03260687;0.745565513;0.0273502108;10;0.833332649;0;1.044444;1.00000818;1.00000815
21.260555;1.03262419;0.828446448;0.0304489331;0.802273297;0.0294871694;1.04175786;1.05243245;0.807069283;0.103398563;1.03262391;0.74560152;0.0274042111;10;0.833332705;0;1.044444;1.00000819;1.00000819
21.262555;1.03263517;0.828471998;0.0304889312;0.802289487;0.0295255703;1.04178186;1.05244801;0.807082672;0.103438155;1.03263493;0.745624531;0.0274402058;10;0.833332739;0;1.044444;1.00000819;1.0000082
21.263555;1.03264116;0.828484217;0.0305089288;0.802296658;0.0295447582;1.04179286;1.05245626;0.807089005;0.10345738;1.03264094;0.745635538;0.0274582015;10;0.833332755;0;1.044444;1.00000819;1.00000821
21.266555;1.03265714;0.828523096;0.0305689174;0.802321883;0.0296023851;1.04182785;1.0524791;0.807108399;0.103516313;1.03265696;0.745670565;0.0275121853;10;0.833332799;0;1.044444;1.00000819;1.00000821
21.267555;1.03266313;0.828535316;0.0305878017;0.80232906;0.0296205002;1.04183885;1.05248735;0.807113678;0.103536605;1.03266297;0.745681575;0.0275291802;10;0.833332813;0;1.044444;1.00000819;1.00000822
21.268555;1.03266812;0.828548645;0.0306077968;0.802338091;0.02963972;1.04185084;1.05249464;0.807120737;0.103555937;1.03266797;0.745693585;0.027547176;10;0.833332826;0;1.044444;1.00000819;1.00000822
21.274555;1.03270109;0.828624193;0.0307255352;0.802385659;0.0297527904;1.04191878;1.05254126;0.807157713;0.103672751;1.03270101;0.745761635;0.0276531725;10;0.833332902;0;1.044444;1.0000082;1.00000823
21.275555;1.03270709;0.828636418;0.0307455248;0.802392841;0.0297719764;1.04192976;1.05254856;0.807164759;0.103692095;1.03270701;0.745772639;0.027671173;10;0.833332914;0;1.044444;1.0000072;1.00000724
21.276555;1.03271208;0.828648644;0.0307644015;0.8024008;0.029790114;1.04194175;1.05255681;0.807170023;0.103711346;1.03271202;0.745783642;0.0276881728;10;0.833332926;0;1.044444;1.0000072;1.00000724
21.280555;1.03273406;0.828697563;0.0308432301;0.802431089;0.0298658237;1.04198669;1.05258697;0.80719535;0.10378756;1.03273402;0.745827637;0.0277591601;10;0.833332976;0;1.044444;1.00000723;1.00000725
21.282555;1.03274506;0.828722033;0.0308809754;0.802446239;0.02990206;1.04200966;1.0526022;0.807206848;0.103826171;1.03274501;0.745849627;0.0277931468;10;0.833332998;0;1.044444;1.00000724;1.00000724
21.283555;1.03275106;0.828734271;0.0309009599;0.802453426;0.0299212388;1.04202065;1.05260952;0.807212835;0.103845504;1.03275101;0.745860621;0.0278111391;10;0.833333008;0;1.044444;1.00000725;1.00000724
21.293555;1.03280505;0.828854421;0.0310919878;0.802527817;0.0301046059;1.04213157;1.05268579;0.807270352;0.104034255;1.0328049;0.745968502;0.0279830484;10;0.833333015;0;1.044444;1.00000734;1.00000714
21.295555;1.03281505;0.828877766;0.0311308751;0.802542665;0.0301419519;1.04215356;1.05270009;0.807282603;0.104070828;1.03281486;0.745989466;0.0280180369;10;0.833333002;0;1.044444;1.00000734;1.00000711
21.296555;1.03282105;0.82888999;0.0311497642;0.802549847;0.0301600579;1.04216456;1.05270835;0.80728788;0.10409006;1.03282084;0.746000446;0.0280350335;10;0.833332994;0;1.044444;1.00000734;1.00000709
21.298555;1.03283104;0.828913322;0.0311875443;0.802564686;0.0301963274;1.04218756;1.05272264;0.807299082;0.104126634;1.03283079;0.746021404;0.0280690314;10;0.833332979;0;1.044444;1.00000734;1.00000707
21.303555;1.03285804;0.828971085;0.0312808986;0.80259967;0.0302858574;1.04224155;1.05276039;0.807327089;0.104219994;1.03285766;0.746073291;0.0281530429;10;0.833332955;0;1.044444;1.00000726;1.00000702
21.306555;1.03287405;0.829005521;0.0313375879;0.802620587;0.0303402158;1.04227456;1.05278161;0.807343472;0.104274895;1.03287358;0.746104229;0.0282040486;10;0.833332953;0;1.044444;1.00000718;1.000007
21.307555;1.03287905;0.82901663;0.0313564875;0.802627458;0.0303583433;1.04228556;1.05278984;0.807348742;0.10429308;1.03287856;0.746114212;0.028221048;10;0.833332952;0;1.044444;1.00000714;1.00000699
21.309555;1.03289005;0.829039961;0.0313931828;0.802641492;0.0303934916;1.04230757;1.0528041;0.807359926;0.104329669;1.03288951;0.746135181;0.0282540412;10;0.833332951;0;1.044444;1.00000707;1.00000698
21.310555;1.03289505;0.829051071;0.0314120901;0.802648357;0.030411618;1.04231758;1.05281105;0.807365118;0.10434798;1.03289449;0.746145168;0.0282710343;10;0.833332949;0;1.044444;1.00000604;1.00000597
21.313555;1.03291005;0.829084405;0.0314677185;0.802668947;0.0304649222;1.04235061;1.05283355;0.807380517;0.104402745;1.03290945;0.74617514;0.0283209986;10;0.833332948;0;1.044444;1.00000593;1.00000594
21.317555;1.03293103;0.829128841;0.0315411787;0.802695601;0.0305352507;1.04239365;1.05286173;0.807402081;0.104474866;1.03293041;0.746215133;0.028386918;10;0.833332956;0;1.044444;1.00000581;1.0000059
21.318555;1.03293703;0.829139947;0.0315589894;0.80270168;0.0305522736;1.04240366;1.05286997;0.807406293;0.104493039;1.03293641;0.746225135;0.028402892;10;0.833332961;0;1.044444;1.00000578;1.00000589
21.321555;1.03295202;0.829173256;0.0316146353;0.802722251;0.0306055886;1.04243568;1.05289121;0.807421605;0.104546835;1.03295139;0.746255144;0.0284527997;10;0.833332985;0;1.044444;1.00000571;1.00000585
21.323555;1.03296202;0.829195461;0.03165024;0.802735971;0.0306397031;1.04245769;1.05290514;0.807433034;0.104582361;1.03296138;0.746275151;0.0284847289;10;0.833333009;0;1.044444;1.00000567;1.00000582
21.325555;1.03297303;0.829216555;0.0316869447;0.802747844;0.0306748677;1.0424787;1.05291941;0.807443153;0.104617848;1.03297238;0.746294161;0.0285176563;10;0.833333038;0;1.044444;1.00000563;1.00000579
21.327555;1.03298303;0.829238764;0.031723638;0.802761573;0.0307100644;1.04249971;1.05293463;0.807451494;0.104653236;1.03298239;0.746314177;0.0285505874;10;0.833333074;0;1.044444;1.00000561;1.00000577
21.331555;1.03300306;0.829280964;0.0317958848;0.802786893;0.0307793846;1.04254173;1.05296285;0.807471999;0.104723175;1.03300241;0.74635222;0.0286154808;10;0.833333162;0;1.044444;1.00000556;1.00000574
21.332555;1.03300906;0.829292069;0.031813664;0.802792987;0.0307964156;1.04255173;1.05296983;0.807477191;0.104741461;1.03300843;0.746362231;0.0286314641;10;0.833333184;0;1.044444;1.00000556;1.00000574
21.336555;1.0330291;0.82933426;0.0318847737;0.802818326;0.0308646601;1.04259374;1.05299774;0.807496916;0.104811447;1.03302849;0.746400274;0.0286954389;10;0.833333263;0;1.044444;1.00000554;1.00000573
21.343555;1.03306419;0.829407487;0.0320092438;0.802862167;0.0309841221;1.04266673;1.05304694;0.807529873;0.104932079;1.03306362;0.746466375;0.0288074991;10;0.833333362;0;1.044444;1.00000559;1.00000574
21.346555;1.03307923;0.829437425;0.0320614952;0.802879575;0.0310342665;1.04269773;1.0530679;0.807543346;0.1049838;1.03307869;0.746493436;0.0288545389;10;0.833333398;0;1.044444;1.00000564;1.00000574
21.349555;1.03309425;0.829468474;0.0321137568;0.802898048;0.0310844214;1.04272775;1.0530892;0.807556563;0.105034441;1.03309375;0.746521507;0.0289015754;10;0.833333428;0;1.044444;1.00000569;1.00000575
21.350555;1.03309926;0.829478453;0.0321315497;0.802903845;0.0311014996;1.04273776;1.0530962;0.807560701;0.105051685;1.03309877;0.746530531;0.0289175852;10;0.833333435;0;1.044444;1.0000047;1.00000475
21.351555;1.03310426;0.829488432;0.0321493437;0.802909639;0.0311185779;1.04274877;1.0531032;0.807565896;0.105068931;1.03310379;0.746539554;0.0289335933;10;0.83333344;0;1.044444;1.00000472;1.00000475
21.353555;1.03311427;0.82950839;0.0321838236;0.802921224;0.0311516574;1.04276879;1.05311592;0.807575155;0.105102495;1.03311384;0.746557597;0.0289646036;10;0.833333444;0;1.044444;1.00000476;1.00000476
21.356555;1.0331293;0.829538324;0.0322361037;0.802938597;0.0312018079;1.04279884;1.05313694;0.807588636;0.10515318;1.03312889;0.746584641;0.0290116055;10;0.833333434;0;1.044444;1.00000483;1.00000477
21.358555;1.03313932;0.829558283;0.032270586;0.802950179;0.0312348781;1.04281988;1.05315096;0.807596918;0.105187675;1.03313891;0.746602657;0.0290426006;10;0.833333413;0;1.044444;1.00000488;1.00000477
21.360555;1.03314934;0.829578246;0.032303953;0.802961761;0.0312668691;1.04283993;1.05316498;0.807605198;0.10522112;1.03314892;0.746620665;0.0290725929;10;0.833333385;0;1.044444;1.00000493;1.00000478
21.362555;1.03315837;0.829598219;0.0323384237;0.80297412;0.0312999636;1.04285997;1.05317805;0.807614201;0.105254664;1.03315791;0.746638666;0.0291035829;10;0.833333353;0;1.044444;1.00000497;1.00000478
21.370555;1.03319745;0.829674888;0.0324751249;0.803017995;0.0314311454;1.04293906;1.05323245;0.807648575;0.105386535;1.03319682;0.746707629;0.0292265487;10;0.833333204;0;1.044444;1.00000508;1.00000479
21.373555;1.03321246;0.82970382;0.0325251148;0.803034283;0.0314791061;1.04296906;1.05325247;0.807660681;0.105436276;1.0332118;0.746733607;0.0292715495;10;0.83333314;0;1.044444;1.0000051;1.00000478
21.375555;1.03322147;0.829722747;0.0325584374;0.803045557;0.0315111104;1.04298906;1.0532661;0.807668172;0.105468695;1.03322079;0.746750594;0.0293015546;10;0.8333331;0;1.044444;1.00000511;1.00000476
21.379555;1.03324046;0.829760607;0.0326250751;0.803067324;0.0315750932;1.04302805;1.05329179;0.807685419;0.105533673;1.0332398;0.746784576;0.0293615657;10;0.833333041;0;1.044444;1.00000513;1.00000472
21.380555;1.03324545;0.829770626;0.0326417319;0.803073108;0.031591083;1.04303704;1.05329876;0.807689574;0.105549859;1.03324481;0.746793574;0.0293765681;10;0.833333031;0;1.044444;1.00000514;1.00000471
21.382555;1.03325543;0.829788437;0.0326750419;0.803082525;0.0316230641;1.04305703;1.05331237;0.807697082;0.10558226;1.03325482;0.746809574;0.0294065712;10;0.833333014;0;1.044444;1.00000516;1.00000468
21.383555;1.03325942;0.829798451;0.032691696;0.803089087;0.0316390857;1.04306701;1.05331806;0.807701161;0.105598571;1.03325884;0.746818576;0.0294215713;10;0.833333007;0;1.044444;1.00000517;1.00000467
21.385555;1.0332694;0.829816254;0.0327250035;0.80309851;0.0316710674;1.04308599;1.05333198;0.807708421;0.105629879;1.03326887;0.746834585;0.0294515676;10;0.833332995;0;1.044444;1.00000519;1.00000464
21.386555;1.03327438;0.829826265;0.032740546;0.8031043;0.0316859823;1.04309597;1.05333767;0.807713555;0.105646186;1.03327388;0.746843591;0.0294655633;10;0.83333299;0;1.044444;1.00000521;1.00000462
21.388555;1.03328336;0.829844061;0.0327738518;0.80311451;0.0317179913;1.04311494;1.0533516;0.807719757;0.105678539;1.03328292;0.746859607;0.02949555;10;0.833332978;0;1.044444;1.00000524;1.00000459
21.389555;1.03328834;0.82985296;0.0327905033;0.80311923;0.0317339787;1.04312492;1.05335729;0.807724887;0.105693787;1.03328795;0.746867617;0.0295105412;10;0.833332971;0;1.044444;1.00000525;1.00000458
21.391555;1.03329731;0.829871866;0.0328226906;0.803130524;0.0317649044;1.04314388;1.05336994;0.807733112;0.105726258;1.03329699;0.74688464;0.0295395207;10;0.833332955;0;1.044444;1.00000528;1.00000455
21.397555;1.03332524;0.829925252;0.0329203282;0.803160422;0.0318587028;1.04320077;1.05340918;0.807754651;0.105820366;1.03332508;0.746932725;0.0296274573;10;0.833332899;0;1.044444;1.00000532;1.00000449
21.398555;1.03333023;0.82993415;0.0329358568;0.803165146;0.0318736075;1.04320976;1.05341581;0.807757987;0.105835514;1.03333008;0.74694074;0.0296414498;10;0.833332888;0;1.044444;1.00000432;1.00000349
21.401555;1.03334421;0.829960852;0.0329835529;0.803180096;0.0319194284;1.04323871;1.05343417;0.807770242;0.105883231;1.03334408;0.746964784;0.029684436;10;0.833332858;0;1.044444;1.00000431;1.0000035
21.404555;1.03335721;0.829987562;0.0330323673;0.803195815;0.031966359;1.04326666;1.05345382;0.807780466;0.105928725;1.03335705;0.746988823;0.0297284334;10;0.833332831;0;1.044444;1.00000428;1.00000352
21.405555;1.03336221;0.829996468;0.0330479009;0.803200533;0.0319812658;1.04327564;1.05345952;0.807784524;0.105945033;1.03336203;0.746996835;0.0297424352;10;0.833332823;0;1.044444;1.00000426;1.00000353
21.406555;1.03336721;0.830004263;0.0330634362;0.803204176;0.0319961727;1.04328563;1.05346649;0.807787606;0.105960158;1.03336702;0.747003845;0.0297564385;10;0.833332816;0;1.044444;1.00000424;1.00000354
21.409555;1.03338022;0.83003099;0.0331111649;0.803219874;0.0320420294;1.0433136;1.05348584;0.807798078;0.106006753;1.03337997;0.747027872;0.0297994592;10;0.833332801;0;1.044444;1.00000418;1.00000358
21.417555;1.03341626;0.830098965;0.0332366462;0.803257437;0.0321624588;1.04338755;1.05353535;0.80782658;0.106128371;1.03341587;0.747088897;0.0299125644;10;0.833332838;0;1.044444;1.00000402;1.00000371
21.423555;1.03344325;0.830149113;0.033329913;0.803284793;0.032251934;1.04344156;1.05357282;0.807846405;0.106218438;1.03344278;0.747133857;0.029996623;10;0.833332914;0;1.044444;1.00000393;1.00000377
21.424555;1.03344824;0.830158025;0.0333454533;0.803289501;0.0322668275;1.04345057;1.05357887;0.807849149;0.106233639;1.03344777;0.747141844;0.0300106296;10;0.833332927;0;1.044444;1.00000391;1.00000378
21.426555;1.03345721;0.830174732;0.0333765294;0.803298625;0.0322966426;1.04346959;1.05359126;0.807856524;0.106262955;1.03345674;0.747156819;0.0300386406;10;0.833332952;0;1.044444;1.0000039;1.00000379
21.428555;1.03346619;0.83019143;0.0334064894;0.803307754;0.032325378;1.04348761;1.05360305;0.807863305;0.106292325;1.03346571;0.747171796;0.030065649;10;0.833332975;0;1.044444;1.00000388;1.00000381
21.434555;1.03349214;0.830240354;0.0334974645;0.803334866;0.0324126506;1.04354076;1.05363964;0.807882706;0.106381347;1.03349168;0.747215776;0.0301476637;10;0.833333016;0;1.044444;1.00000391;1.00000386
21.436555;1.03350114;0.830255907;0.0335285322;0.803342927;0.0324424385;1.04355882;1.05365205;0.807887976;0.106410643;1.03350069;0.747229791;0.030175665;10;0.833333021;0;1.044444;1.00000394;1.00000388
21.439555;1.03351416;0.830280335;0.0335729224;0.803356478;0.0324849874;1.04358591;1.0536702;0.807897321;0.106454111;1.03351372;0.747251833;0.0302156662;10;0.833333029;0;1.044444;1.00000402;1.0000039
21.441555;1.03352218;0.830295874;0.0336028944;0.803365306;0.0325137371;1.04360397;1.053682;0.807904148;0.106482419;1.03352174;0.747265871;0.0302426669;10;0.833333038;0;1.044444;1.00000409;1.00000391
