time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.442555;1.0335272;0.830303642;0.0336184381;0.803368939;0.0325286201;1.043612;1.05368867;0.80790644;0.106497549;1.03352676;0.747272892;0.0302566671;10;0.833333045;0;1.044444;1.00000412;1.00000391
21.447555;1.03354833;0.83034247;0.0336928425;0.803390192;0.0325999597;1.04365613;1.05371827;0.807921875;0.106569358;1.03354784;0.747308007;0.030323661;10;0.833333105;0;1.044444;1.00000436;1.00000393
21.448555;1.03355336;0.830350235;0.0337072832;0.803393818;0.032613778;1.04366515;1.053724;0.807924896;0.106583525;1.03355286;0.747315028;0.0303366574;10;0.833333122;0;1.044444;1.00000441;1.00000393
21.450555;1.03356141;0.830365767;0.0337372792;0.803402621;0.0326425575;1.04368219;1.05373545;0.807931994;0.106611854;1.03356089;0.747329066;0.0303636485;10;0.83333316;0;1.044444;1.00000452;1.00000392
21.451555;1.03356544;0.830373533;0.0337517233;0.80340702;0.0326564117;1.04369121;1.05374117;0.807935014;0.106626015;1.03356491;0.747336082;0.0303766439;10;0.833333179;0;1.044444;1.00000458;1.00000392
21.452555;1.03357047;0.8303813;0.033766169;0.803410642;0.0326702349;1.04370023;1.05374785;0.807937311;0.106640079;1.03356993;0.747343095;0.0303896398;10;0.833333198;0;1.044444;1.00000463;1.00000392
21.455555;1.03358254;0.830404603;0.0338106266;0.803423831;0.0327128755;1.04372629;1.05376501;0.807946367;0.106682548;1.033582;0.747364118;0.0304296325;10;0.833333244;0;1.044444;1.0000048;1.00000391
21.456555;1.03358755;0.83041237;0.0338250784;0.80342745;0.0327266988;1.0437343;1.05377073;0.807949385;0.1066967;1.03358703;0.74737112;0.0304426319;10;0.833333254;0;1.044444;1.00000486;1.0000039
21.457555;1.03359157;0.830419026;0.033839531;0.803430769;0.0327405539;1.04374332;1.05377646;0.807952403;0.106710851;1.03359105;0.747377119;0.0304556321;10;0.833333262;0;1.044444;1.00000391;1.0000029
21.466555;1.03362968;0.830486661;0.0339695961;0.803466603;0.0328651843;1.04382039;1.05382889;0.807977774;0.106834925;1.03362925;0.747438028;0.0305726471;10;0.833333231;0;1.044444;1.00000422;1.00000292
21.467555;1.03363369;0.830494418;0.0339840451;0.803470998;0.032879035;1.04382839;1.05383427;0.80797999;0.106849114;1.03363326;0.747445012;0.0305856479;10;0.833333217;0;1.044444;1.00000422;1.00000293
21.468555;1.0336377;0.830501064;0.0339973822;0.80347432;0.0328918089;1.04383639;1.05383999;0.807983007;0.106863273;1.03363727;0.747450995;0.0305976484;10;0.833333202;0;1.044444;1.00000423;1.00000294
21.473555;1.03365872;0.830537625;0.0340684932;0.803493392;0.0329599114;1.04387835;1.05386855;0.807997028;0.106930941;1.03365832;0.747483907;0.0306616427;10;0.833333109;0;1.044444;1.00000419;1.00000299
21.480555;1.03368668;0.830587498;0.0341673673;0.803519921;0.0330545671;1.04393727;1.05390782;0.808015445;0.107026099;1.03368629;0.747528773;0.0307506113;10;0.833333006;0;1.044444;1.00000403;1.00000307
21.483555;1.03369862;0.830609673;0.0342084951;0.803532055;0.033093899;1.04396126;1.05392494;0.808023411;0.107066593;1.03369824;0.747548725;0.0307876098;10;0.833332994;0;1.044444;1.00000396;1.0000031
21.491555;1.03373139;0.830665123;0.0343197696;0.80356007;0.0332002273;1.04402632;1.05396867;0.808043655;0.107173057;1.03373103;0.747598683;0.030887643;10;0.833333058;0;1.044444;1.00000378;1.00000308
21.492555;1.03373436;0.830671779;0.0343331336;0.803564182;0.033213021;1.04403433;1.05397437;0.808045601;0.107186206;1.03373399;0.747604689;0.0308996532;10;0.833333073;0;1.044444;1.00000376;1.00000307
21.494555;1.03374231;0.830686205;0.0343609775;0.803571929;0.0332396218;1.04405134;1.05398545;0.808050794;0.107212535;1.03374192;0.747617707;0.0309246787;10;0.833333106;0;1.044444;1.00000375;1.00000305
21.501555;1.03377017;0.830732818;0.0344556691;0.803595319;0.0333300321;1.04410735;1.0540228;0.808068397;0.107303763;1.0337697;0.747659833;0.0310097992;10;0.833333231;0;1.044444;1.00000374;1.00000291
21.502555;1.03377416;0.830739477;0.0344690366;0.803598668;0.0333427907;1.04411534;1.05402849;0.808070322;0.107315856;1.03377368;0.747665857;0.0310218176;10;0.833333245;0;1.044444;1.00000374;1.00000289
21.505555;1.03378614;0.830759459;0.0345091308;0.803608728;0.0333810618;1.04413832;1.05404525;0.808076336;0.107354276;1.03378563;0.747683935;0.0310578687;10;0.83333328;0;1.044444;1.00000374;1.00000284
21.506555;1.03379014;0.830766122;0.0345224916;0.803612083;0.0333938171;1.04414631;1.05404967;0.808079228;0.10736755;1.03378962;0.747689962;0.031069883;10;0.833333287;0;1.044444;1.00000375;1.00000283
21.510555;1.03380515;0.830792774;0.034575916;0.803626292;0.033444861;1.04417827;1.05407086;0.808089149;0.107418169;1.03380458;0.747714068;0.0311179197;10;0.833333291;0;1.044444;1.00000374;1.00000279
21.512555;1.03381316;0.830806101;0.0346015086;0.803633008;0.0334692885;1.04419325;1.05408227;0.808092961;0.107443385;1.03381257;0.747726114;0.0311409238;10;0.833333276;0;1.044444;1.00000372;1.00000277
21.513555;1.03381716;0.830812764;0.0346148592;0.803636365;0.0334820388;1.04420124;1.05408671;0.808095845;0.107456646;1.03381656;0.747732134;0.031152923;10;0.833333265;0;1.044444;1.0000037;1.00000277
21.515555;1.03382417;0.830826093;0.0346415593;0.803643857;0.0335075704;1.04421622;1.0540978;0.808099919;0.107481884;1.03382356;0.747744166;0.031176917;10;0.833333239;0;1.044444;1.00000367;1.00000276
21.517555;1.03383217;0.830838314;0.0346671476;0.803649494;0.0335319938;1.04423221;1.05410795;0.808104726;0.10750721;1.03383156;0.747755184;0.0311999064;10;0.833333212;0;1.044444;1.00000364;1.00000275
21.518555;1.03383618;0.830844981;0.0346804975;0.80365285;0.0335447432;1.0442402;1.05411367;0.808105592;0.107519277;1.03383556;0.747761188;0.0312118997;10;0.833333199;0;1.044444;1.00000362;1.00000274
21.522555;1.03385118;0.830870553;0.0347327852;0.803665971;0.033594709;1.0442702;1.05413399;0.808115252;0.107568851;1.03385056;0.747784159;0.0312588687;10;0.833333162;0;1.044444;1.00000355;1.00000273
21.523555;1.03385518;0.830877228;0.0347450225;0.803669324;0.0336063911;1.0442782;1.05413937;0.808117438;0.107580948;1.03385457;0.747790142;0.0312698601;10;0.833333157;0;1.044444;1.00000354;1.00000273
21.529555;1.03387718;0.830915107;0.0348217604;0.803688822;0.0336798242;1.04432422;1.05416979;0.808129901;0.10765479;1.03387661;0.747823987;0.0313388092;10;0.833333162;0;1.044444;1.00000349;1.0000028
21.531555;1.03388518;0.83092738;0.0348473329;0.803694432;0.0337042968;1.04433922;1.05418085;0.80813405;0.107678971;1.03388464;0.747834924;0.0313617948;10;0.833333172;0;1.044444;1.00000349;1.00000284
21.535555;1.03389919;0.830951946;0.0348984631;0.80370718;0.0337533224;1.0443692;1.05420073;0.80814302;0.107727588;1.0338987;0.747856793;0.0314077709;10;0.833333196;0;1.044444;1.00000349;1.00000294
21.536555;1.0339032;0.830958647;0.0349106875;0.803710512;0.0337650265;1.0443762;1.05420548;0.808144648;0.10773977;1.03390271;0.74786276;0.0314187666;10;0.833333202;0;1.044444;1.00000249;1.00000197
21.538555;1.03391021;0.83097094;0.0349362441;0.803716875;0.0337895426;1.04439118;1.05421523;0.808148746;0.107764108;1.03390975;0.747873693;0.0314417612;10;0.833333212;0;1.044444;1.00000249;1.00000202
21.541555;1.03392123;0.830988828;0.0349729023;0.803725493;0.0338246881;1.04441316;1.05423101;0.808154559;0.107800503;1.0339208;0.747889595;0.0314747624;10;0.833333222;0;1.044444;1.00000248;1.00000211
21.542555;1.03392524;0.83099442;0.0349862299;0.803727749;0.033837467;1.04442115;1.05423543;0.808157501;0.107811667;1.03392482;0.747894563;0.0314867653;10;0.833333223;0;1.044444;1.00000248;1.00000213
21.546555;1.03394028;0.831019019;0.0350350768;0.803739701;0.0338843108;1.04445012;1.05425532;0.808165467;0.107859241;1.03393991;0.747916443;0.0315307866;10;0.833333219;0;1.044444;1.00000244;1.00000224
21.558555;1.03398244;0.83108944;0.0351814358;0.803774666;0.0340247488;1.04453723;1.05431465;0.808187738;0.107999699;1.03398222;0.747979216;0.0316628914;10;0.833333124;0;1.044444;1.00000218;1.0000024
21.559555;1.03398645;0.831096139;0.035193628;0.803777994;0.0340364267;1.04454425;1.0543191;0.808190677;0.10801082;1.03398625;0.747985205;0.0316738995;10;0.833333112;0;1.044444;1.00000216;1.00000241
21.564555;1.03400344;0.831124081;0.0352523851;0.803791606;0.0340927735;1.04457937;1.05434363;0.808199449;0.10806828;1.03400338;0.74801017;0.0317269427;10;0.833333059;0;1.044444;1.00000206;1.00000241
21.568555;1.03401739;0.831147545;0.0353000901;0.803803293;0.0341385053;1.04460746;1.05436275;0.80820706;0.108113662;1.03401747;0.748031177;0.0317699702;10;0.83333303;0;1.044444;1.00000199;1.0000024
21.573824;1.03403628;0.831176555;0.0353622779;0.803816521;0.034198076;1.04464454;1.05438727;0.808216853;0.108172167;1.03403653;0.748057218;0.0318259988;10;0.833333041;0;1.044444;1.00000192;1.00000239
21.574848;1.03403924;0.831182125;0.0353733887;0.803819582;0.03420873;1.04465155;1.05439172;0.808218724;0.108183282;1.03403954;0.748062229;0.0318360046;10;0.833333053;0;1.044444;1.00000191;1.0000024
21.575848;1.03404221;0.831187693;0.0353856121;0.803822645;0.0342204591;1.04465856;1.05439713;0.808219869;0.1081943;1.03404254;0.74806724;0.0318470106;10;0.833333066;0;1.044444;1.00000191;1.0000024
21.585848;1.03407684;0.831242186;0.0355011909;0.8038484;0.034331145;1.04472765;1.05444418;0.808236517;0.108305148;1.03407742;0.748116335;0.0319510852;10;0.833333214;0;1.044444;1.00000186;1.00000249
21.593848;1.03410366;0.831285529;0.0355944304;0.803869607;0.0344205667;1.04478264;1.05448063;0.808250638;0.10839399;1.0341043;0.748155355;0.0320350646;10;0.833333178;0;1.044444;1.00000188;1.00000256
21.597848;1.03411762;0.831306645;0.0356410162;0.803879259;0.0344652673;1.04481056;1.05450057;0.808255322;0.10843829;1.03411825;0.748174371;0.0320770157;10;0.833333139;0;1.044444;1.00000191;1.00000258
21.600848;1.03412759;0.831323299;0.0356765112;0.803887666;0.0344993345;1.04483148;1.05451384;0.808260917;0.108471698;1.03412823;0.748189392;0.0321089755;10;0.833333113;0;1.044444;1.00000192;1.0000026
21.603170;1.03413558;0.831334388;0.0357031362;0.803892222;0.0345248553;1.04484742;1.05452455;0.808264263;0.108497994;1.03413623;0.748199409;0.0321329432;10;0.8333331;0;1.044444;1.00000193;1.00000261
21.606170;1.03414658;0.831351009;0.0357375408;0.803899806;0.0345577764;1.04486833;1.05453906;0.808267851;0.108531276;1.03414722;0.748214428;0.0321639005;10;0.833333093;0;1.044444;1.00000194;1.00000264
21.608170;1.03415359;0.831360969;0.035760858;0.803904039;0.034580079;1.04488228;1.05454881;0.808270876;0.108552402;1.03415421;0.748223436;0.032184872;10;0.833333095;0;1.044444;1.00000194;1.00000266
21.611170;1.0341636;0.831376453;0.0357964019;0.803911304;0.0346140679;1.04490322;1.05456264;0.80827497;0.108585752;1.0341642;0.748237444;0.0322168242;10;0.833333102;0;1.044444;1.00000194;1.00000266
21.612170;1.0341666;0.831380871;0.0358075108;0.803913267;0.0346246889;1.04491021;1.05456704;0.808276842;0.108596889;1.03416719;0.748241445;0.0322268053;10;0.833333105;0;1.044444;1.00000194;1.00000266
21.615170;1.03417662;0.831396346;0.0358419476;0.803920531;0.0346575855;1.04493017;1.05458025;0.808281399;0.108629247;1.03417717;0.748255447;0.0322577383;10;0.833333119;0;1.044444;1.00000196;1.00000262
21.618170;1.03418764;0.831410705;0.0358763781;0.803925954;0.034690441;1.04495114;1.05459444;0.808285229;0.108662561;1.03418814;0.748268451;0.0322886588;10;0.833333141;0;1.044444;1.00000198;1.00000256
21.620170;1.03419364;0.831420647;0.0358985863;0.803930973;0.0347116727;1.04496412;1.05460421;0.808287188;0.108683685;1.03419411;0.748277462;0.032308602;10;0.833333161;0;1.044444;1.000002;1.00000253
21.624170;1.03420765;0.831440518;0.0359441028;0.80393947;0.0347551504;1.04499111;1.0546216;0.808292817;0.108726171;1.03420803;0.74829551;0.0323494869;10;0.833333203;0;1.044444;1.00000201;1.00000248
21.625170;1.03421065;0.831444927;0.0359552028;0.803941448;0.0347657695;1.04499811;1.05462603;0.808293637;0.108737313;1.03421101;0.748299527;0.0323594596;10;0.833333213;0;1.044444;1.00000101;1.00000147
21.634170;1.03424067;0.831487898;0.0360551465;0.803960043;0.0348612784;1.04505808;1.05466673;0.808304792;0.10883231;1.03424077;0.748338719;0.0324492651;10;0.833333234;0;1.044444;1.00000099;1.00000146
21.636170;1.03424669;0.83149781;0.0360773792;0.803965009;0.0348825318;1.04507105;1.05467564;0.808307497;0.108852508;1.03424672;0.748347761;0.0324692364;10;0.833333229;0;1.044444;1.00000099;1.00000145
21.637170;1.03425071;0.831502208;0.0360884979;0.803966171;0.0348931265;1.04507704;1.05468103;0.808307599;0.108863563;1.0342507;0.748351782;0.0324792241;10;0.833333225;0;1.044444;1.000001;1.00000145
21.641170;1.03426381;0.831520921;0.0361318698;0.803974194;0.0349345502;1.04510296;1.05469849;0.808312198;0.108904008;1.0342636;0.748368865;0.0325181913;10;0.833333197;0;1.044444;1.000001;1.00000144
21.642170;1.03426684;0.831525326;0.0361418805;0.803976121;0.0349441133;1.04510994;1.05470294;0.808314073;0.108915166;1.03426658;0.748372884;0.0325271874;10;0.833333187;0;1.044444;1.000001;1.00000143
21.647170;1.03428302;0.831548497;0.0361963755;0.803986049;0.0349961997;1.04514185;1.05472354;0.808320442;0.108965864;1.03428244;0.748393959;0.0325761932;10;0.833333124;0;1.044444;1.00000099;1.00000144
21.657170;1.03431437;0.831593969;0.0363008651;0.804005677;0.0350960674;1.04520376;1.05476716;0.808330145;0.109065945;1.03431315;0.748434937;0.0326703197;10;0.833333031;0;1.044444;1.00000106;1.00000143
21.658170;1.0343174;0.831598424;0.0363119751;0.804007618;0.0351067039;1.04521075;1.05477031;0.808331941;0.109075125;1.03431614;0.748438921;0.0326803335;10;0.833333031;0;1.044444;1.00000108;1.00000143
21.661170;1.03432648;0.831611802;0.0363430771;0.804013443;0.0351364753;1.04522871;1.05478359;0.808334404;0.109105418;1.03432511;0.748450868;0.0327083722;10;0.833333041;0;1.044444;1.00000117;1.0000014
21.663170;1.03433354;0.831619618;0.0363630667;0.804015476;0.0351555828;1.04524169;1.05479212;0.8083363;0.109124582;1.0343321;0.74845783;0.0327263962;10;0.833333058;0;1.044444;1.00000124;1.00000138
21.665170;1.03433959;0.83162855;0.0363841637;0.804019363;0.0351758054;1.04525366;1.05479972;0.808338918;0.109143837;1.03433809;0.748465792;0.032745419;10;0.833333083;0;1.044444;1.00000133;1.00000135
21.677170;1.03437577;0.831681009;0.0365039986;0.80404172;0.0352907184;1.04532551;1.05484879;0.808351846;0.109257844;1.03437418;0.748512659;0.0328535241;10;0.833333195;0;1.044444;1.00000183;1.00000117
21.681170;1.03438677;0.831697709;0.0365439192;0.804049307;0.0353290257;1.04534948;1.05486527;0.808355001;0.109295074;1.03438526;0.74852768;0.0328895537;10;0.833333216;0;1.044444;1.00000193;1.00000115
21.682170;1.03438977;0.831701049;0.0365539019;0.804050211;0.0353385913;1.04535548;1.05486938;0.808356062;0.109305167;1.03438829;0.748530692;0.0328985599;10;0.833333222;0;1.044444;1.00000195;1.00000116
21.683170;1.03439277;0.8317055;0.0365638864;0.804052191;0.0353481564;1.04536047;1.05487288;0.808357593;0.109314269;1.03439131;0.748534705;0.0329075652;10;0.833333229;0;1.044444;1.00000197;1.00000116
21.688170;1.03440773;0.831726649;0.0366116166;0.804061061;0.0353938343;1.04539047;1.05489254;0.808362544;0.109359525;1.03440647;0.74855379;0.0329505811;10;0.833333275;0;1.044444;1.00000205;1.00000119
21.690170;1.03441371;0.831734444;0.0366316104;0.804063976;0.0354129673;1.04540148;1.05490016;0.808364098;0.109378696;1.03441254;0.748560828;0.0329685858;10;0.833333302;0;1.044444;1.00000207;1.00000121
21.692170;1.03441868;0.83174224;0.0366505002;0.804067669;0.0354310637;1.0454135;1.05490872;0.808364933;0.109396709;1.03441761;0.748567864;0.0329855903;10;0.833333332;0;1.044444;1.00000208;1.00000123
21.701170;1.03444448;0.831778928;0.0367361726;0.804083082;0.0355130114;1.04546468;1.05494271;0.808373788;0.109477221;1.03444386;0.748601013;0.0330625998;10;0.83333346;0;1.044444;1.00000209;1.0000013
21.703170;1.03444944;0.831786698;0.0367551062;0.804086731;0.0355311537;1.04547573;1.05495032;0.808376401;0.10949431;1.0344489;0.748608047;0.033079605;10;0.833333482;0;1.044444;1.00000208;1.00000132
21.710170;1.03446933;0.831813282;0.036819706;0.804096991;0.0355930009;1.04551393;1.05497628;0.808382833;0.109555845;1.03446895;0.748632113;0.0331376899;10;0.833333467;0;1.044444;1.00000209;1.00000136
21.711170;1.03447131;0.831817708;0.0368286136;0.804099732;0.0356015615;1.04551995;1.05498072;0.808382587;0.109563816;1.03447096;0.74863611;0.0331457141;10;0.833333453;0;1.044444;1.00000209;1.00000136
21.713170;1.03447729;0.831824334;0.0368464235;0.804101508;0.0356186115;1.04553098;1.0549883;0.80838412;0.109580946;1.03447697;0.748642095;0.0331617704;10;0.83333342;0;1.044444;1.00000209;1.00000135
21.714170;1.03447928;0.831828759;0.0368564365;0.804104244;0.0356282428;1.045536;1.05499146;0.808385901;0.109590104;1.03447897;0.748646084;0.0331708018;10;0.833333401;0;1.044444;1.00000209;1.00000135
21.715170;1.03448227;0.831832071;0.0368653362;0.804105127;0.0356367635;1.04554201;1.05499461;0.808386629;0.10959821;1.03448198;0.74864907;0.0331788348;10;0.833333382;0;1.044444;1.00000209;1.00000134
21.717170;1.03448826;0.831839807;0.0368831277;0.804107963;0.0356537987;1.04555303;1.05500218;0.808388158;0.109615342;1.03448798;0.74865604;0.033194904;10;0.833333342;0;1.044444;1.0000021;1.00000133
21.718170;1.03449026;0.831843121;0.0368920192;0.804109618;0.0356623476;1.04555803;1.0550066;0.808388961;0.109624369;1.03448999;0.748659024;0.0332029396;10;0.833333322;0;1.044444;1.0000021;1.00000133
21.727170;1.03451428;0.831877445;0.0369719167;0.804124122;0.0357390016;1.04560606;1.05503807;0.808396203;0.109700152;1.03451395;0.748689925;0.0332752867;10;0.833333213;0;1.044444;1.00000214;1.00000128
21.731170;1.03452534;0.831891843;0.0370073874;0.804129489;0.0357730317;1.04562709;1.05505187;0.808400252;0.109732441;1.03452491;0.748702901;0.0333074558;10;0.833333222;0;1.044444;1.00000215;1.00000127
21.736170;1.03453741;0.831909555;0.0370506401;0.804137319;0.0358145571;1.04565316;1.05507003;0.808403019;0.109773728;1.03453686;0.748718868;0.0333466454;10;0.833333258;0;1.044444;1.00000215;1.00000129
21.741170;1.03455044;0.831927275;0.0370928268;0.804144386;0.0358549764;1.04567823;1.05508723;0.808407582;0.109814041;1.03454984;0.748734839;0.0333847629;10;0.8333333;0;1.044444;1.00000216;1.00000135
21.745170;1.03456042;0.831941693;0.0371261507;0.804150572;0.0358868899;1.04569826;1.05510006;0.808410299;0.109846413;1.03455986;0.74874784;0.0334147942;10;0.833333324;0;1.044444;1.00000217;1.00000142
21.747170;1.03456539;0.831948358;0.0371428142;0.80415313;0.0359028455;1.04570828;1.05510665;0.808412591;0.109861542;1.03456489;0.748753851;0.0334297875;10;0.833333329;0;1.044444;1.00000218;1.00000146
21.749170;1.03457035;0.83195503;0.037159478;0.804155693;0.0359187998;1.04571829;1.0551142;0.808413109;0.109877634;1.03456993;0.748759867;0.0334447652;10;0.833333328;0;1.044444;1.00000218;1.0000015
21.754170;1.03458326;0.831972836;0.0372016973;0.804162816;0.0359591816;1.0457433;1.05513026;0.808417653;0.109917115;1.03458307;0.748775926;0.0334826465;10;0.833333308;0;1.044444;1.00000216;1.00000158
21.759170;1.03459518;0.83198955;0.037241705;0.804169678;0.035997391;1.04576829;1.05514672;0.808421968;0.109955462;1.03459522;0.748791009;0.0335184725;10;0.833333292;0;1.044444;1.00000209;1.00000165
21.765170;1.03460917;0.832009624;0.0372906256;0.804178204;0.0360440118;1.04579623;1.05516642;0.808425978;0.110000753;1.03460936;0.748809087;0.0335622713;10;0.833333276;0;1.044444;1.00000195;1.00000172
21.769170;1.03461918;0.832023004;0.0373217963;0.804183368;0.0360735819;1.04581517;1.05517949;0.808428723;0.110030902;1.03461943;0.748821101;0.0335901636;10;0.83333328;0;1.044444;1.00000181;1.00000176
21.771170;1.03462319;0.832029692;0.0373385075;0.804186729;0.0360894717;1.04582515;1.05518586;0.80843022;0.110044927;1.03462345;0.748827098;0.0336051201;10;0.833333291;0;1.044444;1.00000173;1.00000177
21.772170;1.03462619;0.832033034;0.0373463108;0.804187631;0.0360968462;1.04583014;1.05518906;0.80843097;0.110052992;1.03462646;0.748830096;0.0336121006;10;0.833333298;0;1.044444;1.00000169;1.00000178
21.778170;1.03464017;0.832051957;0.0373931732;0.804195061;0.0361412647;1.0458571;1.05520883;0.808434967;0.1100971;1.03464047;0.748847064;0.0336539879;10;0.833333337;0;1.044444;1.00000145;1.00000178
21.779170;1.03464216;0.832055293;0.0373998752;0.804196734;0.0361476107;1.04586209;1.05521107;0.80843644;0.110104214;1.03464247;0.748850058;0.033659966;10;0.833333339;0;1.044444;1.00000142;1.00000178
21.781170;1.03464714;0.832061959;0.0374154985;0.804199301;0.0361624201;1.0458711;1.05521742;0.808437938;0.110118253;1.03464745;0.748856048;0.0336739179;10;0.83333334;0;1.044444;1.00000135;1.00000177
21.785170;1.03465608;0.832074178;0.0374467279;0.80420414;0.0361920952;1.04589012;1.05523044;0.80843963;0.110147387;1.03465639;0.748867034;0.0337018078;10;0.833333327;0;1.044444;1.00000124;1.00000175
21.790170;1.03466698;0.832089759;0.0374846088;0.804210654;0.0362281718;1.04591216;1.05524563;0.808443846;0.110182657;1.03466731;0.748881013;0.0337356599;10;0.833333315;0;1.044444;1.00000112;1.00000171
21.791170;1.03466896;0.832093103;0.0374912895;0.804212325;0.03623454;1.04591717;1.05524785;0.808444261;0.110189802;1.03466929;0.748884006;0.0337416318;10;0.833333316;0;1.044444;1.00000109;1.0000017
21.796170;1.03467987;0.832108744;0.0375291047;0.804218805;0.0362706533;1.04593923;1.05526301;0.808448423;0.110225095;1.03468022;0.748897945;0.0337755165;10;0.833333336;0;1.044444;1.00000094;1.00000166
21.798170;1.03468484;0.832114345;0.0375435523;0.804220272;0.0362844367;1.04594726;1.05526965;0.808448572;0.110238096;1.03468519;0.748902907;0.0337884847;10;0.833333353;0;1.044444;1.00000088;1.00000164
21.801170;1.0346908;0.832123307;0.0375646642;0.804224154;0.0363046299;1.0459613;1.05527818;0.808451461;0.110259329;1.03469117;0.748910837;0.0338074481;10;0.833333381;0;1.044444;1.00000079;1.00000161
21.805170;1.03469975;0.832135634;0.0375935589;0.804228881;0.0363322394;1.04597834;1.05529021;0.808453753;0.110286517;1.03470016;0.748921742;0.0338334135;10;0.833333405;0;1.044444;1.00000066;1.00000157
21.808170;1.03470573;0.832144601;0.0376157932;0.80423274;0.0363535174;1.04599137;1.05529876;0.808455573;0.110306683;1.03470617;0.748929679;0.033853395;10;0.833333406;0;1.044444;1.00000056;1.00000154
21.812170;1.03471471;0.832156919;0.0376435907;0.804237481;0.0363800763;1.04600839;1.05530989;0.808458587;0.110332871;1.0347152;0.748940596;0.0338783754;10;0.833333403;0;1.044444;1.00000045;1.00000151
21.815170;1.03472072;0.832165871;0.0376647082;0.804241364;0.0364002992;1.04602037;1.05531848;0.808460422;0.110353004;1.0347212;0.748948532;0.0338973646;10;0.833333399;0;1.044444;1.00000039;1.0000015
21.816170;1.03472272;0.832168113;0.037671375;0.804241945;0.0364066839;1.04602437;1.05532166;0.808460092;0.110360032;1.0347232;0.748950512;0.0339033611;10;0.833333396;0;1.044444;1.00000037;1.00000149
21.821170;1.03473278;0.832182645;0.0377069306;0.804248092;0.0364407696;1.04604531;1.05533604;0.808462816;0.110392177;1.03473316;0.748963443;0.0339353435;10;0.833333366;0;1.044444;1.00000029;1.00000145
21.822170;1.0347348;0.832185992;0.0377135978;0.804249754;0.0364471593;1.0460493;1.05533828;0.808464271;0.110398252;1.03473515;0.748966441;0.0339413416;10;0.833333358;0;1.044444;1.00000027;1.00000145
21.828170;1.03474694;0.832202678;0.0377535871;0.804256537;0.0364854902;1.0460742;1.05535457;0.808468774;0.110437584;1.03474707;0.748981524;0.0339773501;10;0.833333303;0;1.044444;1.00000014;1.0000014
21.837170;1.03476515;0.832226975;0.0378134945;0.804266191;0.0365429239;1.04610904;1.05537979;0.808473989;0.110493911;1.03476491;0.749003874;0.0340314512;10;0.833333247;0;1.044444;1.00000002;1.00000133
21.842170;1.03477526;0.832241295;0.0378467658;0.804272307;0.0365748445;1.04612901;1.05539288;0.808476784;0.110524173;1.03477489;0.749017075;0.0340615404;10;0.833333205;0;1.044444;1.00000008;1.00000128
21.844170;1.03477929;0.832245694;0.037858966;0.804273448;0.0365865521;1.046137;1.05539829;0.808477968;0.110536266;1.0347789;0.749021147;0.0340725729;10;0.833333177;0;1.044444;1.00000012;1.00000125
21.847170;1.03478532;0.832254517;0.037877826;0.804277296;0.0366046575;1.046148;1.05540593;0.808479574;0.110554459;1.03478494;0.749029243;0.0340896205;10;0.83333312;0;1.044444;1.00000022;1.00000122
21.849170;1.03478833;0.832260034;0.037891141;0.804280279;0.0366174782;1.04615601;1.05541133;0.808480748;0.110566557;1.03478797;0.749034296;0.0341016549;10;0.833333076;0;1.044444;1.00000029;1.0000012
21.857170;1.03480322;0.832279891;0.0379410501;0.804287756;0.03666539;1.04618609;1.05543097;0.808486828;0.11061411;1.03480313;0.749052438;0.0341468091;10;0.833332886;0;1.044444;1.00000059;1.00000115
21.858170;1.0348052;0.832283208;0.0379477019;0.804289406;0.0366717711;1.0461891;1.05543412;0.808486512;0.110620111;1.03480515;0.749055447;0.0341528286;10;0.833332866;0;1.044444;1.00000062;1.00000115
21.863170;1.03481409;0.832295373;0.0379776232;0.804294166;0.0367004758;1.04620813;1.05544614;0.808489896;0.110649461;1.03481423;0.749066479;0.0341799263;10;0.833332797;0;1.044444;1.00000075;1.00000117
21.871170;1.03482894;0.832316522;0.0380252849;0.8043029;0.0367461201;1.04623613;1.05546576;0.808493639;0.110694926;1.03482931;0.749085525;0.0342230679;10;0.833332836;0;1.044444;1.00000086;1.00000123
21.875170;1.03483587;0.832326595;0.0380496902;0.804307163;0.0367694971;1.04625111;1.05547558;0.808496512;0.110717133;1.03483633;0.749094561;0.0342451193;10;0.833332915;0;1.044444;1.00000089;1.00000125
21.881170;1.03484579;0.832341203;0.0380840902;0.804313459;0.0368024774;1.04627111;1.05548986;0.808499083;0.110750467;1.03484631;0.74910762;0.0342761431;10;0.833333049;0;1.044444;1.00000093;1.00000128
21.885170;1.03485276;0.832351326;0.0381074233;0.804317785;0.0368248307;1.0462851;1.05549837;0.808501899;0.110771718;1.03485325;0.749116652;0.0342971086;10;0.83333312;0;1.044444;1.00000095;1.00000131
21.886170;1.03485476;0.83235358;0.0381129863;0.804318405;0.0368301433;1.0462891;1.05550058;0.808502277;0.110777809;1.03485523;0.749118658;0.0343020919;10;0.833333135;0;1.044444;1.00000096;1.00000132
21.891170;1.03486272;0.832365967;0.0381408455;0.804324126;0.0368567763;1.04630506;1.05551251;0.808504503;0.110803929;1.03486316;0.749129685;0.0343269631;10;0.833333207;0;1.044444;1.00000103;1.00000139
21.895170;1.0348697;0.832374991;0.0381631512;0.804327344;0.0368780345;1.046319;1.05552127;0.808507084;0.110825091;1.03487011;0.74913771;0.0343468399;10;0.833333251;0;1.044444;1.00000109;1.00000144
21.907170;1.03488868;0.832402992;0.0382289011;0.804339441;0.0369405806;1.04635675;1.055547;0.808514353;0.11088652;1.03488913;0.749162782;0.0344056448;10;0.833333344;0;1.044444;1.00000119;1.00000151
21.910170;1.03489367;0.832409666;0.0382444982;0.804341996;0.0369553855;1.0463667;1.05555367;0.808515559;0.110901592;1.03489418;0.749168807;0.0344196342;10;0.83333335;0;1.044444;1.00000118;1.00000149
21.913170;1.03489767;0.832416323;0.0382600941;0.80434533;0.0369702241;1.04637566;1.05556037;0.808516781;0.110916654;1.03489824;0.749174831;0.0344336353;10;0.833333346;0;1.044444;1.00000116;1.00000147
21.915170;1.03490067;0.832420753;0.0382701203;0.804347297;0.0369797435;1.04638265;1.05556451;0.808517857;0.110925671;1.03490127;0.749178841;0.0344426403;10;0.833333336;0;1.044444;1.00000113;1.00000144
21.920170;1.03490867;0.832431804;0.0382968545;0.804351852;0.0370051261;1.04639766;1.05557475;0.808520668;0.110949774;1.03490931;0.749188817;0.0344666578;10;0.83333326;0;1.044444;1.00000104;1.00000137
21.933170;1.03492775;0.832460391;0.0383615036;0.804365096;0.0370664431;1.04643678;1.05560093;0.808528418;0.111010974;1.03492816;0.74921441;0.0345247728;10;0.833332833;0;1.044444;1.00000095;1.00000121
21.935170;1.03493076;0.832464784;0.0383715409;0.804367052;0.0370759751;1.0464418;1.05560541;0.808529277;0.111021005;1.03493112;0.749218339;0.0345337855;10;0.833332792;0;1.044444;1.00000096;1.0000012
21.940170;1.03493778;0.832474665;0.0383949581;0.804371249;0.0370982581;1.04645687;1.05561439;0.808533124;0.111043187;1.03493804;0.749227185;0.0345547861;10;0.833332763;0;1.044444;1.00000098;1.00000116
21.941170;1.03493979;0.832476868;0.0384005288;0.804371835;0.0371035593;1.04645888;1.05561663;0.808533553;0.111048216;1.03494003;0.74922916;0.0345597835;10;0.833332768;0;1.044444;1.00000098;1.00000115
21.943170;1.03494179;0.832481274;0.0384094461;0.804374562;0.0371120917;1.04646491;1.05562111;0.808534411;0.111056178;1.03494199;0.749233119;0.0345677775;10;0.833332784;0;1.044444;1.00000098;1.00000113
21.944170;1.03494378;0.832483479;0.0384139037;0.804375148;0.037116324;1.04646792;1.05562207;0.808535815;0.111061351;1.03494397;0.749235103;0.0345717741;10;0.833332794;0;1.044444;1.00000098;1.00000112
21.946170;1.03494677;0.832486779;0.0384239277;0.804376022;0.037125899;1.04647395;1.05562653;0.808535616;0.111070386;1.03494693;0.749238081;0.0345807656;10;0.833332821;0;1.044444;1.00000098;1.0000011
21.947170;1.03494777;0.832488984;0.038428383;0.804377383;0.0371301678;1.04647596;1.05562875;0.808536043;0.111074381;1.03494791;0.749240075;0.0345847605;10;0.833332838;0;1.044444;1.00000098;1.00000108
21.960170;1.03496471;0.83251535;0.0384873296;0.804389924;0.0371866475;1.04651209;1.05565181;0.808543701;0.1111312;1.03496477;0.749264226;0.0346376991;10;0.833333224;0;1.044444;1.0000009;1.00000092
21.962170;1.0349677;0.832519755;0.0384962092;0.804391906;0.0371951588;1.04651709;1.05565589;0.808544765;0.111139201;1.03496777;0.749268268;0.0346456872;10;0.833333297;0;1.044444;1.00000088;1.0000009
21.965170;1.0349717;0.832525265;0.0385095218;0.804394203;0.037207943;1.04652509;1.05566062;0.808547427;0.111152378;1.03497179;0.749273326;0.0346576654;10;0.8333334;0;1.044444;1.00000085;1.00000088
21.967170;1.03497472;0.832528576;0.0385183934;0.804395117;0.0372164512;1.04653009;1.05566469;0.808547436;0.111160351;1.03497482;0.749276358;0.0346656512;10;0.83333346;0;1.044444;1.00000082;1.00000087
21.974170;1.03498286;0.832542978;0.0385482885;0.804402879;0.0372451695;1.04654812;1.05567599;0.808552341;0.11118853;1.03498299;0.749289422;0.0346926296;10;0.83333361;0;1.044444;1.00000074;1.0000008
21.975170;1.03498489;0.832544089;0.0385527118;0.804402389;0.037249383;1.04655012;1.05567786;0.808551939;0.11119253;1.03498502;0.749290426;0.034696633;10;0.833333625;0;1.044444;1.00000073;1.00000079
21.980170;1.03499104;0.832554135;0.0385725899;0.804407286;0.0372684294;1.04656316;1.05568666;0.808554564;0.111212603;1.03499119;0.749299423;0.0347146829;10;0.833333685;0;1.044444;1.0000007;1.00000079
21.993170;1.03500612;0.832578861;0.0386256424;0.80441886;0.0373193296;1.04659415;1.05570758;0.808561648;0.111262022;1.03500644;0.749321391;0.0347628239;10;0.833333719;0;1.044444;1.00000061;1.000001
21.995170;1.0350091;0.832582217;0.0386333993;0.80441971;0.0373267341;1.04659814;1.05571109;0.808563197;0.111270102;1.03500946;0.749324377;0.034769828;10;0.833333709;0;1.044444;1.00000059;1.00000106
21.997170;1.03501107;0.832585564;0.0386411601;0.80442135;0.037334177;1.04660314;1.05571333;0.808564674;0.111277267;1.03501147;0.749327361;0.0347768274;10;0.833333696;0;1.044444;1.00000056;1.00000111
22.000170;1.03501402;0.832591127;0.0386522483;0.804424375;0.0373448053;1.04661014;1.05571873;0.808565852;0.111288325;1.03501449;0.749332337;0.0347868233;10;0.833333673;0;1.044444;1.00000052;1.00000118
22.007170;1.03502191;0.83260338;0.0386788837;0.804430044;0.0373702731;1.04662615;1.0557289;0.808569783;0.111313632;1.03502252;0.749343294;0.0348108298;10;0.833333604;0;1.044444;1.00000044;1.00000132
22.013170;1.03502787;0.832614588;0.0387010753;0.804436239;0.0373915163;1.04663918;1.05573774;0.808573633;0.111334758;1.0350285;0.749353298;0.0348308562;10;0.833333523;0;1.044444;1.00000046;1.0000014
22.014170;1.03502887;0.832615722;0.038704399;0.804436557;0.0373947022;1.04664119;1.055739;0.808574782;0.111337767;1.03502949;0.749354304;0.0348338607;10;0.833333506;0;1.044444;1.00000048;1.00000141
22.015170;1.03503087;0.832617966;0.0387077213;0.804437172;0.0373978534;1.04664321;1.05574122;0.808574153;0.111341726;1.03503148;0.749356311;0.0348368649;10;0.833333487;0;1.044444;1.00000049;1.00000142
22.018170;1.0350339;0.832623588;0.0387187952;0.804440273;0.0374084962;1.04664927;1.05574564;0.808576064;0.111351726;1.03503443;0.749361338;0.0348468738;10;0.833333429;0;1.044444;1.00000055;1.00000142
22.020170;1.03503592;0.832626965;0.0387254374;0.804441981;0.0374148794;1.04665431;1.05574785;0.808577548;0.111358823;1.03503639;0.749364356;0.0348528759;10;0.833333388;0;1.044444;1.0000006;1.00000142
22.025170;1.03504098;0.832634843;0.0387431775;0.804445698;0.0374319101;1.04666442;1.05575449;0.808580916;0.111374879;1.03504131;0.749371397;0.034868869;10;0.833333285;0;1.044444;1.00000069;1.00000141
22.026170;1.03504199;0.832637086;0.0387465104;0.804447082;0.0374350998;1.04666644;1.05575671;0.808581329;0.111377788;1.0350423;0.749373404;0.0348718656;10;0.833333267;0;1.044444;1.00000071;1.0000014
22.030170;1.03504604;0.832643828;0.0387598689;0.804450462;0.0374478456;1.04667446;1.0557611;0.808584264;0.111390936;1.03504629;0.749379432;0.0348838548;10;0.833333201;0;1.044444;1.00000076;1.00000137
22.031170;1.03504706;0.832644956;0.0387632145;0.80445077;0.0374510284;1.04667646;1.05576331;0.80858362;0.111394895;1.03504729;0.749380439;0.0348868552;10;0.833333187;0;1.044444;1.00000078;1.00000136
22.036170;1.03505214;0.832653905;0.0387799654;0.804455536;0.0374669173;1.04668639;1.05576991;0.808586941;0.111409875;1.03505231;0.749388464;0.0349018867;10;0.833333126;0;1.044444;1.00000084;1.0000013
22.041170;1.0350562;0.832661704;0.0387967521;0.804460028;0.0374827948;1.04669631;1.05577558;0.80858991;0.111426003;1.03505634;0.749395493;0.034916967;10;0.833333072;0;1.044444;1.0000009;1.00000124
22.042170;1.03505721;0.832662814;0.0388001131;0.804460345;0.0374859593;1.0466973;1.0557778;0.808590307;0.111428907;1.03505734;0.749396501;0.0349199871;10;0.833333061;0;1.044444;1.00000091;1.00000123
22.045170;1.03506022;0.83266836;0.0388101993;0.804463447;0.0374954481;1.04670327;1.0557813;0.808591808;0.111437959;1.03506034;0.749401529;0.0349290519;10;0.833333031;0;1.044444;1.00000092;1.00000121
22.049170;1.0350642;0.832674999;0.0388225403;0.804466868;0.0375070218;1.04671124;1.05578578;0.80859467;0.111450056;1.0350643;0.749407571;0.0349401485;10;0.83333299;0;1.044444;1.00000089;1.0000012
22.051170;1.03506618;0.832677206;0.0388292666;0.804467497;0.0375133461;1.04671424;1.05578931;0.808595122;0.111455969;1.03506627;0.74940959;0.0349462036;10;0.833332968;0;1.044444;1.00000088;1.0000012
22.052170;1.03506716;0.832679419;0.0388315173;0.804468881;0.0375154355;1.04671624;1.05579028;0.808595436;0.111459009;1.03506726;0.749411599;0.0349482336;10;0.833332957;0;1.044444;1.00000087;1.0000012
22.059170;1.03507298;0.832690465;0.0388527605;0.804474955;0.0375354798;1.04672923;1.05579864;0.808599513;0.111479065;1.03507315;0.749421668;0.0349674849;10;0.833332882;0;1.044444;1.00000081;1.00000119
22.064170;1.03507686;0.832698186;0.0388683196;0.804479266;0.0375503137;1.04673718;1.05580437;0.808603479;0.111493125;1.0350771;0.749428709;0.0349816535;10;0.833332844;0;1.044444;1.00000082;1.0000012
22.067170;1.0350788;0.832702584;0.0388760684;0.804481934;0.0375577501;1.04674212;1.05580752;0.808605225;0.111502245;1.03507908;0.749432707;0.0349887202;10;0.833332826;0;1.044444;1.00000085;1.00000122
22.075170;1.03508576;0.832713552;0.0388992731;0.804487066;0.0375800579;1.04675586;1.05581665;0.808609655;0.111523417;1.03508605;0.749442564;0.0350097211;10;0.833332809;0;1.044444;1.00000096;1.00000136
22.077170;1.03508777;0.83271685;0.0389047791;0.804488695;0.0375853616;1.0467588;1.05581886;0.808610039;0.111528463;1.03508804;0.749445509;0.0350146906;10;0.83333282;0;1.044444;1.00000099;1.00000142
22.084170;1.03509287;0.832726732;0.0389234288;0.804494339;0.037603493;1.04676961;1.05582674;0.808614407;0.111546647;1.03509296;0.749454349;0.035031583;10;0.83333288;0;1.044444;1.00000103;1.00000164
22.085170;1.03509389;0.832728941;0.0389256126;0.804495687;0.0376056198;1.0467706;1.055828;0.808614472;0.111549684;1.03509394;0.749456334;0.035033572;10;0.833332887;0;1.044444;1.00000103;1.00000167
22.086170;1.03509391;0.83273004;0.0389277965;0.80449674;0.0376077845;1.04677258;1.05582799;0.808616566;0.111551805;1.03509392;0.74945732;0.0350355622;10;0.833332894;0;1.044444;1.00000104;1.0000017
22.092170;1.03509905;0.83273887;0.0389431505;0.804501315;0.0376227521;1.04678156;1.05583487;0.808618529;0.111566971;1.03509881;0.749465251;0.0350495276;10;0.833332928;0;1.044444;1.00000105;1.00000183
22.095170;1.03510112;0.832742175;0.0389508617;0.804502925;0.037630253;1.04678559;1.05583704;0.808621012;0.11157523;1.03510076;0.749468215;0.035056532;10;0.83333294;0;1.044444;1.00000106;1.00000188
22.100170;1.03510521;0.832749893;0.0389630266;0.804507258;0.0376419987;1.0467937;1.05584266;0.808623942;0.111586337;1.03510468;0.749475143;0.0350675709;10;0.833332942;0;1.044444;1.00000109;1.00000194
22.105170;1.03510825;0.8327565;0.0389752439;0.804511313;0.0376537677;1.04680086;1.05584736;0.808626522;0.111598573;1.0351076;0.749481051;0.0350786271;10;0.833332943;0;1.044444;1.00000112;1.00000194
22.106170;1.03510925;0.832757602;0.0389774682;0.804511598;0.0376558926;1.04680189;1.05584736;0.808627558;0.111600696;1.03510858;0.749482032;0.0350806396;10;0.833332946;0;1.044444;1.00000113;1.00000194
22.110170;1.03511126;0.832763132;0.0389863621;0.804515363;0.0376644693;1.04680704;1.05585211;0.808629108;0.111609733;1.03511053;0.749486963;0.0350886908;10;0.83333297;0;1.044444;1.00000115;1.00000191
22.111170;1.03511226;0.83276424;0.0389896951;0.804515646;0.0376676678;1.04680908;1.05585211;0.808631201;0.111611854;1.03511152;0.749487948;0.0350917046;10;0.833332979;0;1.044444;1.00000115;1.00000189
22.118170;1.03511625;0.832774259;0.0390052406;0.804522115;0.0376825953;1.04681833;1.05585915;0.808634249;0.111628082;1.0351155;0.749496846;0.0351058095;10;0.833333061;0;1.044444;1.00000113;1.0000018
22.119170;1.03511724;0.83277538;0.0390074621;0.804522401;0.0376846994;1.04681936;1.05585916;0.80863636;0.111630205;1.03511651;0.749497833;0.0351078236;10;0.833333072;0;1.044444;1.00000112;1.00000178
22.121170;1.03511822;0.832777625;0.0390119065;0.804523755;0.0376889328;1.04682242;1.0558614;0.808636789;0.111634212;1.03511752;0.749499808;0.0351118493;10;0.83333309;0;1.044444;1.0000011;1.00000175
22.122170;1.03511921;0.832779861;0.0390130185;0.804525116;0.0376899527;1.04682344;1.05586174;0.808637604;0.111636295;1.03511853;0.749501797;0.0351128603;10;0.833333096;0;1.044444;1.00000109;1.00000173
22.125170;1.03512118;0.832783243;0.0390196915;0.804526763;0.0376962546;1.04682749;1.05586525;0.808639199;0.111642269;1.03512058;0.749504761;0.0351188812;10;0.8333331;0;1.044444;1.00000105;1.00000167
22.126170;1.03512116;0.832784372;0.0390219171;0.804527833;0.0376983763;1.04682851;1.05586525;0.808640275;0.11164438;1.03512061;0.749505749;0.0351208832;10;0.833333096;0;1.044444;1.00000104;1.00000165
22.130170;1.03512409;0.832790001;0.0390308234;0.804530867;0.0377067495;1.04683351;1.05586873;0.808642972;0.11165243;1.0351237;0.749510699;0.0351288636;10;0.833333045;0;1.044444;1.00000099;1.00000155
22.135170;1.03512597;0.832796737;0.0390408522;0.804535796;0.037716228;1.04683947;1.05587252;0.808646493;0.111662507;1.03512581;0.749516672;0.0351377813;10;0.833332907;0;1.044444;1.00000093;1.00000141
22.145170;1.03513175;0.832809065;0.03905981;0.804543112;0.0377342127;1.04685028;1.05588081;0.808651887;0.111681527;1.03513194;0.749527795;0.0351545795;10;0.833332495;0;1.044444;1.00000086;1.00000115
22.149170;1.03513371;0.832814635;0.0390676592;0.804546992;0.037741691;1.04685418;1.0558834;0.808655226;0.111688594;1.03513396;0.749532877;0.0351615174;10;0.833332348;0;1.044444;1.00000083;1.00000108
22.152170;1.03513469;0.832817945;0.0390732896;0.80454948;0.0377470533;1.0468571;1.05588564;0.808656705;0.111694664;1.03513499;0.749535932;0.0351664783;10;0.833332264;0;1.044444;1.00000079;1.00000105
22.159170;1.03513863;0.832825582;0.0390857151;0.804553998;0.0377588009;1.04686395;1.05588948;0.8086622;0.111706935;1.03513903;0.74954303;0.0351773644;10;0.833332151;0;1.044444;1.00000071;1.00000108
22.161170;1.03513961;0.832828869;0.0390891152;0.804556485;0.0377620174;1.04686592;1.05589171;0.808662588;0.111709893;1.03514003;0.749546058;0.0351803141;10;0.833332141;0;1.044444;1.00000068;1.0000011
22.169170;1.03514253;0.832837613;0.0391015547;0.804562965;0.0377738832;1.04687387;1.05589684;0.808668014;0.111723226;1.03514301;0.74955418;0.0351910676;10;0.833332254;0;1.044444;1.00000058;1.00000126
22.180170;1.03514746;0.832850852;0.0391182401;0.804572109;0.0377900187;1.0468828;1.05590344;0.808675521;0.111739403;1.03514798;0.749566328;0.0352057094;10;0.833332533;0;1.044444;1.00000059;1.00000149
22.181170;1.03514746;0.832851966;0.0391204512;0.804573179;0.0377921749;1.04688379;1.0559038;0.808676309;0.11174146;1.03514798;0.74956734;0.0352076808;10;0.833332551;0;1.044444;1.0000006;1.00000151
22.182170;1.03514745;0.832853081;0.0391215491;0.804574249;0.0377932559;1.04688478;1.05590382;0.808677351;0.111742497;1.03514798;0.749568352;0.0352086543;10;0.833332567;0;1.044444;1.00000061;1.00000153
22.185170;1.03514844;0.83285644;0.0391259416;0.804576665;0.0377975273;1.04688676;1.05590645;0.808678537;0.111747439;1.035149;0.749571378;0.0352125898;10;0.833332611;0;1.044444;1.00000065;1.00000158
22.187170;1.03514944;0.832858688;0.03912812;0.804578005;0.0377996425;1.04688875;1.05590649;0.808680636;0.111749504;1.03515001;0.74957339;0.0352145624;10;0.833332634;0;1.044444;1.00000069;1.00000162
22.188170;1.03515044;0.832859814;0.0391292072;0.804578283;0.0378006806;1.04688875;1.05590778;0.808680711;0.111751453;1.03515102;0.749574395;0.0352155539;10;0.833332645;0;1.044444;1.00000071;1.00000163
22.190170;1.03515044;0.832862067;0.0391324902;0.804580387;0.0378039013;1.04689074;1.05590908;0.808681841;0.111753378;1.03515102;0.749576403;0.0352185475;10;0.833332664;0;1.044444;1.00000075;1.00000165
22.195170;1.03515248;0.832867679;0.039139038;0.804584059;0.0378102645;1.04689472;1.05591074;0.808685888;0.111760453;1.03515302;0.749581425;0.0352245823;10;0.833332692;0;1.044444;1.00000089;1.00000165
22.201170;1.03515464;0.832873243;0.0391467291;0.804587666;0.0378176982;1.04689869;1.05591457;0.808689291;0.111768339;1.03515496;0.749586454;0.0352316792;10;0.833332682;0;1.044444;1.00000106;1.00000162
22.214170;1.03515911;0.832887601;0.0391611774;0.804598118;0.037831425;1.04690682;1.05591987;0.808698937;0.111783467;1.03515892;0.749599596;0.0352449326;10;0.833332882;0;1.044444;1.00000132;1.00000145
22.217170;1.03516017;0.832890903;0.0391645448;0.804600506;0.0378345816;1.0469089;1.05592048;0.808701616;0.111786561;1.03515992;0.749602659;0.0352479673;10;0.833332991;0;1.044444;1.00000134;1.00000141
22.218170;1.03516019;0.832892003;0.0391656697;0.804601566;0.0378356456;1.04690893;1.05592141;0.808700901;0.111787515;1.03515992;0.749603681;0.0352489751;10;0.833333028;0;1.044444;1.00000135;1.0000014
22.220170;1.03516021;0.832894202;0.0391679217;0.804603691;0.0378377731;1.04691098;1.0559217;0.808702768;0.111789589;1.03515992;0.749605727;0.035250985;10;0.8333331;0;1.044444;1.00000136;1.00000138
22.221170;1.03516122;0.832894192;0.0391690485;0.804602904;0.0378387997;1.04691101;1.05592168;0.808703826;0.111790645;1.03516092;0.749605749;0.035251987;10;0.833333134;0;1.044444;1.00000137;1.00000137
22.222170;1.03516122;0.832895294;0.0391690645;0.804603971;0.0378387887;1.04691204;1.05592293;0.808703907;0.111791568;1.03516092;0.74960677;0.0352519872;10;0.833333166;0;1.044444;1.00000137;1.00000136
22.226170;1.03516224;0.832899712;0.0391735703;0.804607474;0.0378429902;1.04691417;1.05592319;0.808707868;0.111795762;1.03516194;0.74961084;0.0352559751;10;0.833333267;0;1.044444;1.0000014;1.00000133
22.227170;1.03516224;0.83290082;0.0391746949;0.804608547;0.0378440462;1.0469142;1.05592446;0.808707943;0.111796681;1.03516194;0.749611853;0.0352569701;10;0.833333285;0;1.044444;1.00000141;1.00000132
22.236170;1.03516421;0.832909747;0.0391825148;0.804615616;0.0378512599;1.04691943;1.0559272;0.808714074;0.111805801;1.03516394;0.749619887;0.035263899;10;0.833333366;0;1.044444;1.00000147;1.00000121
22.237170;1.03516421;0.832910868;0.0391836191;0.804616697;0.0378523024;1.04691945;1.05592752;0.808714859;0.111806806;1.03516393;0.749620884;0.0352648889;10;0.833333373;0;1.044444;1.00000148;1.0000012
22.238170;1.0351642;0.832911989;0.0391847213;0.804617779;0.0378533451;1.04691946;1.0559275;0.808715897;0.111807844;1.03516392;0.749621878;0.0352658791;10;0.83333338;0;1.044444;1.00000149;1.00000119
22.239170;1.03516419;0.832913111;0.0391847105;0.804618863;0.0378533147;1.04692047;1.05592782;0.808716683;0.111808848;1.0351639;0.749622871;0.0352658697;10;0.833333389;0;1.044444;1.00000149;1.00000117
22.240170;1.03516518;0.832914234;0.0391858096;0.80461917;0.0378543214;1.04692048;1.0559278;0.80871772;0.111808833;1.03516489;0.749623861;0.035266861;10;0.833333398;0;1.044444;1.0000015;1.00000117
22.241170;1.03516517;0.832914248;0.0391869075;0.804619183;0.0378553655;1.04692148;1.05592778;0.808718757;0.111809869;1.03516487;0.749623848;0.0352678531;10;0.833333408;0;1.044444;1.00000151;1.00000116
22.242170;1.03516517;0.832915374;0.0391868935;0.80462027;0.0378553371;1.04692149;1.05592904;0.808718819;0.11181077;1.03516485;0.749624834;0.0352678461;10;0.833333419;0;1.044444;1.00000152;1.00000116
22.262170;1.03516781;0.832934288;0.0392009693;0.804636634;0.0378690918;1.04692843;1.05593349;0.808732917;0.111825886;1.03516745;0.749641176;0.035280851;10;0.833333659;0;1.044444;1.00000154;1.0000013
22.269170;1.0351686;0.832940845;0.0392042188;0.804642374;0.0378723134;1.04693035;1.0559343;0.808738648;0.111829993;1.03516846;0.749646954;0.0352839192;10;0.833333663;0;1.044444;1.00000139;1.00000125
22.272170;1.03516853;0.83294412;0.0392053266;0.80464563;0.0378733792;1.04693131;1.0559347;0.808741544;0.11183205;1.03516848;0.749649886;0.0352849564;10;0.833333638;0;1.044444;1.00000132;1.00000122
22.280170;1.03516843;0.832950642;0.0392098343;0.804652223;0.0378776221;1.04693221;1.05593586;0.808747178;0.111836097;1.03516851;0.749655788;0.0352889996;10;0.833333555;0;1.044444;1.00000118;1.00000119
22.287170;1.03516945;0.832957313;0.0392121435;0.804658031;0.0378796619;1.04693313;1.05593699;0.808752947;0.111840148;1.03516958;0.749661743;0.035290979;10;0.833333464;0;1.044444;1.00000117;1.00000122
22.297170;1.03516958;0.832965258;0.0392144614;0.804665715;0.0378816101;1.04693406;1.05593849;0.808760771;0.111844218;1.03516966;0.749668785;0.0352929584;10;0.833333361;0;1.044444;1.00000119;1.00000127
22.299170;1.03516961;0.832967519;0.039215581;0.80466789;0.0378826294;1.04693505;1.05593852;0.808761878;0.111844245;1.03516967;0.749670804;0.0352939624;10;0.833333353;0;1.044444;1.00000117;1.00000126
22.302170;1.03516965;0.83296979;0.0392155897;0.804670073;0.0378825427;1.04693505;1.05593794;0.808765556;0.111845414;1.0351697;0.749672831;0.0352939767;10;0.833333345;0;1.044444;1.00000114;1.00000123
22.303170;1.03516966;0.832970916;0.0392167034;0.804671159;0.0378835863;1.04693505;1.05593828;0.808766364;0.111845398;1.03516971;0.74967384;0.035294984;10;0.833333343;0;1.044444;1.00000112;1.00000122
22.309170;1.03516971;0.832976547;0.0392167046;0.804676589;0.0378833997;1.04693506;1.055939;0.808770086;0.111847521;1.03516978;0.749678878;0.0352950474;10;0.833333326;0;1.044444;1.00000103;1.00000107
22.310170;1.03516971;0.832976558;0.0392166997;0.804676595;0.0378833696;1.04693506;1.05593806;0.808771862;0.111847631;1.03516979;0.749678883;0.0352950595;10;0.833333322;0;1.044444;1.00000102;1.00000104
22.316170;1.03516975;0.832982182;0.0392177547;0.80468196;0.0378842933;1.04693508;1.0559387;0.808775565;0.111849721;1.03516989;0.749683881;0.0352961182;10;0.833333306;0;1.044444;1.00000092;1.00000087
22.317170;1.03516876;0.832982193;0.0392177442;0.804682733;0.037884311;1.04693509;1.05593868;0.808776616;0.111849731;1.03516892;0.749683873;0.0352961208;10;0.833333305;0;1.044444;1.00000091;1.00000084
22.323170;1.0351688;0.832987803;0.0392177;0.80468806;0.0378842399;1.0469351;1.05593859;0.808781796;0.111850835;1.03516908;0.749688798;0.0352960641;10;0.833333342;0;1.044444;1.00000081;1.00000073
22.329170;1.03516884;0.832992309;0.039217707;0.804692347;0.0378842828;1.04693408;1.05593815;0.808786106;0.111850929;1.0351692;0.749692741;0.0352958998;10;0.833333408;0;1.044444;1.00000075;1.00000071
