time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.330170;1.03516885;0.832993429;0.0392177142;0.804693425;0.0378843029;1.04693407;1.05593718;0.808787858;0.111852095;1.03516922;0.749693737;0.035295866;10;0.833333418;0;1.044444;1.00000075;1.00000072
22.335170;1.03516791;0.832996799;0.0392177559;0.804697453;0.0378844797;1.04693302;1.05593681;0.808791132;0.111852225;1.03516824;0.749696751;0.0352956991;10;0.833333461;0;1.044444;1.00000076;1.00000077
22.338170;1.03516794;0.832999033;0.0392166581;0.804699614;0.0378835072;1.046933;1.0559371;0.808793997;0.111852279;1.03516823;0.749698779;0.0352946124;10;0.833333486;0;1.044444;1.00000078;1.00000083
22.347170;1.03516712;0.833006766;0.0392154812;0.804707876;0.0378827638;1.04693095;1.05593492;0.808801971;0.111852799;1.03516711;0.749705906;0.0352934267;10;0.833333559;0;1.044444;1.00000087;1.00000099
22.354170;1.03516624;0.833011079;0.0392131314;0.804712875;0.0378808077;1.04692993;1.05593504;0.808807291;0.111851792;1.03516603;0.749710006;0.0352913386;10;0.833333528;0;1.044444;1.00000091;1.00000107
22.355170;1.03516625;0.833012171;0.0392131146;0.804713936;0.0378808238;1.04692993;1.05593411;0.808808035;0.111851884;1.03516603;0.749711018;0.0352913343;10;0.833333517;0;1.044444;1.00000091;1.00000108
22.358170;1.03516527;0.833014339;0.0392119616;0.804716816;0.0378798272;1.04692892;1.05593355;0.808810682;0.111851906;1.03516501;0.749713056;0.0352903391;10;0.833333475;0;1.044444;1.00000093;1.0000011
22.359170;1.03516527;0.833015434;0.0392119502;0.804717872;0.0378798384;1.04692892;1.05593356;0.808811759;0.111850836;1.03516501;0.74971407;0.0352903468;10;0.833333458;0;1.044444;1.00000094;1.00000111
22.361170;1.03516528;0.833016515;0.0392108194;0.804718905;0.0378787863;1.04692792;1.05593391;0.808812606;0.111850759;1.035165;0.7497151;0.035289371;10;0.833333423;0;1.044444;1.00000095;1.00000111
22.362170;1.03516428;0.833017612;0.0392108114;0.804720733;0.0378788338;1.04692792;1.05593297;0.808814405;0.111850837;1.035164;0.749716116;0.0352893871;10;0.833333404;0;1.044444;1.00000096;1.00000111
22.365170;1.03516429;0.833019797;0.0392096855;0.804722798;0.0378777956;1.04692693;1.05593237;0.808817037;0.111849779;1.035164;0.749718168;0.0352884475;10;0.833333348;0;1.044444;1.00000097;1.00000111
22.370170;1.03516331;0.833023083;0.0392085741;0.804726631;0.0378768316;1.04692498;1.05593208;0.80882046;0.111848634;1.03516303;0.74972127;0.0352875744;10;0.83333327;0;1.044444;1.00000099;1.00000108
22.373170;1.03516231;0.833025288;0.0392063612;0.80472946;0.0378747763;1.04692399;1.05593144;0.808823029;0.111848628;1.03516206;0.749723328;0.0352856465;10;0.833333234;0;1.044444;1.00000099;1.00000105
22.379170;1.0351613;0.833028611;0.0392041821;0.804733326;0.0378727769;1.04692196;1.0559289;0.808829094;0.111846641;1.03516112;0.749726418;0.0352837195;10;0.83333317;0;1.044444;1.000001;1.00000104
22.384170;1.0351603;0.833033082;0.0392019864;0.804738377;0.037870716;1.04691992;1.05592861;0.808832373;0.111844435;1.03516013;0.749730445;0.0352816791;10;0.833333109;0;1.044444;1.00000101;1.00000105
22.392170;1.03515842;0.833037576;0.0391975884;0.80474434;0.0378664871;1.04691693;1.0559255;0.808839829;0.111842526;1.03515807;0.749734412;0.03527752;10;0.833332957;0;1.044444;1.00000099;1.00000104
22.394170;1.03515747;0.83303981;0.0391964957;0.804747303;0.0378654308;1.04691595;1.05592583;0.808841651;0.111841435;1.03515705;0.7497364;0.03527648;10;0.833332921;0;1.044444;1.00000098;1.00000103
22.398170;1.03515657;0.833042072;0.0391943124;0.804750303;0.0378632691;1.04691503;1.05592427;0.80884492;0.111839521;1.03515603;0.749738384;0.0352744142;10;0.833332864;0;1.044444;1.00000095;1.00000099
22.399170;1.03515659;0.833043197;0.0391932109;0.804751392;0.037862181;1.04691406;1.05592334;0.808846692;0.111839634;1.03515603;0.74973938;0.0352734014;10;0.833332854;0;1.044444;1.00000095;1.00000098
22.401170;1.03515663;0.83304434;0.0391921182;0.804752495;0.037861077;1.04691312;1.05592367;0.80884749;0.111838576;1.03515603;0.749740373;0.0352723806;10;0.833332837;0;1.044444;1.00000094;1.00000096
22.424170;1.03514962;0.833059161;0.0391755282;0.804771976;0.0378451505;1.04690163;1.0559151;0.808868576;0.111826926;1.03514901;0.749753278;0.0352574486;10;0.83333294;0;1.044444;1.00000086;1.00000103
22.425170;1.03514861;0.83306029;0.039174408;0.804773822;0.0378441237;1.04690161;1.05591447;0.808869037;0.111825934;1.035148;0.749754275;0.0352564625;10;0.833332968;0;1.044444;1.00000085;1.00000103
22.428170;1.03514758;0.833061452;0.0391721606;0.804775657;0.0378420344;1.04689952;1.05591379;0.808871606;0.111823885;1.03514697;0.749755264;0.0352545113;10;0.833333052;0;1.044444;1.00000083;1.00000104
22.434170;1.03514548;0.833065968;0.0391665685;0.804781467;0.0378367332;1.04689525;1.05591027;0.808877467;0.11182005;1.03514493;0.749759211;0.0352496028;10;0.833333205;0;1.044444;1.00000078;1.00000105
22.441170;1.03514338;0.833070443;0.039159933;0.804787261;0.0378303057;1.04689088;1.05590809;0.808883427;0.111815062;1.03514292;0.749763095;0.0352436693;10;0.83333333;0;1.044444;1.00000071;1.00000107
22.442170;1.03514237;0.833070443;0.0391588346;0.804788029;0.0378292617;1.04688984;1.05590715;0.808885212;0.111815168;1.03514192;0.749763079;0.0352426727;10;0.833333343;0;1.044444;1.0000007;1.00000107
22.444170;1.03514237;0.833071551;0.0391577553;0.804789083;0.0378281808;1.04688876;1.05590654;0.80888675;0.111813138;1.03514194;0.749764049;0.0352416731;10;0.833333369;0;1.044444;1.00000068;1.00000109
22.448170;1.03514038;0.83307376;0.0391534029;0.804792735;0.0378239772;1.04688565;1.05590498;0.80889007;0.111810155;1.03513998;0.749765995;0.0352376567;10;0.833333411;0;1.044444;1.00000064;1.00000114
22.450170;1.0351394;0.833074861;0.0391512386;0.804794558;0.0378218859;1.04688461;1.05590309;0.808892575;0.111809297;1.035139;0.749766968;0.0352356468;10;0.833333426;0;1.044444;1.00000062;1.00000116
22.452170;1.03513942;0.833077075;0.0391490779;0.804796677;0.0378197588;1.04688258;1.05590248;0.808894103;0.111807247;1.03513901;0.74976894;0.0352336391;10;0.833333438;0;1.044444;1.00000062;1.00000119
22.456170;1.03513747;0.833079281;0.0391458581;0.804800324;0.0378166317;1.04688052;1.05590094;0.808898456;0.111804222;1.03513704;0.749770897;0.0352306363;10;0.83333345;0;1.044444;1.00000062;1.00000123
22.458170;1.03513648;0.833080385;0.0391436827;0.804802148;0.0378145154;1.04687848;1.05590035;0.808899974;0.111802166;1.03513605;0.749771889;0.0352286426;10;0.833333453;0;1.044444;1.00000064;1.00000125
22.465170;1.03513349;0.833083722;0.0391359872;0.804807627;0.0378070299;1.04687333;1.05589609;0.808906457;0.11179631;1.0351331;0.749774945;0.0352216815;10;0.833333434;0;1.044444;1.00000069;1.00000133
22.466170;1.03513348;0.833084836;0.0391348732;0.804808695;0.0378059413;1.04687231;1.05589645;0.808907251;0.111795228;1.0351331;0.749775962;0.0352206867;10;0.833333424;0;1.044444;1.0000007;1.00000133
22.474170;1.03512937;0.833089294;0.0391258425;0.80481609;0.0377973967;1.04686618;1.05589164;0.808915246;0.111788453;1.03512914;0.749780118;0.0352127188;10;0.833333277;0;1.044444;1.00000078;1.00000134
22.476170;1.03512934;0.833090401;0.0391235623;0.804817167;0.0377952328;1.04686417;1.05589073;0.808917013;0.111786474;1.03512913;0.749781145;0.0352107214;10;0.833333223;0;1.044444;1.0000008;1.00000135
22.482170;1.03512627;0.833093739;0.0391156235;0.804822732;0.0377878075;1.04686019;1.05588768;0.808922529;0.111781615;1.03512613;0.749784149;0.0352037166;10;0.833333057;0;1.044444;1.00000083;1.0000014
22.487170;1.03512424;0.833095999;0.0391088664;0.804826445;0.0377814319;1.04685526;1.05588515;0.808927564;0.111776654;1.03512412;0.749786055;0.0351977157;10;0.833332935;0;1.044444;1.00000082;1.00000148
22.489170;1.03512324;0.833097123;0.0391066221;0.804828298;0.0377793134;1.04685429;1.05588326;0.808930047;0.111774762;1.03512312;0.749786997;0.035195727;10;0.833332893;0;1.044444;1.0000008;1.00000152
22.490170;1.03512224;0.83309824;0.0391055026;0.804830149;0.0377782723;1.04685331;1.05588359;0.808929787;0.111773679;1.03512212;0.749787967;0.0351947355;10;0.833332875;0;1.044444;1.00000079;1.00000154
22.493170;1.03512125;0.833099361;0.0391021541;0.804831991;0.0377750797;1.04685034;1.05588075;0.808934044;0.111770841;1.03512112;0.749788873;0.0351917685;10;0.833332829;0;1.044444;1.00000077;1.00000161
22.494170;1.03512026;0.833100474;0.0390999298;0.804833837;0.0377729688;1.04684935;1.05588107;0.808933785;0.111768708;1.03512012;0.749789842;0.0351897803;10;0.833332819;0;1.044444;1.00000076;1.00000164
22.503170;1.03511624;0.833104925;0.0390888803;0.804841214;0.03776246;1.04684146;1.05587514;0.808942472;0.111759927;1.03511603;0.749793637;0.0351798503;10;0.833332834;0;1.044444;1.00000075;1.00000178
22.505170;1.03511523;0.833106018;0.0390855782;0.804843071;0.0377593157;1.0468405;1.05587422;0.808944236;0.111757938;1.035115;0.749794608;0.0351768598;10;0.833332838;0;1.044444;1.00000075;1.00000178
22.513170;1.03511122;0.83310921;0.0390745878;0.804849453;0.0377488803;1.04683259;1.05586937;0.808952275;0.111749052;1.0351109;0.749797509;0.0351668473;10;0.83333275;0;1.044444;1.00000073;1.00000164
22.521170;1.03510728;0.833113579;0.0390635557;0.804856917;0.0377382727;1.04682458;1.05586447;0.80896035;0.111739071;1.03510686;0.749801457;0.0351567494;10;0.833332604;0;1.044444;1.00000068;1.00000129
22.527170;1.03510335;0.833116987;0.0390546949;0.804863249;0.0377297196;1.04681956;1.05586007;0.808966906;0.111732157;1.0351029;0.749804429;0.0351486814;10;0.833332512;0;1.044444;1.00000059;1.000001
22.533170;1.03510043;0.833119384;0.0390458148;0.804867704;0.0377211015;1.04681352;1.05585594;0.80897215;0.111725206;1.0351;0.749806399;0.0351406578;10;0.833332439;0;1.044444;1.0000005;1.00000071
22.535170;1.03509947;0.833120566;0.0390424859;0.804869548;0.0377178739;1.0468115;1.05585402;0.808974662;0.11172224;1.03509904;0.749807399;0.035137659;10;0.833332419;0;1.044444;1.00000048;1.00000062
22.536170;1.03509849;0.833121712;0.0390402677;0.804871397;0.0377157426;1.04681049;1.05585433;0.808975469;0.111721149;1.03509806;0.749808401;0.0351356613;10;0.83333241;0;1.044444;1.00000047;1.00000058
22.548170;1.03509268;0.833127517;0.0390215419;0.804881514;0.0376975454;1.04679741;1.0558452;0.808987616;0.111705152;1.03509226;0.749813564;0.0351188735;10;0.833332518;0;1.044444;1.0000005;1.00000024
22.553170;1.03508969;0.833129783;0.0390138466;0.804886069;0.0376901216;1.04679242;1.05584054;0.808993143;0.111699261;1.03508926;0.749815667;0.0351120047;10;0.83333265;0;1.044444;1.00000055;1.00000015
22.555170;1.03508768;0.833130914;0.0390105348;0.804888734;0.0376869669;1.04678944;1.05583981;0.808994684;0.111696163;1.03508725;0.749816705;0.0351090421;10;0.833332699;0;1.044444;1.00000058;1.00000012
22.556170;1.03508768;0.833130925;0.0390083205;0.804888753;0.037684816;1.04678845;1.05583882;0.808995416;0.111695209;1.03508724;0.749816723;0.0351070568;10;0.833332721;0;1.044444;1.00000059;1.00000011
22.563170;1.03508356;0.833134318;0.0389972322;0.804895199;0.0376742224;1.04678152;1.0558335;0.809002456;0.111685269;1.03508317;0.749819812;0.0350970889;10;0.833332836;0;1.044444;1.00000071;1.00000001
22.570170;1.03507837;0.833137619;0.0389850312;0.804902382;0.0376626599;1.04677356;1.05582711;0.809010468;0.11167552;1.03507808;0.749822842;0.0350860543;10;0.833332913;0;1.044444;1.00000082;1
22.572170;1.0350773;0.833138704;0.0389817087;0.804904251;0.0376595026;1.04677056;1.05582651;0.809012003;0.111672464;1.03507706;0.74982384;0.0350830481;10;0.833332933;0;1.044444;1.00000084;1.00000002
22.576170;1.03507518;0.833139751;0.0389750732;0.804906902;0.0376531931;1.04676655;1.05582276;0.809017006;0.111666627;1.03507507;0.749824835;0.0350770493;10;0.833332958;0;1.044444;1.00000086;1.00000008
22.581170;1.03507108;0.833141873;0.0389662292;0.804912153;0.0376448249;1.04676055;1.05581843;0.80902244;0.111659838;1.03507114;0.749826853;0.035069086;10;0.833332958;0;1.044444;1.00000088;1.00000017
22.583170;1.03507005;0.833142941;0.0389617992;0.804913991;0.0376405922;1.04675856;1.05581784;0.809023943;0.111656796;1.03507018;0.74982787;0.0350651146;10;0.833332953;0;1.044444;1.00000088;1.00000021
22.593170;1.03506396;0.833147169;0.0389440462;0.804922793;0.0376237103;1.04674662;1.05580914;0.809034837;0.111642167;1.03506434;0.749832064;0.0350493309;10;0.833332861;0;1.044444;1.00000094;1.0000003
22.598170;1.03505993;0.833149316;0.0389339875;0.804927935;0.0376142042;1.04673964;1.05580476;0.809039263;0.111634276;1.03506036;0.749834192;0.0350404349;10;0.833332784;0;1.044444;1.00000092;1.00000029
22.601170;1.03505791;0.833150404;0.0389283738;0.80493051;0.0376089043;1.04673665;1.0558032;0.809042562;0.111629199;1.03505835;0.749835261;0.035035491;10;0.833332736;0;1.044444;1.00000088;1.00000026
22.611170;1.0350517;0.83315483;0.0389091757;0.804939388;0.0375908252;1.04672367;1.05579447;0.809052358;0.111613227;1.03505217;0.749839359;0.0350186494;10;0.833332675;0;1.044444;1.00000072;1.00000007
22.617170;1.03504654;0.833157015;0.0388967379;0.804945397;0.0375792452;1.04671663;1.05578923;0.809059496;0.111603133;1.03504702;0.749841349;0.0350077246;10;0.83333277;0;1.044444;1.00000063;1.00000001
22.620170;1.03504446;0.833158096;0.0388910932;0.804948017;0.0375739913;1.04671258;1.05578645;0.809062677;0.111599138;1.03504494;0.749842338;0.0350027554;10;0.833332839;0;1.044444;1.00000058;1.00000001
22.628170;1.0350393;0.833161314;0.0388753607;0.80495512;0.0375592598;1.04670135;1.05577969;0.809071088;0.111584933;1.03503974;0.749845282;0.034988771;10;0.833333038;0;1.044444;1.00000042;1.0000001
22.641170;1.03502917;0.833165591;0.0388484809;0.804967163;0.0375338261;1.04668411;1.05576856;0.809083956;0.111562794;1.03502962;0.749849264;0.0349645367;10;0.833333231;0;1.044444;1.00000029;1.00000043
22.644170;1.03502714;0.833166696;0.0388417716;0.804969803;0.0375274247;1.04668011;1.05576479;0.809087917;0.111557898;1.03502758;0.749850272;0.0349584715;10;0.833333214;0;1.044444;1.00000027;1.00000051
22.658170;1.03501701;0.833172425;0.0388116664;0.804983147;0.0374989045;1.04666026;1.05575247;0.80910262;0.111532681;1.03501739;0.749855276;0.0349311226;10;0.833333031;0;1.044444;1.00000041;1.00000075
22.659170;1.035016;0.833172442;0.0388094379;0.804983948;0.0374968142;1.04665927;1.05575057;0.809105121;0.111530763;1.03501638;0.749855276;0.034929095;10;0.83333302;0;1.044444;1.00000043;1.00000076
22.661170;1.035015;0.833173585;0.0388049828;0.804985849;0.0374925964;1.04665629;1.05574866;0.809106577;0.111526728;1.03501537;0.74985628;0.0349250388;10;0.833333;0;1.044444;1.00000048;1.00000078
22.670170;1.03500803;0.833176994;0.03878614;0.804994765;0.0374746847;1.04664432;1.05574061;0.809115812;0.111510653;1.03500838;0.749859344;0.0349078188;10;0.833332947;0;1.044444;1.00000066;1.00000083
22.671170;1.03500704;0.833176996;0.0387839357;0.804995566;0.0374725714;1.04664232;1.0557387;0.809118317;0.111508742;1.03500739;0.749859358;0.0349058002;10;0.83333294;0;1.044444;1.00000068;1.00000083
22.677170;1.03500213;0.833179217;0.0387707487;0.805001707;0.0374598205;1.0466333;1.05573325;0.80912451;0.111497699;1.03500242;0.749861477;0.0348937022;10;0.833332865;0;1.044444;1.0000008;1.00000085
22.680170;1.03500019;0.833180329;0.0387641613;0.805004375;0.0374534185;1.0466293;1.05573071;0.809126407;0.111491641;1.03500044;0.749862544;0.0348876649;10;0.833332803;0;1.044444;1.00000086;1.00000085
22.681170;1.03499921;0.833180331;0.0387619639;0.805005166;0.0374512976;1.0466283;1.05572881;0.809128896;0.111489737;1.03499945;0.749862564;0.0348856552;10;0.83333278;0;1.044444;1.00000088;1.00000084
22.682170;1.03499823;0.833180332;0.0387597655;0.805005956;0.0374491776;1.0466263;1.05572787;0.80912961;0.111487733;1.03499846;0.749862584;0.0348836469;10;0.833332757;0;1.044444;1.0000009;1.00000084
22.683170;1.03499825;0.833181446;0.0387575661;0.805007041;0.0374470224;1.0466253;1.05572691;0.809130322;0.111485731;1.03499847;0.749863602;0.0348816399;10;0.833332734;0;1.044444;1.00000093;1.00000084
22.704170;1.03498188;0.833188131;0.0387089186;0.805026879;0.0374003758;1.04659433;1.05570655;0.809153381;0.111446096;1.03498149;0.749869536;0.0348377227;10;0.833332899;0;1.044444;1.00000156;1.00000071
22.705170;1.03498091;0.833188135;0.0387066881;0.805027671;0.0373982568;1.04659232;1.05570466;0.809154848;0.111444213;1.03498049;0.749869521;0.0348357257;10;0.833332945;0;1.044444;1.00000157;1.00000071
22.713170;1.03497511;0.833191516;0.0386877103;0.805035675;0.0373801661;1.04658021;1.05569681;0.809164143;0.11142837;1.03497446;0.749872441;0.0348186797;10;0.833333356;0;1.044444;1.00000152;1.00000071
22.723170;1.03496621;0.833194846;0.0386642665;0.805045902;0.0373579445;1.04656516;1.05568583;0.809175735;0.11140852;1.03496551;0.749875459;0.0347976116;10;0.833333707;0;1.044444;1.00000138;1.00000076
22.728170;1.03496222;0.833195919;0.038651999;0.805050064;0.0373462957;1.04655718;1.05568148;0.809180097;0.111397367;1.0349616;0.749876467;0.0347866111;10;0.833333773;0;1.044444;1.00000135;1.00000082
22.729170;1.03496122;0.833195911;0.0386497697;0.805050837;0.0373441913;1.04655519;1.0556796;0.809181529;0.111395453;1.03496062;0.749876467;0.0347846135;10;0.833333782;0;1.044444;1.00000135;1.00000083
22.733170;1.03495825;0.83319699;0.0386397542;0.805054229;0.0373346785;1.04654922;1.0556762;0.809186197;0.111387366;1.0349577;0.749877462;0.0347756331;10;0.833333802;0;1.044444;1.00000134;1.00000087
22.734170;1.03495726;0.833198093;0.0386375313;0.805056078;0.0373325803;1.04654723;1.05567433;0.809187621;0.111385454;1.03495673;0.749878462;0.034773641;10;0.833333803;0;1.044444;1.00000134;1.00000088
22.738170;1.03495434;0.833199176;0.0386275382;0.805059484;0.0373230917;1.04654126;1.05567096;0.809191219;0.111377368;1.03495382;0.749879476;0.0347646849;10;0.83333379;0;1.044444;1.00000132;1.00000091
22.739170;1.03495336;0.83319917;0.0386253201;0.805060264;0.0373210017;1.04653927;1.05566909;0.809192643;0.111375453;1.03495284;0.749879484;0.0347626983;10;0.833333783;0;1.044444;1.00000131;1.00000092
22.743170;1.03494945;0.833200253;0.038615348;0.805064455;0.0373115874;1.04653333;1.05566574;0.809196264;0.111366301;1.03494891;0.749880536;0.0347537507;10;0.833333751;0;1.044444;1.00000127;1.00000093
22.744170;1.03494946;0.833200243;0.0386131355;0.805064456;0.0373094702;1.04653135;1.05566387;0.809198752;0.111364383;1.03494892;0.749880553;0.0347517614;10;0.833333742;0;1.044444;1.00000126;1.00000093
22.748170;1.03494548;0.833201295;0.0386031785;0.805068637;0.0373000872;1.04652545;1.05566054;0.809202417;0.111356275;1.03494497;0.749881631;0.0347427898;10;0.833333695;0;1.044444;1.00000123;1.00000093
22.759170;1.03493629;0.833204357;0.0385754493;0.805078729;0.0372739503;1.04650783;1.05564778;0.809215489;0.111332345;1.03493603;0.749884791;0.0347178366;10;0.833333359;0;1.044444;1.00000124;1.00000092
22.765170;1.03493117;0.833206511;0.0385599069;0.805084683;0.0372592049;1.04649896;1.0556414;0.809221368;0.111320396;1.03493106;0.749886802;0.0347038524;10;0.833333077;0;1.044444;1.00000125;1.0000009
22.766170;1.03493015;0.833206512;0.0385576855;0.805085454;0.037257103;1.04649697;1.05564077;0.809222888;0.111317308;1.03493007;0.749886797;0.034701852;10;0.833333037;0;1.044444;1.00000125;1.0000009
22.774170;1.03492306;0.833208838;0.038537635;0.805093092;0.0372380283;1.04648398;1.05563142;0.809231894;0.111300416;1.03492314;0.749888713;0.03468383;10;0.833332897;0;1.044444;1.00000118;1.00000086
22.776170;1.03492104;0.833209981;0.0385320603;0.805095755;0.037232716;1.04648097;1.05562853;0.809234036;0.111296513;1.03492117;0.749889679;0.0346788225;10;0.833332917;0;1.044444;1.00000116;1.00000085
22.777170;1.03492003;0.833209995;0.0385298302;0.80509655;0.0372305949;1.04647896;1.05562755;0.809235798;0.111294512;1.03492019;0.749889661;0.034676819;10;0.833332934;0;1.044444;1.00000115;1.00000084
22.779170;1.03491802;0.833210015;0.0385242643;0.805098142;0.0372252769;1.04647595;1.05562595;0.809236964;0.111289423;1.03491822;0.749889623;0.0346718128;10;0.833332977;0;1.044444;1.00000113;1.00000082
22.784170;1.03491398;0.83321225;0.0385109438;0.805103474;0.0372124805;1.04646693;1.05561923;0.809243017;0.111278546;1.03491429;0.749891525;0.034659799;10;0.833333099;0;1.044444;1.0000011;1.00000078
22.787170;1.03491096;0.833212241;0.0385031959;0.805105839;0.0372050379;1.04646193;1.05561669;0.809245953;0.111272475;1.03491132;0.749891461;0.0346527962;10;0.83333315;0;1.044444;1.0000011;1.00000078
22.795170;1.03490389;0.833214429;0.0384833145;0.805113494;0.0371858048;1.04644894;1.05560662;0.809255696;0.111254447;1.03490432;0.749893266;0.0346348066;10;0.83333314;0;1.044444;1.00000113;1.00000085
22.798170;1.03490085;0.833215529;0.0384744648;0.80511693;0.0371772552;1.04644393;1.05560414;0.809258665;0.111247279;1.03490128;0.749894187;0.0346267965;10;0.833333108;0;1.044444;1.00000116;1.00000086
22.810170;1.03488982;0.83321885;0.0384433522;0.805128803;0.0371474686;1.04642279;1.05558964;0.809273288;0.111220267;1.03489008;0.749896892;0.0345986501;10;0.833333068;0;1.044444;1.00000112;1.00000071
22.812170;1.03488884;0.833218859;0.0384377687;0.805129581;0.0371421271;1.04641977;1.05558815;0.809274511;0.111216207;1.03488905;0.749896852;0.0345936276;10;0.833333085;0;1.044444;1.00000109;1.00000065
22.823170;1.03487796;0.833222265;0.0384086967;0.805141291;0.037114496;1.04640084;1.0555756;0.809287741;0.111190189;1.03487797;0.749899643;0.0345676032;10;0.833333231;0;1.044444;1.00000089;1.00000042
22.824170;1.03487797;0.833222265;0.0384053547;0.805141277;0.0371112598;1.04639885;1.05557409;0.809288957;0.111188258;1.03487797;0.749899622;0.034564607;10;0.833333241;0;1.044444;1.00000088;1.00000041
22.825170;1.03487697;0.833222263;0.038403126;0.80514204;0.0371091326;1.04639787;1.05557319;0.809290754;0.111186266;1.03487697;0.749899601;0.0345626108;10;0.833333251;0;1.044444;1.00000086;1.00000041
22.826170;1.03487598;0.83322337;0.0383997888;0.805143875;0.0371059311;1.04639588;1.05557229;0.809291499;0.111184275;1.03487597;0.749900581;0.0345596144;10;0.833333261;0;1.044444;1.00000084;1.0000004
22.830170;1.03487201;0.833224449;0.0383897965;0.805147996;0.037096343;1.04638891;1.05556679;0.809296963;0.111174424;1.03487199;0.749901518;0.0345506223;10;0.833333303;0;1.044444;1.00000081;1.00000042
22.833170;1.03486905;0.833224414;0.0383809337;0.805150278;0.0370878028;1.04638392;1.05556441;0.809298912;0.111167396;1.03486901;0.749901492;0.0345426215;10;0.833333341;0;1.044444;1.00000081;1.00000045
22.843170;1.03486019;0.833226447;0.0383543937;0.805159235;0.0370621458;1.04636582;1.05555171;0.809311959;0.111144809;1.03486001;0.749903482;0.0345186522;10;0.833333492;0;1.044444;1.00000091;1.00000061
22.846170;1.03485722;0.833227494;0.0383455301;0.805162614;0.0370536269;1.04636078;1.0555492;0.809313862;0.111137738;1.034857;0.749904485;0.03451069;10;0.83333352;0;1.044444;1.00000093;1.00000065
22.865170;1.03483893;0.833231471;0.0382932185;0.805180944;0.037004072;1.04632673;1.05552489;0.809337279;0.111092614;1.03483917;0.749908783;0.0344641871;10;0.833333395;0;1.044444;1.00000113;1.00000067
22.873170;1.03483074;0.83323368;0.0382709941;0.805189363;0.036982987;1.04631268;1.05551589;0.809345;0.111073402;1.03483128;0.749910899;0.0344444344;10;0.833333323;0;1.044444;1.00000122;1.0000006
22.874170;1.03483072;0.83323369;0.0382676648;0.805189373;0.0369797726;1.04631067;1.05551398;0.809347499;0.11107149;1.0348313;0.749910911;0.0344414558;10;0.83333331;0;1.044444;1.00000123;1.00000059
22.885170;1.03481959;0.83323605;0.038237637;0.80520018;0.036951158;1.04629059;1.05550088;0.809359579;0.111044533;1.03482033;0.749913016;0.0344145574;10;0.833333176;0;1.044444;1.0000012;1.00000047
22.887170;1.03481759;0.8332372;0.0382309344;0.805202817;0.0369447765;1.04628758;1.05549835;0.80936153;0.111040632;1.03481832;0.749914026;0.0344085451;10;0.833333154;0;1.044444;1.0000012;1.00000045
22.892170;1.0348126;0.833238421;0.0382174873;0.805207781;0.0369320329;1.04627756;1.05549166;0.809367731;0.111028833;1.03481331;0.749915039;0.0343964723;10;0.833333107;0;1.044444;1.00000119;1.00000041
22.896170;1.03480861;0.83323849;0.0382062812;0.805210873;0.0369214079;1.04627054;1.05548722;0.809372204;0.111018887;1.0348093;0.749915035;0.0343863667;10;0.833333083;0;1.044444;1.00000119;1.00000041
22.908170;1.03479773;0.833241851;0.0381716579;0.805222395;0.0368885858;1.04624849;1.05547154;0.809387563;0.110990292;1.0347982;0.749918035;0.0343549944;10;0.833333052;0;1.044444;1.00000108;1.00000049
22.910170;1.03479578;0.833241834;0.0381660938;0.8052239;0.0368833323;1.04624548;1.05547002;0.80938878;0.110985221;1.03479618;0.749918029;0.0343499517;10;0.833333045;0;1.044444;1.00000105;1.00000051
22.916170;1.03478999;0.833242887;0.0381483063;0.805229532;0.036866548;1.04623449;1.05546168;0.809396402;0.110970384;1.0347901;0.749919006;0.0343338425;10;0.833333009;0;1.044444;1.0000009;1.00000058
22.918170;1.03478807;0.833242873;0.0381427507;0.80523107;0.0368613251;1.0462305;1.05546017;0.809398657;0.110965293;1.03478807;0.749918995;0.0343288056;10;0.833332992;0;1.044444;1.00000084;1.0000006
22.921170;1.03478519;0.833243974;0.0381338653;0.805234465;0.0368529597;1.04622453;1.05545553;0.809402275;0.110958425;1.03478501;0.749919971;0.0343207461;10;0.83333296;0;1.044444;1.00000074;1.00000063
22.926170;1.03478037;0.83324511;0.0381194666;0.805239443;0.0368393582;1.04621559;1.05545032;0.809407388;0.110945291;1.03477992;0.749920902;0.0343076358;10;0.833332875;0;1.044444;1.00000061;1.0000007
22.929170;1.03477743;0.833246259;0.0381106326;0.805242879;0.0368309558;1.04621062;1.05544565;0.809412032;0.1109384;1.03477688;0.749921856;0.0342995615;10;0.83333281;0;1.044444;1.00000056;1.00000074
22.934170;1.03477245;0.833246345;0.0380963005;0.80524683;0.0368172574;1.04620066;1.05544038;0.809417145;0.110925218;1.03477186;0.749921806;0.0342864423;10;0.833332677;0;1.044444;1.00000054;1.00000082
22.936170;1.03477044;0.833247495;0.038090794;0.805249486;0.0368119777;1.04619767;1.05543756;0.80941931;0.110920224;1.03476987;0.749922798;0.0342814085;10;0.833332617;0;1.044444;1.00000055;1.00000085
22.937170;1.03476943;0.833247515;0.0380874857;0.805250278;0.0368087989;1.04619568;1.05543567;0.809420755;0.110918302;1.03476887;0.749922798;0.0342783949;10;0.833332588;0;1.044444;1.00000056;1.00000087
22.939170;1.0347674;0.833247555;0.0380819789;0.805251862;0.0368035123;1.04619169;1.05543411;0.809422995;0.110913169;1.03476688;0.749922802;0.034273373;10;0.833332532;0;1.044444;1.00000058;1.00000091
22.945170;1.03476131;0.833248769;0.0380643248;0.805257678;0.0367865472;1.04618068;1.05542562;0.809430526;0.110898144;1.03476089;0.749923842;0.0342573404;10;0.833332399;0;1.044444;1.00000066;1.00000104
22.947170;1.03475928;0.833249911;0.0380588017;0.80526032;0.0367812346;1.04617666;1.05542405;0.809431705;0.110892996;1.03475888;0.749924853;0.0342523399;10;0.833332376;0;1.044444;1.00000068;1.00000109
22.950170;1.03475625;0.833249954;0.0380499585;0.805262657;0.0367727162;1.04617063;1.05541931;0.809436361;0.110885003;1.03475586;0.749924864;0.0342443453;10;0.833332373;0;1.044444;1.00000071;1.00000116
22.967170;1.03473928;0.833253418;0.0380002008;0.805278917;0.0367246319;1.04613953;1.0553982;0.809455744;0.11084292;1.03473884;0.749928;0.034199301;10;0.833332818;0;1.044444;1.00000088;1.00000132
22.970170;1.03473627;0.833254523;0.0379913382;0.805282273;0.0367160746;1.0461336;1.05539348;0.809459401;0.110835029;1.03473582;0.749929043;0.0341912902;10;0.833332923;0;1.044444;1.00000087;1.00000128
22.972170;1.03473427;0.833254516;0.0379857978;0.80528379;0.0367107334;1.04612966;1.05539192;0.809460622;0.110829955;1.0347338;0.749929065;0.0341862915;10;0.833332993;0;1.044444;1.00000085;1.00000125
22.985170;1.03472111;0.833256679;0.0379479759;0.805295811;0.0366746148;1.04610616;1.0553743;0.809477521;0.110797143;1.03472063;0.749931162;0.0341524479;10;0.833333269;0;1.044444;1.00000072;1.00000103
22.987170;1.03471908;0.833256681;0.0379412735;0.805297354;0.036668246;1.04610224;1.05537275;0.809478778;0.110792032;1.03471862;0.749931164;0.0341464916;10;0.833333286;0;1.044444;1.00000071;1.00000102
22.995170;1.03471098;0.833258891;0.037917723;0.805305756;0.0366459604;1.04608748;1.0553617;0.809488547;0.110772024;1.03471065;0.749933112;0.0341256989;10;0.833333328;0;1.044444;1.00000079;1.00000101
22.997170;1.03470898;0.833258891;0.0379120989;0.805307332;0.0366406477;1.04608352;1.05535979;0.809491113;0.110766922;1.03470868;0.749933082;0.0341207565;10;0.833333335;0;1.044444;1.00000083;1.000001
23.007170;1.03469915;0.833261102;0.0378818333;0.80531731;0.0366118388;1.04606452;1.05534585;0.809502981;0.110740865;1.03469892;0.749934939;0.0340939934;10;0.833333337;0;1.044444;1.00000098;1.00000101
23.008170;1.03469818;0.833261095;0.0378784866;0.805318083;0.0366086291;1.04606251;1.0553449;0.809503713;0.110738854;1.03469795;0.749934932;0.0340910073;10;0.833333335;0;1.044444;1.00000099;1.00000102
23.014170;1.0346924;0.833262149;0.037860676;0.805323735;0.0365914945;1.04605043;1.0553377;0.809510276;0.110722793;1.03469215;0.749935908;0.0340750508;10;0.833333295;0;1.044444;1.00000102;1.00000106
23.019170;1.03468762;0.833262116;0.0378451274;0.805327469;0.0365764568;1.04604138;1.05533018;0.809516996;0.110709958;1.03468727;0.749935895;0.0340610589;10;0.833333223;0;1.044444;1.00000102;1.00000112
23.021170;1.0346857;0.833263221;0.037839578;0.805330019;0.0365710818;1.04603737;1.05532864;0.809519171;0.110704876;1.0346853;0.749936891;0.0340560588;10;0.833333188;0;1.044444;1.00000101;1.00000114
23.024170;1.03468281;0.833263218;0.0378307054;0.805332219;0.036562489;1.04603136;1.05532392;0.809522669;0.110698021;1.03468231;0.749936885;0.0340480551;10;0.833333141;0;1.044444;1.00000098;1.00000116
23.033170;1.03467398;0.833264297;0.0378041417;0.805339942;0.0365368093;1.04601431;1.05531286;0.809531727;0.11067392;1.03467316;0.749937853;0.0340240645;10;0.83333309;0;1.044444;1.00000078;1.00000124
23.036170;1.03467099;0.833265384;0.0377952957;0.805343298;0.0365282712;1.04600828;1.05530809;0.809536251;0.110667034;1.03467009;0.749938834;0.0340160904;10;0.833333105;0;1.044444;1.00000069;1.00000126
23.038170;1.03466899;0.833265365;0.0377886584;0.805344836;0.0365218718;1.04600426;1.05530649;0.809537345;0.110660871;1.03466805;0.749938824;0.0340101148;10;0.833333126;0;1.044444;1.00000063;1.00000126
23.043170;1.03466398;0.833266423;0.03777429;0.805349808;0.0365080588;1.04599525;1.05529883;0.809543947;0.110649006;1.03466298;0.74993983;0.0339971934;10;0.833333212;0;1.044444;1.00000052;1.00000125
23.045170;1.03466197;0.833266402;0.0377676532;0.805351384;0.0365016828;1.04599126;1.05529689;0.809545307;0.110642881;1.03466096;0.749939851;0.0339912217;10;0.833333248;0;1.044444;1.00000049;1.00000123
23.046170;1.03465997;0.833266391;0.037765445;0.805352955;0.0364996036;1.04598927;1.05529531;0.809546462;0.110640938;1.03465895;0.749939864;0.0339892335;10;0.833333265;0;1.044444;1.00000048;1.00000122
23.047170;1.03465896;0.83326638;0.0377621247;0.80535375;0.0364964144;1.04598728;1.05529434;0.809548201;0.110637878;1.03465794;0.749939879;0.0339862439;10;0.83333328;0;1.044444;1.00000047;1.00000121
23.062170;1.03464377;0.833269496;0.0377167049;0.805369048;0.0364528517;1.04595846;1.05527363;0.809565659;0.110599139;1.03464301;0.749943053;0.0339452579;10;0.833333235;0;1.044444;1.00000057;1.00000105
23.064170;1.03464171;0.833269479;0.0377111833;0.805370642;0.0364475626;1.04595449;1.05527204;0.809566836;0.110594081;1.03464104;0.749943043;0.033940251;10;0.833333184;0;1.044444;1.0000006;1.00000104
23.069170;1.03463656;0.833270572;0.0376957481;0.805375685;0.0364327445;1.04594557;1.05526441;0.809573653;0.11058129;1.03463612;0.749944002;0.0339262267;10;0.833333031;0;1.044444;1.00000064;1.00000106
23.085170;1.03462011;0.833272745;0.0376481254;0.805390534;0.0363874079;1.04591467;1.05524414;0.809591188;0.110540338;1.03462029;0.749945825;0.0338831278;10;0.833332763;0;1.044444;1.00000061;1.00000102
23.090170;1.03461405;0.833272705;0.0376324907;0.805395252;0.036372694;1.0459046;1.05523653;0.809598067;0.110527429;1.03461432;0.749945807;0.0338690806;10;0.833332746;0;1.044444;1.0000006;1.00000097
23.092170;1.03461205;0.833273809;0.0376257814;0.805397898;0.0363663666;1.04590057;1.05523494;0.809599279;0.110521263;1.03461232;0.749946806;0.0338630619;10;0.833332735;0;1.044444;1.00000061;1.00000095
23.097170;1.03460705;0.833273815;0.0376112083;0.80540182;0.0363527056;1.04589146;1.05522732;0.809606174;0.110508334;1.03460728;0.749946807;0.0338500229;10;0.833332712;0;1.044444;1.00000065;1.00000091
23.113170;1.03459123;0.833276218;0.0375621643;0.805416533;0.0363064314;1.04586018;1.05520708;0.80962407;0.110467305;1.03459112;0.749948709;0.0338061048;10;0.833332793;0;1.044444;1.00000104;1.00000102
23.118170;1.03458632;0.833277469;0.0375478441;0.80542155;0.036292714;1.04585018;1.05519961;0.809629951;0.11045441;1.03458611;0.749949588;0.0337931137;10;0.833332835;0;1.044444;1.00000113;1.000001
23.120170;1.03458435;0.833277533;0.037541241;0.805423121;0.0362863589;1.04584618;1.0551981;0.809632217;0.110449299;1.03458412;0.749949532;0.0337871112;10;0.833332843;0;1.044444;1.00000115;1.00000099
23.125170;1.0345794;0.833278812;0.0375258419;0.805428087;0.0362715255;1.04583615;1.0551907;0.809638016;0.110435299;1.03457918;0.749950382;0.033773092;10;0.833332849;0;1.044444;1.00000118;1.00000095
23.141170;1.03456252;0.833281481;0.0374782175;0.805443261;0.0362258222;1.04580499;1.0551709;0.809655472;0.110394014;1.03456228;0.749952309;0.0337299922;10;0.833332735;0;1.044444;1.00000117;1.00000094
23.146170;1.03455751;0.833281509;0.0374626727;0.805447116;0.0362109694;1.04579594;1.05516342;0.80966232;0.110381088;1.03455733;0.749952408;0.0337160392;10;0.833332706;0;1.044444;1.00000112;1.00000097
23.148170;1.03455548;0.833281498;0.0374571131;0.805448662;0.036205675;1.04579191;1.05516189;0.809663511;0.110375982;1.03455535;0.749952443;0.0337110666;10;0.833332705;0;1.044444;1.0000011;1.00000098
23.165170;1.03453812;0.833283389;0.0374046002;0.80546399;0.036155939;1.04575859;1.05513892;0.809683366;0.110331147;1.03453824;0.749954475;0.0336643319;10;0.833332904;0;1.044444;1.00000116;1.00000104
23.167170;1.0345361;0.833284451;0.0373989988;0.805466632;0.0361506919;1.04575457;1.05513739;0.809685591;0.110326081;1.03453621;0.749955476;0.0336593365;10;0.833332933;0;1.044444;1.00000116;1.00000105
23.169170;1.03453408;0.8332844;0.0373922871;0.805468204;0.0361443781;1.04575055;1.05513459;0.809687734;0.110321147;1.03453419;0.749955484;0.0336533336;10;0.833332967;0;1.044444;1.00000116;1.00000106
23.170170;1.03453208;0.833284373;0.0373900428;0.805469768;0.0361423323;1.04574854;1.05513272;0.809689165;0.110318203;1.03453219;0.749955492;0.0336513294;10;0.833332985;0;1.044444;1.00000115;1.00000106
23.186170;1.03451604;0.833286208;0.0373408899;0.805484386;0.0360961587;1.04571865;1.05511149;0.80970738;0.110277373;1.03451612;0.749957829;0.0336072083;10;0.83333322;0;1.044444;1.00000084;1.00000117
23.188170;1.03451405;0.833286195;0.037335325;0.805485913;0.036090894;1.0457147;1.05510994;0.80970858;0.110271229;1.0345141;0.749957864;0.0336022021;10;0.833333227;0;1.044444;1.00000081;1.0000012
23.218170;1.03448441;0.833289951;0.0372444436;0.805512239;0.0360031219;1.04565717;1.05507025;0.809743084;0.110193601;1.03448387;0.749960634;0.0335202511;10;0.833333208;0;1.044444;1.00000096;1.00000214
23.219170;1.03448241;0.833289969;0.037242229;0.805513812;0.0360009888;1.04565516;1.05506965;0.809743563;0.110191557;1.03448188;0.749960625;0.033518242;10;0.833333191;0;1.044444;1.00000098;1.00000215
23.227170;1.03447443;0.83329121;0.0372178519;0.805521264;0.0359772228;1.0456401;1.05505843;0.809753308;0.110170505;1.03447405;0.749961667;0.0334961625;10;0.833333026;0;1.044444;1.00000116;1.00000211
23.229170;1.03447242;0.833291241;0.0372123214;0.805522847;0.0359718399;1.04563609;1.05505689;0.809755544;0.11016535;1.03447209;0.749961708;0.0334911522;10;0.833332987;0;1.044444;1.00000119;1.00000208
23.236170;1.03446534;0.83329243;0.0371913279;0.805529397;0.0359514901;1.04562198;1.05504745;0.809762774;0.110147175;1.03446514;0.749962906;0.0334721374;10;0.83333289;0;1.044444;1.00000127;1.00000198
23.239170;1.03446227;0.833292439;0.0371824873;0.80553171;0.0359429686;1.04561694;1.05504271;0.809767471;0.110139149;1.0344621;0.74996299;0.0334641281;10;0.833332866;0;1.044444;1.0000013;1.00000194
23.241170;1.03446022;0.83329244;0.0371758469;0.80553324;0.0359365856;1.04561291;1.05504113;0.809768688;0.110133982;1.03446007;0.749963036;0.0334581197;10;0.833332859;0;1.044444;1.00000132;1.00000191
23.249170;1.03445202;0.833293548;0.0371525155;0.805540355;0.0359143913;1.04559787;1.05502971;0.809778524;0.110112808;1.03445185;0.749964091;0.0334370902;10;0.83333287;0;1.044444;1.0000014;1.00000182
23.251170;1.03444998;0.833293543;0.0371458146;0.805541863;0.0359080603;1.04559388;1.05502814;0.809779741;0.110107656;1.03444978;0.749964085;0.0334310858;10;0.833332875;0;1.044444;1.00000142;1.00000181
23.252170;1.03444895;0.833293539;0.0371424598;0.805542618;0.0359048968;1.04559189;1.05502624;0.809781201;0.110105725;1.03444875;0.749964082;0.0334280846;10;0.833332878;0;1.044444;1.00000143;1.00000181
23.259170;1.03444183;0.833294609;0.0371222946;0.805549025;0.0358859844;1.04557895;1.0550167;0.809789556;0.110086616;1.03444155;0.749965084;0.0334101017;10;0.83333291;0;1.044444;1.0000015;1.00000174
23.302170;1.03439896;0.833299063;0.0369943527;0.805587412;0.035764117;1.04549801;1.05496188;0.809834954;0.109976444;1.03439862;0.749968931;0.0332952048;10;0.833332566;0;1.044444;1.00000135;1.0000014
23.305170;1.03439597;0.833299097;0.0369854981;0.805589741;0.0357556971;1.04549304;1.05495713;0.809838527;0.10996962;1.03439558;0.749968867;0.0332872198;10;0.833332567;0;1.044444;1.00000135;1.00000136
23.307170;1.03439398;0.833299117;0.0369788572;0.805591288;0.0357493638;1.04548904;1.05495556;0.809839689;0.10996456;1.03439356;0.74996883;0.0332812314;10;0.833332581;0;1.044444;1.00000136;1.00000133
23.318170;1.03438304;0.833300375;0.0369467948;0.805600904;0.0357187523;1.04546792;1.05494034;0.80985222;0.109936864;1.03438251;0.749969776;0.0332522538;10;0.833332785;0;1.044444;1.00000133;1.00000123
23.320170;1.03438107;0.833300403;0.0369412573;0.805602482;0.0357134685;1.04546388;1.05493877;0.80985342;0.10993178;1.03438051;0.749969785;0.0332472531;10;0.833332816;0;1.044444;1.00000131;1.00000122
23.329170;1.03437223;0.833301545;0.0369145422;0.805610688;0.0356879804;1.04544767;1.05492648;0.809863984;0.109908827;1.03437149;0.749970838;0.0332232733;10;0.83333291;0;1.044444;1.00000118;1.0000012
23.331170;1.03437027;0.833301531;0.0369089587;0.805612263;0.0356826481;1.04544363;1.05492494;0.809865209;0.109903713;1.03436949;0.749970849;0.0332182784;10;0.833332923;0;1.044444;1.00000115;1.00000119
23.334170;1.03436731;0.833301506;0.0369000298;0.80561461;0.0356741005;1.04543759;1.05492026;0.809869929;0.109895764;1.03436648;0.749970869;0.0332102771;10;0.833332937;0;1.044444;1.00000108;1.00000116
23.340170;1.03436138;0.833302575;0.0368821939;0.805620358;0.0356569955;1.04542652;1.0549128;0.809875815;0.10988073;1.03436048;0.749971923;0.0331942652;10;0.833332936;0;1.044444;1.0000009;1.00000105
23.342170;1.0343594;0.833302564;0.036876619;0.805621917;0.0356516576;1.0454225;1.05491126;0.809877038;0.109875621;1.03435848;0.749971946;0.0331892709;10;0.833332926;0;1.044444;1.00000082;1.000001
23.348170;1.0343534;0.833303621;0.0368587552;0.805627661;0.0356346018;1.04541151;1.05490283;0.809884679;0.109860686;1.03435248;0.749973016;0.0331733219;10;0.833332848;0;1.044444;1.00000056;1.00000086
23.350170;1.03435139;0.833303591;0.036853168;0.805629218;0.0356292848;1.04540852;1.05490098;0.809886148;0.1098556;1.03435047;0.749973034;0.0331683491;10;0.833332808;0;1.044444;1.00000047;1.00000083
23.351170;1.03435138;0.833303576;0.0368509311;0.805629218;0.0356271306;1.04540653;1.05489911;0.809887608;0.109853677;1.03435047;0.749973042;0.0331663643;10;0.833332787;0;1.044444;1.00000043;1.00000081
23.356170;1.0343463;0.833303508;0.0368353194;0.80563312;0.0356122511;1.04539657;1.05489386;0.809891758;0.109840456;1.03434549;0.74997306;0.033152452;10;0.833332663;0;1.044444;1.00000023;1.00000079
23.373170;1.03432929;0.833304609;0.0367865555;0.805647614;0.0355655903;1.0453655;1.05487278;0.809910352;0.109798187;1.03432876;0.749973845;0.0331087053;10;0.833332412;0;1.044444;1.00000026;1.00000088
23.376170;1.03432631;0.833305748;0.036778819;0.805651043;0.0355581655;1.04536044;1.0548681;0.809913947;0.109790247;1.03432582;0.7499748;0.0331017287;10;0.833332432;0;1.044444;1.00000036;1.00000086
23.378170;1.03432434;0.833305774;0.0367721769;0.805652604;0.0355517835;1.04535639;1.05486623;0.809915378;0.109785182;1.03432385;0.749974771;0.0330957358;10;0.833332455;0;1.044444;1.00000043;1.00000084
23.381170;1.03432138;0.833305821;0.036764434;0.805654933;0.0355443622;1.04535131;1.0548628;0.809918003;0.109778184;1.03432088;0.749974729;0.033088733;10;0.833332496;0;1.044444;1.00000052;1.0000008
23.386170;1.03431644;0.833305907;0.0367500445;0.805658772;0.0355305907;1.04534117;1.05485621;0.80992413;0.109766265;1.03431592;0.74997466;0.0330756977;10;0.833332582;0;1.044444;1.00000062;1.00000074
23.387170;1.03431645;0.833305924;0.0367467224;0.805658754;0.0355273795;1.04534014;1.05485526;0.809924858;0.109763209;1.03431592;0.749974647;0.033072688;10;0.833332601;0;1.044444;1.00000064;1.00000073
23.391170;1.03431245;0.833307096;0.0367356568;0.805662855;0.0355168382;1.04533204;1.0548496;0.809929227;0.109753276;1.03431193;0.749975591;0.0330626382;10;0.833332678;0;1.044444;1.00000067;1.00000072
23.393170;1.03431044;0.83330712;0.0367301237;0.805664362;0.0355115722;1.04532901;1.05484804;0.809930439;0.109748167;1.03430994;0.749975561;0.0330576041;10;0.833332712;0;1.044444;1.00000068;1.00000072
23.403170;1.03430015;0.83330825;0.036701332;0.805672964;0.035484156;1.04530988;1.05483491;0.809941698;0.109724126;1.03430001;0.749976474;0.0330313721;10;0.833332824;0;1.044444;1.00000083;1.00000072
23.405170;1.03429808;0.833308242;0.0366957859;0.805674463;0.0354788793;1.04530686;1.0548334;0.809942908;0.109718984;1.03429804;0.749976471;0.0330263322;10;0.833332833;0;1.044444;1.00000088;1.00000071
23.411170;1.03429189;0.833308204;0.0366791418;0.805678962;0.0354630357;1.04529582;1.05482602;0.809949807;0.109703908;1.03429216;0.749976473;0.0330112456;10;0.833332836;0;1.044444;1.00000102;1.00000065
23.412170;1.03429187;0.833308194;0.0366758142;0.805678935;0.0354598233;1.04529382;1.05482416;0.809951263;0.109701998;1.03429219;0.749976474;0.0330082377;10;0.833332834;0;1.044444;1.00000103;1.00000064
23.415170;1.03428882;0.833308156;0.036666947;0.805681196;0.0354513639;1.04528881;1.05482044;0.809954178;0.109693985;1.03428925;0.749976471;0.0330002231;10;0.833332826;0;1.044444;1.00000107;1.0000006
23.421170;1.03428278;0.833309145;0.0366503196;0.80568682;0.0354355335;1.04527782;1.05481416;0.809958996;0.109679995;1.0342834;0.749977447;0.0329852244;10;0.833332809;0;1.044444;1.0000011;1.00000053
23.428170;1.03427579;0.833309018;0.0366302798;0.805692165;0.0354165106;1.04526487;1.05480454;0.809967258;0.109663243;1.03427653;0.749977418;0.0329673117;10;0.833332829;0;1.044444;1.00000111;1.00000054
23.450170;1.03425604;0.833311216;0.0365688072;0.805709972;0.0353578883;1.04522592;1.05477813;0.809987886;0.109610257;1.03425635;0.749980042;0.0329127252;10;0.833333123;0;1.044444;1.00000117;1.00000076
23.454170;1.0342521;0.833311228;0.0365576393;0.805713173;0.035347208;1.04521895;1.05477237;0.809993249;0.109600264;1.03425234;0.749980206;0.0329027091;10;0.833333138;0;1.044444;1.00000114;1.00000074
23.457170;1.03424914;0.833311224;0.0365498177;0.805715595;0.0353397327;1.04521399;1.0547698;0.809995133;0.10959313;1.03424933;0.749980311;0.0328956804;10;0.833333134;0;1.044444;1.0000011;1.00000072
23.463170;1.03424321;0.83331229;0.0365330847;0.805721566;0.0353237204;1.0452031;1.05476214;0.81000087;0.109579151;1.03424333;0.749981479;0.0328806108;10;0.8333331;0;1.044444;1.00000109;1.00000073
23.464170;1.03424321;0.83331228;0.0365297435;0.805721606;0.0353204813;1.04520212;1.05476025;0.810002313;0.109576186;1.03424333;0.749981503;0.0328775965;10;0.83333309;0;1.044444;1.00000109;1.00000073
23.474170;1.03423309;0.833312183;0.0365019294;0.805729694;0.035293831;1.0451844;1.05474923;0.810011814;0.109553115;1.03423338;0.749981684;0.0328523591;10;0.833333001;0;1.044444;1.00000124;1.00000088
23.476170;1.03423104;0.833312163;0.0364974952;0.805731284;0.0352895809;1.04518148;1.05474643;0.810013994;0.109548141;1.03423139;0.749981713;0.0328482973;10;0.833333003;0;1.044444;1.00000126;1.00000092
23.477170;1.03423101;0.833312154;0.0364941693;0.805731299;0.0352863476;1.04517952;1.05474551;0.810014721;0.109546132;1.03423139;0.749981727;0.0328452655;10;0.833333008;0;1.044444;1.00000126;1.00000094
23.482170;1.03422585;0.833313242;0.0364808899;0.805736321;0.035273579;1.04517072;1.05473902;0.81002084;0.109534153;1.03422638;0.749982795;0.0328331041;10;0.833333067;0;1.044444;1.00000123;1.00000102
23.485170;1.03422274;0.833313242;0.0364720369;0.805738665;0.0352650594;1.04516582;1.05473661;0.810022744;0.109527007;1.03422336;0.749982834;0.0328250163;10;0.833333124;0;1.044444;1.00000117;1.00000104
23.487170;1.03422068;0.833313248;0.0364665013;0.805740215;0.0352597392;1.04516188;1.05473384;0.810024906;0.109522004;1.03422133;0.749982858;0.0328199642;10;0.833333165;0;1.044444;1.00000111;1.00000105
23.497170;1.03421147;0.833314351;0.0364399142;0.805748154;0.0352342181;1.04514498;1.05472191;0.810035356;0.109497809;1.03421217;0.749983845;0.0327958085;10;0.833333387;0;1.044444;1.00000077;1.00000096
23.500170;1.03420844;0.833314326;0.0364321583;0.805750464;0.0352267922;1.04513996;1.0547195;0.810037279;0.109490673;1.03420912;0.749983794;0.0327887973;10;0.833333437;0;1.044444;1.00000069;1.00000089
23.512170;1.03419837;0.833314288;0.0363999947;0.805758371;0.0351960766;1.04511872;1.05470458;0.810049981;0.109463814;1.03419888;0.749983538;0.0327598515;10;0.833333375;0;1.044444;1.00000065;1.00000074
23.515170;1.03419535;0.833315436;0.0363910981;0.80576184;0.0351876461;1.04511361;1.05470209;0.810051929;0.109456713;1.03419584;0.749984462;0.0327518581;10;0.833333334;0;1.044444;1.00000067;1.00000075
23.527170;1.03418437;0.833315635;0.036358727;0.80577056;0.035157123;1.04509329;1.05468791;0.810062789;0.10942874;1.03418485;0.749984169;0.0327227042;10;0.833333177;0;1.044444;1.00000088;1.00000094
23.529170;1.0341824;0.833315657;0.0363542616;0.805772121;0.0351529224;1.04508928;1.05468541;0.810065745;0.109423723;1.03418288;0.749984129;0.0327186677;10;0.83333314;0;1.044444;1.00000093;1.00000098
23.531170;1.03418043;0.833315672;0.0363486911;0.80577368;0.0351476402;1.04508628;1.05468353;0.810067171;0.109419695;1.03418091;0.749984097;0.0327136371;10;0.833333099;0;1.044444;1.00000099;1.00000102
23.541170;1.03417265;0.83331679;0.0363220379;0.805780964;0.0351221007;1.04506934;1.05467134;0.810076376;0.109396642;1.03417314;0.749985019;0.0326896029;10;0.833332845;0;1.044444;1.00000124;1.00000121
23.544170;1.03416972;0.83331679;0.0363142903;0.805783282;0.0351146385;1.04506438;1.05466889;0.810078202;0.109389489;1.03417021;0.749985004;0.0326826447;10;0.83333275;0;1.044444;1.0000013;1.00000127
23.554170;1.03416094;0.833317971;0.0362877255;0.805791274;0.0350889974;1.04504752;1.05465682;0.810088405;0.109366404;1.03416134;0.749986009;0.0326588726;10;0.833332477;0;1.044444;1.00000139;1.00000146
23.558170;1.03415796;0.833318014;0.0362777236;0.80579357;0.0350794103;1.04504155;1.05465349;0.810090989;0.10935727;1.03415834;0.749986042;0.032649994;10;0.833332411;0;1.044444;1.00000139;1.0000015
23.563170;1.03415293;0.833318064;0.0362643447;0.805797396;0.0350666908;1.04503355;1.05464701;0.810097125;0.109346398;1.03415331;0.749986084;0.0326381444;10;0.833332365;0;1.044444;1.00000136;1.00000152
23.567170;1.03414989;0.833318098;0.0362542974;0.80579967;0.0350571437;1.04502653;1.05464332;0.810100091;0.109337359;1.03415029;0.749986086;0.0326292388;10;0.83333237;0;1.044444;1.00000132;1.00000153
23.573170;1.03414381;0.833319252;0.0362386879;0.80580534;0.0350423773;1.04501648;1.05463587;0.810106031;0.109324537;1.03414425;0.749987032;0.0326153456;10;0.833332432;0;1.044444;1.00000126;1.00000153
23.577170;1.03414075;0.833319268;0.0362286657;0.805807637;0.0350328679;1.04500944;1.05463244;0.810108771;0.109315487;1.03414121;0.749986974;0.0326064015;10;0.83333248;0;1.044444;1.0000012;1.00000152
