time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.581170;1.0341367;0.833319262;0.0362175432;0.805810733;0.0350223048;1.04500339;1.0546277;0.810113532;0.109306579;1.03413717;0.749986912;0.0325964492;10;0.833332498;0;1.044444;1.00000113;1.0000015
23.587170;1.03413169;0.833319225;0.0362019775;0.805814646;0.0350074365;1.04499332;1.05462103;0.810118677;0.109293684;1.03413213;0.749986857;0.0325825205;10;0.833332502;0;1.044444;1.00000106;1.0000014
23.588170;1.03413069;0.833319218;0.0361997519;0.805815432;0.0350053125;1.04499131;1.05461913;0.810120132;0.109290734;1.03413113;0.749986856;0.0325805329;10;0.833332505;0;1.044444;1.00000105;1.00000138
23.592170;1.03412768;0.833320309;0.0361897362;0.805818886;0.0349956903;1.04498527;1.05461561;0.810122782;0.109282712;1.03412813;0.749987867;0.0325715738;10;0.833332526;0;1.044444;1.00000106;1.00000129
23.604170;1.03411762;0.833320382;0.0361597083;0.805826908;0.0349668729;1.04496612;1.05460115;0.810134829;0.109255773;1.03411825;0.749987904;0.0325445824;10;0.83333256;0;1.044444;1.00000115;1.00000106
23.608170;1.03411361;0.833320449;0.0361486084;0.805830072;0.0349562509;1.04495905;1.05459764;0.810137549;0.109247686;1.03411435;0.749987915;0.0325346072;10;0.833332541;0;1.044444;1.00000119;1.00000099
23.609170;1.03411261;0.833320467;0.0361463897;0.805830854;0.0349541339;1.04495802;1.05459574;0.810139012;0.109244711;1.03411338;0.74998792;0.0325326179;10;0.833332534;0;1.044444;1.0000012;1.00000097
23.615170;1.0341076;0.833321698;0.036131959;0.805835784;0.0349403157;1.04494786;1.0545891;0.810144122;0.109231628;1.03410856;0.749988962;0.0325197001;10;0.833332493;0;1.044444;1.00000129;1.00000087
23.626170;1.03409863;0.833321821;0.0361041399;0.805842542;0.0349135986;1.04492959;1.05457815;0.810153649;0.109208408;1.03409989;0.749988982;0.0324947311;10;0.83333257;0;1.044444;1.00000151;1.00000082
23.634170;1.03409163;0.833321752;0.0360840373;0.805847845;0.0348942803;1.04491749;1.05456874;0.810160974;0.109191382;1.03409292;0.749988955;0.0324765589;10;0.833332789;0;1.044444;1.00000152;1.00000079
23.639170;1.03408762;0.833322759;0.036071761;0.805852024;0.0348824713;1.04490949;1.05456435;0.810164418;0.109180197;1.03408889;0.74998996;0.0324654221;10;0.833332975;0;1.044444;1.00000146;1.00000072
23.640170;1.03408661;0.833322734;0.036069532;0.805852807;0.0348803339;1.0449075;1.05456246;0.810166938;0.109178279;1.03408788;0.749989962;0.0324633975;10;0.833333014;0;1.044444;1.00000145;1.00000071
23.641170;1.03408661;0.833322708;0.0360661936;0.805852812;0.0348770889;1.0449065;1.05456151;0.810167679;0.109176264;1.03408788;0.749989964;0.0324603741;10;0.833333054;0;1.044444;1.00000143;1.0000007
23.647170;1.03408157;0.833322561;0.0360517483;0.805856782;0.0348631754;1.04489656;1.05455486;0.810172837;0.10916325;1.03408288;0.749989957;0.0324472417;10;0.833333276;0;1.044444;1.00000129;1.00000065
23.653170;1.03407651;0.833322479;0.0360373558;0.805860779;0.0348492984;1.04488759;1.05454908;0.810177241;0.109150147;1.03407789;0.749989937;0.0324340939;10;0.83333343;0;1.044444;1.00000114;1.00000069
23.654170;1.03407549;0.833322474;0.0360351475;0.805861573;0.0348471733;1.04488659;1.05454717;0.810178696;0.109148234;1.0340769;0.749989935;0.0324320677;10;0.83333345;0;1.044444;1.00000113;1.00000071
23.661170;1.03406937;0.833323591;0.0360185761;0.805867391;0.0348312297;1.04487557;1.05454064;0.810184576;0.10913305;1.03407089;0.749990891;0.0324168919;10;0.833333556;0;1.044444;1.00000104;1.00000084
23.662170;1.03406835;0.833323597;0.0360152546;0.805868173;0.0348280481;1.04487357;1.0545387;0.810186024;0.109131128;1.03406989;0.74999088;0.0324138708;10;0.833333565;0;1.044444;1.00000103;1.00000086
23.669170;1.03406326;0.833323643;0.0359986946;0.805872045;0.0348122627;1.04486254;1.05453179;0.81019109;0.109116961;1.03406481;0.7499908;0.0323987945;10;0.833333583;0;1.044444;1.00000098;1.000001
23.670170;1.03406224;0.833323649;0.0359964923;0.805872815;0.0348101807;1.04486153;1.05452985;0.810192538;0.109115033;1.03406378;0.74999079;0.0323967915;10;0.833333579;0;1.044444;1.00000097;1.00000101
23.693170;1.03404311;0.833324662;0.0359424096;0.80588838;0.0347588202;1.04482674;1.05450612;0.810210924;0.109066953;1.03404404;0.749991673;0.0323476022;10;0.833333476;0;1.044444;1.00000092;1.00000148
23.696170;1.03404114;0.833324597;0.0359346206;0.805889956;0.0347514329;1.0448218;1.05450326;0.810213046;0.10906096;1.03404195;0.749991694;0.0323405658;10;0.833333498;0;1.044444;1.00000091;1.00000151
23.698170;1.03404016;0.833324551;0.0359301614;0.805890756;0.0347472152;1.04481883;1.05450043;0.810215188;0.109057058;1.0340409;0.749991714;0.0323365462;10;0.833333513;0;1.044444;1.00000089;1.00000152
23.703170;1.03403622;0.833324433;0.0359178867;0.805893953;0.0347356317;1.04481186;1.05449572;0.81021876;0.10904705;1.03403676;0.749991767;0.0323255214;10;0.833333556;0;1.044444;1.00000082;1.00000151
23.719170;1.03402331;0.833325388;0.0358811128;0.80590557;0.0347007515;1.04478782;1.05448012;0.810231813;0.109015064;1.03402323;0.749992966;0.0322926852;10;0.833333714;0;1.044444;1.00000067;1.00000121
23.720170;1.03402232;0.833325392;0.0358788973;0.805906384;0.034698639;1.04478683;1.05447824;0.810233243;0.109013158;1.0340222;0.749992977;0.0322907179;10;0.833333716;0;1.044444;1.00000067;1.00000119
23.744170;1.03400482;0.833326462;0.0358235911;0.805922405;0.0346452078;1.04475193;1.05445522;0.810251527;0.108964979;1.03400434;0.749993829;0.0322413674;10;0.833333696;0;1.044444;1.0000008;1.00000066
23.747170;1.0340028;0.833326471;0.0358168871;0.805924023;0.0346388058;1.0447479;1.05445277;0.810253474;0.108959935;1.03400243;0.749993798;0.0322354001;10;0.833333703;0;1.044444;1.00000085;1.00000064
23.751170;1.03399871;0.833326485;0.035807937;0.805927205;0.0346303134;1.04474184;1.05444907;0.810256453;0.10895186;1.03399855;0.749993788;0.0322274173;10;0.833333701;0;1.044444;1.00000094;1.00000061
23.752170;1.03399868;0.833326488;0.0358056995;0.805927219;0.0346281551;1.04473983;1.05444722;0.810257929;0.108949945;1.03399858;0.749993791;0.0322254179;10;0.833333697;0;1.044444;1.00000097;1.00000061
23.797170;1.03396419;0.833328536;0.0357066354;0.805955066;0.0345338775;1.04467848;1.05440518;0.81029372;0.108864392;1.03396474;0.749996956;0.0321364034;10;0.833332832;0;1.044444;1.00000148;1.00000067
23.811170;1.03395472;0.833328645;0.0356766089;0.80596256;0.0345055276;1.04465852;1.05439216;0.810304538;0.108838684;1.03395459;0.749997087;0.0321095369;10;0.833332904;0;1.044444;1.00000159;1.00000077
23.814170;1.03395279;0.833328685;0.0356699367;0.805964071;0.0344991815;1.04465451;1.05438925;0.810306707;0.108833736;1.03395261;0.749997035;0.0321035916;10;0.833332934;0;1.044444;1.00000165;1.00000082
23.816170;1.03395184;0.833328716;0.0356665953;0.80596482;0.0344960039;1.04465249;1.05438731;0.810308153;0.108829728;1.03395164;0.749996984;0.0321006292;10;0.833332949;0;1.044444;1.00000169;1.00000086
23.817170;1.03395086;0.833328733;0.0356643681;0.805965584;0.0344938915;1.04465048;1.05438728;0.81030815;0.108827625;1.03395065;0.749996954;0.0320986483;10;0.833332953;0;1.044444;1.0000017;1.00000088
23.823170;1.03394694;0.833328841;0.0356510076;0.805968624;0.0344811113;1.04464238;1.05438146;0.810312481;0.108816645;1.03394676;0.749996719;0.032086769;10;0.833332949;0;1.044444;1.0000017;1.00000098
23.845170;1.03393057;0.833330197;0.0356054626;0.805982174;0.0344375212;1.04461292;1.05436119;0.810328735;0.108777422;1.03393101;0.749996999;0.0320459592;10;0.833332896;0;1.044444;1.00000127;1.00000114
23.846170;1.03393054;0.833330199;0.0356032468;0.805982173;0.0344353806;1.0446119;1.05436025;0.810329431;0.108775403;1.03393102;0.749997003;0.0320439533;10;0.833332902;0;1.044444;1.00000125;1.00000114
23.849170;1.03392846;0.8333302;0.0355977066;0.805983728;0.034430091;1.04460786;1.05435872;0.810330548;0.108770274;1.03392905;0.749997032;0.0320389368;10;0.833332922;0;1.044444;1.00000118;1.00000111
23.861170;1.0339203;0.83333011;0.0355733445;0.805989969;0.0344066506;1.04459176;1.05434738;0.810339206;0.108749249;1.0339212;0.749997167;0.0320168634;10;0.833332913;0;1.044444;1.0000009;1.00000096
23.864170;1.03391734;0.83333118;0.035566729;0.805993382;0.0344002794;1.04458874;1.05434457;0.810341445;0.108744256;1.03391822;0.749998164;0.0320108312;10;0.8333329;0;1.044444;1.00000087;1.00000094
23.866170;1.03391639;0.833331154;0.0355634318;0.805994161;0.0343970776;1.04458573;1.05434271;0.81034295;0.108740226;1.03391723;0.749998155;0.0320077988;10;0.833332893;0;1.044444;1.00000086;1.00000093
23.869170;1.03391447;0.833331127;0.0355568174;0.805995712;0.0343906907;1.04458172;1.0543412;0.810344239;0.1087351;1.03391524;0.749998135;0.0320017328;10;0.833332881;0;1.044444;1.00000084;1.00000092
23.888170;1.0339022;0.833331211;0.0355191101;0.806005651;0.0343548098;1.04455752;1.05432451;0.810358689;0.108701684;1.03390203;0.749998114;0.0319673007;10;0.83333273;0;1.044444;1.00000088;1.00000112
23.891170;1.03390026;0.833331233;0.035513522;0.806007189;0.0343495014;1.0445545;1.05432168;0.810360844;0.108696579;1.0339;0.749998139;0.0319622761;10;0.833332707;0;1.044444;1.0000009;1.0000011
23.893170;1.03389929;0.833331244;0.035510161;0.806007958;0.0343462906;1.04455149;1.05432105;0.810361298;0.108693392;1.03389897;0.749998164;0.0319592672;10;0.83333269;0;1.044444;1.00000092;1.00000109
23.895170;1.0338983;0.833331251;0.035505685;0.806008729;0.0343419902;1.04454949;1.05431914;0.810362733;0.108689284;1.03389795;0.749998196;0.0319552636;10;0.833332676;0;1.044444;1.00000093;1.00000107
23.904170;1.03389226;0.833332381;0.0354877445;0.806014485;0.0343247087;1.04453754;1.05431141;0.810368507;0.108673899;1.03389182;0.749999434;0.0319392954;10;0.833332616;0;1.044444;1.00000101;1.00000098
23.912170;1.03388719;0.833332447;0.035473221;0.806018411;0.0343106185;1.04452869;1.05430367;0.810375428;0.108660819;1.03388671;0.749999665;0.0319262844;10;0.833332484;0;1.044444;1.00000106;1.00000089
23.915170;1.0338852;0.833332466;0.035466569;0.806019979;0.0343041688;1.04452477;1.05430206;0.810376663;0.108655699;1.03388469;0.749999732;0.0319202782;10;0.833332399;0;1.044444;1.00000108;1.00000088
23.925170;1.03387834;0.833332493;0.0354478742;0.806025534;0.0342860531;1.04451301;1.05429344;0.810383378;0.10863969;1.03387775;0.749999803;0.0319032758;10;0.833332072;0;1.044444;1.00000114;1.0000009
23.936170;1.03387242;0.833332543;0.0354281384;0.806030543;0.0342668948;1.04450009;1.05428413;0.810390864;0.108621755;1.03387198;0.749999574;0.031885226;10;0.833331893;0;1.044444;1.00000111;1.00000087
23.937170;1.03387141;0.833332546;0.035425934;0.806031357;0.0342647818;1.04449909;1.05428415;0.810390877;0.108619661;1.033871;0.749999546;0.0318832201;10;0.833331888;0;1.044444;1.0000011;1.00000087
23.942022;1.03386837;0.833333683;0.0354171035;0.806034928;0.0342563057;1.04449305;1.0542798;0.810395323;0.108611766;1.0338681;0.750000413;0.0318752041;10;0.833331902;0;1.044444;1.000001;1.00000089
23.950022;1.03386329;0.833333792;0.0354026556;0.806038978;0.0342425774;1.04448296;1.05427317;0.810400327;0.108599909;1.0338632;0.750000171;0.0318621671;10;0.833332031;0;1.044444;1.00000086;1.00000085
23.951022;1.03386227;0.83333381;0.0354004278;0.806039767;0.0342404778;1.04448196;1.05427317;0.810400313;0.108597807;1.03386221;0.750000137;0.0318601596;10;0.833332051;0;1.044444;1.00000085;1.00000083
23.966022;1.03385299;0.833333843;0.0353724534;0.806046705;0.0342143616;1.04446388;1.05425998;0.810410066;0.108573971;1.03385332;0.749999824;0.0318352368;10;0.833332309;0;1.044444;1.0000008;1.00000057
23.967022;1.03385197;0.833333826;0.0353702153;0.806047479;0.0342122716;1.04446287;1.05426032;0.810409763;0.108571841;1.03385231;0.749999822;0.0318332546;10;0.833332327;0;1.044444;1.0000008;1.00000056
23.970022;1.03384991;0.833333768;0.0353646281;0.806049029;0.0342070259;1.04445986;1.05425754;0.810411784;0.108566902;1.03385029;0.749999827;0.0318283098;10;0.833332377;0;1.044444;1.00000078;1.00000055
23.982022;1.03384281;0.833333574;0.0353413163;0.806054407;0.0341846893;1.04444491;1.05424737;0.810419287;0.108546949;1.03384311;0.749999947;0.0318074478;10;0.833332546;0;1.044444;1.00000085;1.00000068
23.994022;1.03383488;0.833333541;0.035317994;0.806060662;0.0341620838;1.04442995;1.05423712;0.810427192;0.108526846;1.03383483;0.749999968;0.0317863748;10;0.833332508;0;1.044444;1.0000012;1.00000101
23.995022;1.03383388;0.833333545;0.0353157713;0.806061447;0.0341599257;1.04442896;1.05423713;0.810427203;0.108524732;1.03383382;0.749999968;0.0317843621;10;0.833332499;0;1.044444;1.00000123;1.00000103
24.001022;1.03382989;0.833333568;0.0353046614;0.806064612;0.0341490279;1.04442098;1.05423188;0.810431397;0.108514733;1.03382975;0.749999981;0.0317742735;10;0.833332445;0;1.044444;1.00000139;1.00000115
24.005022;1.03382689;0.833333552;0.0352957846;0.806066996;0.0341403441;1.044416;1.05422817;0.810434366;0.10850776;1.03382674;0.750000002;0.0317662238;10;0.833332417;0;1.044444;1.00000147;1.0000012
24.006022;1.03382689;0.833333541;0.0352946758;0.806067009;0.0341392259;1.044415;1.05422819;0.810434382;0.108505657;1.03382674;0.750000007;0.0317652145;10;0.833332412;0;1.044444;1.00000149;1.00000121
24.011022;1.03382289;0.833333454;0.035284667;0.806070196;0.0341294795;1.04440903;1.05422354;0.810438096;0.10849774;1.03382275;0.750000028;0.031756176;10;0.833332398;0;1.044444;1.00000157;1.00000122
24.019022;1.03381798;0.833333334;0.0352678609;0.806074152;0.0341132577;1.04439912;1.05421697;0.810443341;0.108483707;1.03381779;0.750000036;0.0317411067;10;0.833332486;0;1.044444;1.00000164;1.00000115
24.033022;1.03380916;0.833333297;0.03523977;0.806080955;0.0340866228;1.04438129;1.05420366;0.810453803;0.108459016;1.03380863;0.749999886;0.0317160073;10;0.833332838;0;1.044444;1.00000156;1.0000008
24.034022;1.03380816;0.833333293;0.0352375332;0.806081712;0.0340845247;1.0443793;1.05420398;0.810453566;0.108456905;1.03380762;0.749999869;0.0317140116;10;0.833332853;0;1.044444;1.00000155;1.00000076
24.050022;1.03379698;0.833333168;0.0352051662;0.806090119;0.0340543024;1.0443595;1.05418866;0.810465425;0.108429319;1.03379685;0.749999725;0.0316852103;10;0.833332932;0;1.044444;1.00000138;1.00000041
24.051022;1.03379597;0.833333162;0.03520293;0.806090893;0.0340522264;1.0443575;1.05418865;0.810465443;0.108427226;1.03379587;0.749999716;0.031683221;10;0.833332931;0;1.044444;1.00000137;1.0000004
24.058022;1.03379197;0.833332048;0.0351883397;0.806092866;0.0340386302;1.04434854;1.054182;0.810470645;0.108415339;1.03379201;0.749998639;0.0316702352;10;0.833332901;0;1.044444;1.00000121;1.00000038
24.067022;1.033785;0.833332076;0.0351691973;0.806098132;0.0340206789;1.04433656;1.05417347;0.810477353;0.108399365;1.03378511;0.749998583;0.0316531596;10;0.833332921;0;1.044444;1.00000098;1.0000004
24.072022;1.03378203;0.833332081;0.0351590771;0.806100394;0.0340110604;1.04433058;1.05417001;0.810480081;0.108390193;1.03378215;0.74999859;0.031644116;10;0.833332975;0;1.044444;1.00000086;1.00000043
24.100022;1.03376235;0.833331958;0.0351007713;0.806115755;0.0339545513;1.0442933;1.05414359;0.810500021;0.108338694;1.03376208;0.749998934;0.0315911051;10;0.833332539;0;1.044444;1.00000101;1.00000076
24.101007;1.03376237;0.83333197;0.0350985835;0.806115739;0.0339524078;1.0442913;1.05414359;0.810500008;0.108336571;1.03376209;0.749998949;0.0315891025;10;0.833332549;0;1.044444;1.00000102;1.00000077
24.125519;1.03374439;0.833332267;0.0350477525;0.806129731;0.0339033923;1.04425954;1.05412106;0.810516624;0.10829247;1.03374436;0.749999232;0.0315429549;10;0.833333029;0;1.044444;1.00000068;1.00000129
24.130519;1.03374131;0.833332347;0.0350377918;0.806132174;0.0338937429;1.04425361;1.05411625;0.81052025;0.108283607;1.03374126;0.749999143;0.0315339919;10;0.833333004;0;1.044444;1.00000057;1.00000128
24.131519;1.03374029;0.833332358;0.0350355768;0.806132979;0.0338916144;1.04425163;1.05411563;0.81052073;0.108282646;1.03374023;0.74999912;0.0315320013;10;0.833332994;0;1.044444;1.00000055;1.00000128
24.133519;1.03373925;0.833332375;0.0350322565;0.806133813;0.0338884037;1.04424966;1.05411467;0.810521484;0.108278587;1.03373916;0.749999073;0.0315290232;10;0.833332967;0;1.044444;1.00000053;1.00000126
24.134519;1.03373823;0.83333238;0.03503004;0.806134621;0.0338862794;1.04424767;1.05411372;0.810522229;0.108276604;1.03373813;0.749999051;0.0315270361;10;0.833332951;0;1.044444;1.00000052;1.00000125
24.138519;1.03373613;0.833332384;0.0350222825;0.8061363;0.0338788004;1.04424275;1.05410993;0.81052524;0.108269698;1.033736;0.74999898;0.0315200951;10;0.833332867;0;1.044444;1.00000052;1.00000119
24.153519;1.03372574;0.833332194;0.0349935811;0.806144539;0.0338511389;1.04422499;1.05409669;0.810535954;0.108244669;1.03372568;0.749998978;0.0314941174;10;0.83333236;0;1.044444;1.00000084;1.00000101
24.154519;1.03372472;0.83333218;0.0349913691;0.806145343;0.0338490292;1.044224;1.05409669;0.810535983;0.108243599;1.03372467;0.749998986;0.031492107;10;0.833332335;0;1.044444;1.00000085;1.000001
24.169519;1.03371579;0.833333171;0.034963691;0.806153634;0.0338225347;1.04420584;1.05408398;0.810547089;0.108218314;1.03371566;0.749999862;0.0314670277;10;0.833332332;0;1.044444;1.00000073;1.00000102
24.181519;1.03370788;0.833333201;0.034941486;0.806159697;0.0338013438;1.04419141;1.05407486;0.810554165;0.108199141;1.03370762;0.749999494;0.0314471423;10;0.833332657;0;1.044444;1.00000042;1.00000102
24.190519;1.03370279;0.833333171;0.0349248121;0.806163386;0.0337854664;1.04418016;1.05406873;0.810558754;0.108185095;1.0337026;0.749999361;0.031432134;10;0.833332744;0;1.044444;1.00000018;1.00000108
24.193519;1.03370076;0.833333122;0.0349192597;0.806164878;0.0337802008;1.04417711;1.05406589;0.810560846;0.108181175;1.03370058;0.749999355;0.0314270844;10;0.833332706;0;1.044444;1.00000012;1.00000112
24.195519;1.03369973;0.833333085;0.0349159337;0.806165619;0.0337770326;1.04417509;1.05406398;0.810562243;0.108178205;1.03369956;0.749999359;0.0314240356;10;0.833332667;0;1.044444;1.00000008;1.00000116
24.211519;1.03369059;0.833334096;0.0348882306;0.806173625;0.0337504034;1.04415704;1.05405272;0.810571666;0.108152804;1.03369049;0.750000578;0.031398385;10;0.833332174;0;1.044444;0.999999994;1.00000152
24.229519;1.0336797;0.833334155;0.0348582107;0.806182243;0.0337215805;1.04413822;1.05403826;0.810582775;0.108126792;1.03367976;0.750000607;0.0313710834;10;0.833332147;0;1.044444;1.00000046;1.00000118
24.233519;1.03367776;0.83333417;0.034851529;0.806183805;0.0337151755;1.04413428;1.05403544;0.810584968;0.108121838;1.03367781;0.750000565;0.0313651582;10;0.833332241;0;1.044444;1.00000058;1.00000105
24.234519;1.03367777;0.833334175;0.0348493018;0.8061838;0.0337130242;1.0441333;1.05403544;0.810584967;0.108119738;1.03367783;0.750000555;0.031363182;10;0.833332265;0;1.044444;1.0000006;1.00000102
24.235519;1.03367678;0.83333418;0.0348481853;0.806184574;0.0337119824;1.04413131;1.05403483;0.810585436;0.108118754;1.03367685;0.750000546;0.0313622072;10;0.833332288;0;1.044444;1.00000063;1.000001
24.261519;1.03366303;0.833335176;0.0348057073;0.80619629;0.0336718222;1.04410514;1.05401571;0.810600722;0.10808268;1.03366328;0.750001674;0.0313246205;10;0.833332672;0;1.044444;1.00000101;1.00000108
24.262519;1.03366305;0.833335167;0.034804573;0.8061963;0.0336707492;1.04410413;1.05401603;0.810600479;0.108080522;1.03366328;0.750001703;0.0313236233;10;0.833332676;0;1.044444;1.00000103;1.00000109
24.264519;1.03366207;0.833335154;0.0348011956;0.806197103;0.0336675552;1.04410212;1.05401413;0.810601962;0.108078583;1.03366227;0.750001764;0.0313206269;10;0.83333268;0;1.044444;1.00000107;1.00000111
24.265519;1.03366108;0.83333515;0.0348000637;0.806197895;0.0336665095;1.04410111;1.05401318;0.810602707;0.108076561;1.03366127;0.750001796;0.0313196281;10;0.83333268;0;1.044444;1.00000109;1.00000112
24.266519;1.03366009;0.833335148;0.0347978217;0.806198686;0.0336643876;1.0441001;1.05401318;0.810602727;0.108075498;1.03366026;0.750001829;0.0313176292;10;0.83333268;0;1.044444;1.00000112;1.00000113
24.282519;1.03365222;0.833335441;0.0347732001;0.806205125;0.0336410659;1.04408417;1.05400206;0.810611649;0.108054526;1.03365209;0.750002148;0.0312958292;10;0.833332577;0;1.044444;1.00000146;1.00000135
24.283519;1.03365223;0.833335475;0.034772094;0.806205139;0.0336400113;1.04408317;1.05400207;0.810612698;0.108053471;1.03365209;0.750002157;0.0312948474;10;0.833332565;0;1.044444;1.00000146;1.00000137
24.284519;1.03365124;0.83333551;0.0347709906;0.806205932;0.0336389889;1.04408217;1.05400114;0.810613418;0.108051458;1.03365109;0.750002164;0.0312938648;10;0.833332554;0;1.044444;1.00000146;1.00000139
24.286519;1.03365026;0.833335578;0.0347676799;0.806206735;0.0336358324;1.04408118;1.05399927;0.810614851;0.108049543;1.0336501;0.750002177;0.031290897;10;0.833332531;0;1.044444;1.00000144;1.00000143
24.288519;1.03364929;0.833336753;0.0347643762;0.806208605;0.0336326676;1.04407917;1.05399835;0.81061555;0.108046481;1.03364912;0.750003186;0.031287924;10;0.833332511;0;1.044444;1.00000142;1.00000147
24.293519;1.03364735;0.833336881;0.0347578022;0.806210165;0.0336263252;1.04407414;1.05399588;0.810617383;0.108040445;1.03364718;0.75000321;0.0312819629;10;0.833332471;0;1.044444;1.00000135;1.00000154
24.309519;1.03363952;0.833337159;0.0347346831;0.806216323;0.0336039582;1.04405903;1.05398565;0.810625052;0.108019493;1.0336395;0.750003172;0.031260836;10;0.833332655;0;1.044444;1.00000131;1.00000157
24.320519;1.03363453;0.83333725;0.0347190461;0.806220282;0.0335889415;1.0440491;1.05397818;0.810630609;0.108006691;1.03363471;0.750002939;0.031246828;10;0.833332975;0;1.044444;1.00000141;1.0000015
24.326519;1.03363155;0.833337322;0.0347100827;0.806222704;0.0335804375;1.04404415;1.05397569;0.810632474;0.107999726;1.03363176;0.750002828;0.0312388033;10;0.833333107;0;1.044444;1.00000147;1.00000143
24.333519;1.0336276;0.833337345;0.0346999749;0.806225891;0.0335709809;1.04403816;1.05397093;0.810637178;0.107990904;1.03362778;0.750002764;0.03122971;10;0.833333166;0;1.044444;1.00000152;1.00000134
24.336519;1.03362663;0.833337323;0.0346954948;0.806226683;0.0335667637;1.04403515;1.05396901;0.810638664;0.107987993;1.03362678;0.750002743;0.0312256652;10;0.833333169;0;1.044444;1.00000153;1.00000131
24.340519;1.03362468;0.833338388;0.0346910296;0.806229324;0.0335625881;1.04403113;1.0539671;0.810640162;0.107982969;1.03362478;0.75000371;0.031221608;10;0.833333174;0;1.044444;1.00000153;1.00000128
24.353519;1.03361871;0.833338199;0.034673304;0.806233974;0.0335456885;1.04402001;1.05395848;0.810646821;0.107968005;1.03361877;0.750003687;0.0312056067;10;0.833333139;0;1.044444;1.00000145;1.00000108
24.356519;1.03361768;0.833338155;0.0346688827;0.806234729;0.0335414447;1.04401801;1.05395783;0.81064731;0.107963833;1.03361776;0.750003711;0.031201665;10;0.833333095;0;1.044444;1.00000138;1.00000098
24.361519;1.03361559;0.833338079;0.0346622781;0.806236255;0.0335351075;1.044014;1.05395398;0.810650239;0.107958924;1.03361573;0.750003771;0.0311957812;10;0.833333003;0;1.044444;1.00000122;1.00000081
24.379519;1.03360728;0.833337609;0.0346393225;0.806242464;0.0335128273;1.04399932;1.05394435;0.81065842;0.10793853;1.0336073;0.750004005;0.0311749549;10;0.833332696;0;1.044444;1.00000081;1.00000067
24.381519;1.03360625;0.833337541;0.0346371343;0.806243239;0.0335106926;1.04399737;1.05394244;0.810659843;0.107935521;1.03360623;0.750004022;0.0311729404;10;0.833332682;0;1.044444;1.00000081;1.00000071
24.385519;1.03360419;0.833337416;0.034632758;0.806244802;0.0335064163;1.04399445;1.05394051;0.810661235;0.107931424;1.03360412;0.750004044;0.0311689017;10;0.833332688;0;1.044444;1.00000082;1.00000081
24.386519;1.03360418;0.833337388;0.0346305517;0.806244806;0.0335042543;1.04399346;1.0539405;0.810661218;0.107930352;1.0336041;0.750004048;0.0311668924;10;0.833332696;0;1.044444;1.00000082;1.00000084
24.388519;1.03360316;0.833337338;0.0346283564;0.806245596;0.0335021102;1.04399248;1.05393859;0.810662634;0.1079284;1.03360307;0.750004055;0.0311648754;10;0.833332716;0;1.044444;1.00000084;1.00000089
24.394519;1.03360116;0.833337248;0.0346205983;0.806247191;0.0334945607;1.04398746;1.05393609;0.810664434;0.107921176;1.03360105;0.750004084;0.0311578483;10;0.833332786;0;1.044444;1.00000094;1.00000105
24.397519;1.03359919;0.833337254;0.0346172368;0.806248766;0.0334913607;1.04398441;1.05393422;0.810665819;0.107918177;1.03359906;0.750004102;0.0311548606;10;0.833332812;0;1.044444;1.000001;1.00000113
24.398519;1.03359921;0.833337262;0.0346161107;0.806248771;0.0334902743;1.0439844;1.05393424;0.810665797;0.107917117;1.03359907;0.750004109;0.0311538691;10;0.833332817;0;1.044444;1.00000102;1.00000115
24.400519;1.03359824;0.833337289;0.0346138493;0.806249557;0.0334881371;1.04398237;1.05393239;0.810667209;0.107915196;1.0335981;0.750004122;0.0311518938;10;0.833332824;0;1.044444;1.00000106;1.0000012
24.410519;1.03359441;0.833338618;0.0346013219;0.806253702;0.0334763686;1.04397429;1.05392798;0.810670763;0.107904134;1.03359424;0.750005221;0.03114117;10;0.833332788;0;1.044444;1.00000115;1.00000134
24.414519;1.03359345;0.833338703;0.0345967569;0.806254416;0.0334720805;1.0439713;1.05392626;0.810672241;0.107900145;1.03359331;0.750005269;0.0311373189;10;0.833332734;0;1.044444;1.00000115;1.00000136
24.416519;1.03359246;0.833338737;0.0345933707;0.806255156;0.0334688853;1.0439703;1.05392445;0.810673714;0.107898247;1.03359234;0.750005293;0.0311343892;10;0.833332699;0;1.044444;1.00000115;1.00000137
24.422519;1.03358945;0.833338828;0.0345865946;0.806257394;0.0334625273;1.04396531;1.05392182;0.810675974;0.107892261;1.0335894;0.750005371;0.0311285544;10;0.8333326;0;1.044444;1.00000114;1.00000142
24.423519;1.03358944;0.833338846;0.034585472;0.806257382;0.0334614468;1.04396531;1.05392185;0.810675991;0.107891215;1.03358941;0.750005386;0.0311275728;10;0.833332588;0;1.044444;1.00000013;1.00000044
24.425519;1.03358842;0.833338882;0.0345832308;0.80625814;0.0334593127;1.04396331;1.05392095;0.810676753;0.107889219;1.03358843;0.750005418;0.0311256005;10;0.833332572;0;1.044444;1.00000013;1.00000047
24.427519;1.0335874;0.83333892;0.0345809939;0.806258904;0.0334571733;1.04396231;1.0539191;0.810678242;0.107887318;1.03358744;0.750005449;0.0311236162;10;0.833332564;0;1.044444;1.00000013;1.00000051
24.432519;1.03358536;0.833339015;0.0345754104;0.806260437;0.0334518034;1.0439583;1.05391759;0.810679532;0.107882232;1.03358548;0.750005493;0.0311186099;10;0.833332589;0;1.044444;1.00000013;1.00000061
24.437519;1.03358337;0.833339099;0.0345687374;0.806261993;0.0334453725;1.04395428;1.05391478;0.810681804;0.107877275;1.03358354;0.750005475;0.0311125558;10;0.833332655;0;1.044444;1.00000015;1.0000007
24.440519;1.03358239;0.833339139;0.0345654193;0.806262793;0.033442161;1.04395226;1.05391384;0.810682594;0.107874237;1.03358257;0.750005439;0.0311095043;10;0.833332706;0;1.044444;1.00000018;1.00000074
24.441519;1.0335824;0.83333915;0.0345643156;0.806262804;0.0334410811;1.04395125;1.0539129;0.810683345;0.107873292;1.03358258;0.750005423;0.0311084847;10;0.833332725;0;1.044444;1.00000019;1.00000075
24.442519;1.03358241;0.833339161;0.0345632131;0.806262818;0.0334400019;1.04395125;1.05391195;0.810684096;0.107872348;1.03358258;0.750005407;0.031107464;10;0.833332746;0;1.044444;1.0000002;1.00000076
24.446519;1.03358043;0.833339206;0.0345588165;0.806264449;0.0334357599;1.04394821;1.05391004;0.810686716;0.107868404;1.03358058;0.750005337;0.0311033712;10;0.83333284;0;1.044444;1.00000024;1.00000079
24.455519;1.03357738;0.833339362;0.0345489793;0.806267017;0.0334262251;1.04394106;1.05390619;0.810689821;0.107860653;1.0335774;0.75000515;0.0310941099;10;0.833333135;0;1.044444;1.00000033;1.00000077
24.489519;1.03356504;0.833339416;0.0345137455;0.806277135;0.0333920984;1.0439174;1.05388976;0.810701717;0.107828578;1.03356483;0.750004463;0.0310613175;10;0.833333275;0;1.044444;0.99999961;1.00000004
24.492519;1.03356307;0.833339372;0.0345103928;0.806278609;0.0333889511;1.0439154;1.05388769;0.810703087;0.107826673;1.03356279;0.750004479;0.0310583191;10;0.833333203;0;1.044444;0.999999539;1.00000002
24.495519;1.03356209;0.833340428;0.0345070355;0.806280349;0.0333857899;1.04391342;1.05388658;0.810703726;0.107823627;1.03356175;0.750005519;0.0310553268;10;0.833333125;0;1.044444;0.99999948;1
24.509519;1.03355803;0.833340006;0.0344924605;0.806282981;0.0333722227;1.04390575;1.05387975;0.810708455;0.107811686;1.03355757;0.750005928;0.0310426348;10;0.833332836;0;1.044444;0.999999306;1.00000001
24.511519;1.03355701;0.833339938;0.0344913525;0.806283717;0.0333712084;1.04390379;1.05387978;0.810708435;0.107809561;1.03355656;0.750005975;0.031041693;10;0.833332804;0;1.044444;0.999999289;1.00000004
24.520519;1.03355389;0.833339688;0.0344826128;0.806285934;0.0333627484;1.04389891;1.05387529;0.810712047;0.107801439;1.03355355;0.750006094;0.0310338612;10;0.833332662;0;1.044444;0.999999305;1.00000029
24.526519;1.03355177;0.833339594;0.0344771918;0.806287451;0.0333574126;1.04389494;1.05387391;0.810713209;0.107796164;1.03355157;0.750006149;0.0310288848;10;0.833332578;0;1.044444;0.99999937;1.00000045
24.531519;1.03355066;0.83333957;0.0344717324;0.806288203;0.0333520451;1.04389197;1.0538722;0.810714605;0.107792037;1.0335506;0.750006202;0.0310238477;10;0.833332537;0;1.044444;0.999999406;1.0000005
24.544519;1.03354555;0.833339748;0.0344596976;0.806292095;0.0333402342;1.04388406;1.05386697;0.810720082;0.107781918;1.03354588;0.750006409;0.0310127635;10;0.833332615;0;1.044444;0.99999949;1.00000037
24.554519;1.0335427;0.833339939;0.0344507748;0.80629442;0.033331671;1.04387806;1.05386339;0.810723251;0.107773745;1.03354315;0.750006526;0.0310048283;10;0.833332846;0;1.044444;0.999999678;1.00000016
24.557519;1.03354277;0.833340002;0.0344485066;0.806294389;0.033329542;1.04387705;1.05386151;0.810724769;0.107771809;1.0335432;0.750006527;0.0310028593;10;0.833332929;0;1.044444;0.999999758;1.00000012
24.569519;1.03353907;0.83334018;0.0344373131;0.806297351;0.0333191834;1.04386997;1.05385769;0.810727857;0.107761519;1.0335392;0.750006447;0.0309929632;10;0.833333194;0;1.044444;1.00000014;0.999999962
24.570519;1.03353909;0.833340189;0.0344362068;0.806297337;0.0333181387;1.04386896;1.05385673;0.810728598;0.107761596;1.03353919;0.750006437;0.0309919686;10;0.833333209;0;1.044444;1.00000018;0.999999941
24.577519;1.03353725;0.833340224;0.034430682;0.806298804;0.0333130433;1.04386594;1.05385383;0.810730883;0.107755414;1.03353713;0.75000633;0.0309870158;10;0.833333285;0;1.044444;1.00000038;0.999999753
24.584519;1.03353523;0.833340214;0.0344250738;0.806300302;0.0333079172;1.04386196;1.05385215;0.810732176;0.107750235;1.03353507;0.750006184;0.0309820896;10;0.833333261;0;1.044444;1.00000047;0.999999588
24.592519;1.033532;0.83334026;0.0344182223;0.806302651;0.0333016876;1.04385792;1.05384823;0.810735172;0.10774545;1.03353195;0.750006102;0.0309761352;10;0.833333089;0;1.044444;1.0000005;0.999999529
24.597519;1.03353091;0.833340352;0.0344136345;0.80630352;0.0332974034;1.04385488;1.05384723;0.810735934;0.107741434;1.03353091;0.750006107;0.0309721057;10;0.833332951;0;1.044444;1.00000051;0.999999563
24.598519;1.0335309;0.833340374;0.0344124956;0.806303544;0.0332963161;1.04385387;1.05384627;0.810736665;0.107740495;1.0335309;0.75000611;0.0309710945;10;0.833332926;0;1.044444;1.00000051;0.999999576
24.600519;1.0335299;0.833340418;0.0344113307;0.806304376;0.0332952401;1.04385285;1.05384531;0.810737399;0.107739571;1.03352989;0.750006116;0.0309700665;10;0.833332882;0;1.044444;1.00000049;0.999999608
24.605519;1.0335289;0.833340483;0.0344067701;0.806305295;0.0332908503;1.04385081;1.05384435;0.81073814;0.107735535;1.03352888;0.750006108;0.0309659739;10;0.833332787;0;1.044444;1.00000043;0.999999726
24.608519;1.03352792;0.833340475;0.0344044945;0.806306159;0.0332886358;1.04384879;1.05384244;0.810739607;0.107733682;1.03352788;0.750006089;0.0309639289;10;0.833332732;0;1.044444;1.00000038;0.999999818
24.613519;1.03352694;0.833340388;0.0343999769;0.80630705;0.0332841802;1.04384673;1.05384145;0.810740387;0.10773075;1.03352691;0.750006054;0.0309599182;10;0.833332647;0;1.044444;1.00000029;0.999999983
24.614519;1.03352594;0.833340361;0.034399964;0.806307847;0.0332841726;1.04384572;1.0538405;0.810741128;0.107729823;1.03352591;0.750006049;0.0309599267;10;0.833332631;0;1.044444;1.00000027;1.00000001
24.616519;1.03352594;0.8333403;0.0343977177;0.806307876;0.0332819432;1.04384471;1.05383953;0.810741894;0.107728927;1.03352593;0.75000604;0.030957953;10;0.833332603;0;1.044444;1.00000023;1.00000007
24.620519;1.03352494;0.833340165;0.0343943442;0.8063087;0.0332785998;1.04384269;1.05383851;0.810742708;0.107725971;1.03352497;0.750006033;0.0309550284;10;0.833332574;0;1.044444;1.00000016;1.00000017
24.641519;1.03351983;0.833339731;0.0343790491;0.806312671;0.0332633089;1.04383254;1.05383123;0.810748003;0.107711912;1.03351968;0.750005919;0.0309411811;10;0.833332649;0;1.044444;0.999999864;1.0000002
24.654519;1.03351555;0.833341088;0.0343703835;0.806316658;0.0332549378;1.04382674;1.05382676;0.810751126;0.107703705;1.03351542;0.750006504;0.0309330685;10;0.833332609;0;1.044444;0.999999791;1.00000028
24.658519;1.03351449;0.833341187;0.0343670747;0.806317416;0.0332517853;1.04382486;1.05382584;0.810751773;0.107701569;1.03351435;0.750006342;0.0309300382;10;0.833332593;0;1.044444;0.999999755;1.00000031
24.667519;1.03351254;0.833341345;0.0343604167;0.806319042;0.0332455017;1.04382108;1.05382316;0.81075376;0.107695232;1.03351233;0.75000601;0.0309239942;10;0.833332598;0;1.044444;0.999999671;1.00000037
24.669519;1.03351258;0.833341359;0.0343593089;0.806319064;0.0332444389;1.04382112;1.05382226;0.810754452;0.107694228;1.03351235;0.750005952;0.0309229863;10;0.833332605;0;1.044444;0.999999655;1.00000039
24.672519;1.03351163;0.833341361;0.0343570925;0.806319878;0.0332423315;1.04381918;1.05382235;0.810754424;0.107692073;1.0335114;0.750005889;0.0309209666;10;0.833332615;0;1.044444;0.999999628;1.0000004
24.675519;1.0335107;0.833341336;0.0343559838;0.806320689;0.0332412991;1.04381823;1.05382149;0.810755156;0.107691088;1.03351046;0.750005861;0.0309199355;10;0.833332632;0;1.044444;0.999999596;1.0000004
24.685519;1.03350897;0.833341049;0.0343492679;0.806322384;0.0332349808;1.04381435;1.05381795;0.810758246;0.10768517;1.03350866;0.750005944;0.0309138545;10;0.833332782;0;1.044444;0.999999518;1.00000033
24.688519;1.03350903;0.833340923;0.0343470106;0.806322441;0.0332328394;1.04381336;1.05381799;0.810758328;0.107683098;1.03350873;0.750005981;0.0309118894;10;0.833332851;0;1.044444;0.999999529;1.0000003
24.695519;1.03350708;0.833340611;0.0343424656;0.806324122;0.0332285374;1.04381035;1.05381521;0.810761717;0.107679301;1.03350688;0.750006069;0.0309081062;10;0.833333013;0;1.044444;0.999999621;1.00000018
24.705519;1.03350495;0.833340338;0.0343356733;0.806325711;0.0332220391;1.04380631;1.05381336;0.810763309;0.10767448;1.03350502;0.750006263;0.0309024913;10;0.833333207;0;1.044444;0.999999816;1.00000007
24.708519;1.03350388;0.833340313;0.0343334428;0.806326447;0.0332199362;1.04380428;1.05381241;0.810764047;0.107672548;1.03350404;0.75000633;0.0309005488;10;0.833333243;0;1.044444;0.999999859;1.00000006
24.723519;1.03350072;0.833340433;0.0343244716;0.806328294;0.0332116186;1.04379893;1.05380781;0.810767686;0.107664837;1.03350109;0.750006739;0.0308924957;10;0.833333306;0;1.044444;0.999999905;1.00000019
24.734519;1.03349897;0.833340728;0.0343175635;0.806329549;0.0332051126;1.04379469;1.05380596;0.81076909;0.10765975;1.03349911;0.750007047;0.0308864519;10;0.83333333;0;1.044444;0.999999776;1.00000036
24.737519;1.03349907;0.833340824;0.0343164045;0.806329488;0.0332039701;1.04379367;1.05380536;0.810769521;0.107657691;1.03349911;0.750007139;0.03088542;10;0.833333307;0;1.044444;0.999999717;1.00000042
24.743519;1.03349725;0.833340966;0.0343130218;0.806330931;0.033200693;1.04379071;1.05380351;0.810770899;0.107654686;1.03349713;0.750007336;0.0308823029;10;0.833333225;0;1.044444;0.999999599;1.00000054
24.760519;1.03349436;0.83334111;0.0343041617;0.806333007;0.0331922561;1.04378599;1.05379988;0.810773561;0.107646463;1.03349402;0.750007743;0.0308738891;10;0.833332939;0;1.044444;0.99999947;1.00000053
24.770519;1.03349332;0.833341029;0.0342986893;0.806333926;0.0331869784;1.04378208;1.05379702;0.810775763;0.107642517;1.03349295;0.750007778;0.030868766;10;0.833332946;0;1.044444;0.99999952;1.0000004
24.774519;1.0334923;0.833340988;0.034296496;0.806334827;0.0331848711;1.0437811;1.05379698;0.810775791;0.107640424;1.03349195;0.75000775;0.0308667681;10;0.833332982;0;1.044444;0.999999563;1.00000037
24.783519;1.03349033;0.833340952;0.034292041;0.806336717;0.0331806802;1.04377811;1.05379405;0.81077804;0.107636552;1.03349;0.750007638;0.0308629029;10;0.833333094;0;1.044444;0.999999667;1.0000004
24.785519;1.03349035;0.833340961;0.0342909051;0.806336795;0.0331796183;1.04377711;1.05379404;0.810778068;0.107635522;1.03349;0.750007601;0.0308619476;10;0.83333312;0;1.044444;0.99999968;1.00000042
24.787519;1.03349037;0.833340978;0.0342897627;0.806336868;0.0331785562;1.04377711;1.05379403;0.8107781;0.10763555;1.03349;0.75000756;0.0308609927;10;0.833333143;0;1.044444;0.99999969;1.00000043
24.801519;1.03348831;0.833341229;0.0342829563;0.806338753;0.0331722624;1.04377306;1.05379032;0.810781218;0.107629852;1.03348787;0.75000727;0.0308551596;10;0.833333135;0;1.044444;0.999999802;1.00000029
24.803519;1.03348725;0.833341262;0.0342818476;0.806339564;0.0331712207;1.04377207;1.05379034;0.810781223;0.107628809;1.03348686;0.750007233;0.030854167;10;0.833333105;0;1.044444;0.999999845;1.00000024
24.810519;1.03348604;0.833341321;0.0342796599;0.806340443;0.0331691303;1.04377009;1.05378949;0.810781897;0.107625688;1.03348587;0.750007122;0.0308521485;10;0.833332963;0;1.044444;1;1
24.811519;1.03348601;0.833341323;0.0342785587;0.806340454;0.0331680642;1.04377009;1.05378855;0.81078261;0.107625768;1.03348588;0.750007107;0.0308511429;10;0.833332942;0;1.044444;1.00000002;0.999999965
24.820519;1.0334849;0.833341316;0.03427537;0.806341298;0.0331649588;1.04376709;1.05378772;0.810783203;0.107621518;1.03348486;0.750006999;0.0308481062;10;0.833332802;0;1.044444;1.00000007;0.999999716
24.834519;1.0334831;0.833341296;0.0342690935;0.806342722;0.033158749;1.04376315;1.05378506;0.810785289;0.107616376;1.03348266;0.750006848;0.0308420107;10;0.833332723;0;1.044444;0.999999933;0.999999704
24.841519;1.03348217;0.833341263;0.0342670086;0.806343308;0.0331567121;1.04376221;1.05378324;0.81078676;0.10761434;1.03348154;0.750006841;0.0308399943;10;0.833332711;0;1.044444;0.999999861;0.999999735
24.843519;1.03348118;0.833341254;0.0342659208;0.806344022;0.0331556669;1.04376122;1.05378326;0.81078677;0.107613253;1.0334805;0.750006845;0.0308390033;10;0.833332698;0;1.044444;0.999999851;0.999999737
24.846519;1.03348118;0.833341243;0.034264826;0.806343913;0.0331545602;1.04376022;1.0537833;0.810786784;0.107612159;1.03348045;0.750006851;0.0308380262;10;0.833332667;0;1.044444;0.999999846;0.999999733
24.858519;1.03348027;0.833341161;0.0342603822;0.80634431;0.0331499012;1.04375731;1.0537805;0.810788915;0.107608249;1.03347936;0.750006865;0.0308341604;10;0.833332558;0;1.044444;0.999999817;0.999999745
24.859519;1.03347929;0.833341155;0.0342592781;0.806345073;0.0331488224;1.04375733;1.05378049;0.810788911;0.107608256;1.03347836;0.750006869;0.0308331687;10;0.833332552;0;1.044444;0.999999809;0.999999755
24.863519;1.03347937;0.833341136;0.0342582094;0.806345034;0.0331476211;1.04375641;1.05378076;0.810788642;0.107607193;1.03347839;0.750006883;0.0308321902;10;0.833332522;0;1.044444;0.999999762;0.999999806
24.870519;1.03347848;0.833341081;0.0342560854;0.806345823;0.0331453608;1.04375551;1.05377878;0.81079006;0.107604305;1.03347744;0.750006916;0.0308301722;10;0.833332437;0;1.044444;0.999999656;0.999999866
24.873519;1.03347851;0.83334106;0.0342550018;0.806345842;0.0331442624;1.04375452;1.05377875;0.810790058;0.107603312;1.03347746;0.75000692;0.0308291433;10;0.833332403;0;1.044444;0.999999626;0.999999869
24.881519;1.0334776;0.833341096;0.0342516654;0.806346726;0.0331411173;1.04375241;1.0537778;0.810790841;0.107601513;1.03347649;0.750006893;0.0308260699;10;0.833332328;0;1.044444;0.999999638;0.999999857
24.882519;1.03347761;0.833341109;0.034251661;0.806346743;0.0331411317;1.04375238;1.05377686;0.810791578;0.107601637;1.03347649;0.750006882;0.0308260659;10;0.833332319;0;1.044444;0.999999643;0.999999857
24.888519;1.03347669;0.833341193;0.0342494044;0.80634763;0.0331391079;1.0437512;1.05377687;0.81079165;0.107599663;1.03347552;0.750006777;0.0308240662;10;0.83333227;0;1.044444;0.99999965;0.999999884
24.895519;1.03347579;0.833341264;0.0342471335;0.806348499;0.0331370803;1.043749;1.05377497;0.810793174;0.107597843;1.03347459;0.750006625;0.0308220686;10;0.833332237;0;1.044444;0.999999599;0.999999956
24.899519;1.03347583;0.83334131;0.0342459766;0.806348527;0.0331360303;1.04374792;1.05377497;0.810793215;0.10759683;1.03347463;0.750006544;0.0308210654;10;0.833332217;0;1.044444;0.999999554;0.999999983
24.902519;1.03347486;0.833341348;0.0342448326;0.806349325;0.0331350037;1.04374787;1.05377401;0.810793976;0.107595895;1.03347368;0.750006494;0.0308200646;10;0.833332196;0;1.044444;0.999999529;0.999999989
24.915519;1.03347378;0.833341351;0.0342415475;0.806350213;0.0331318159;1.04374482;1.05377305;0.810794737;0.107592966;1.03347288;0.75000625;0.0308170091;10;0.8333322;0;1.044444;0.999999449;0.999999951
24.916519;1.03347375;0.833341338;0.034240451;0.806350221;0.0331307343;1.04374484;1.0537721;0.810795454;0.107592023;1.03347288;0.750006235;0.0308159965;10;0.833332207;0;1.044444;0.999999443;0.999999948
24.948519;1.03346993;0.833341088;0.0342325652;0.806352004;0.0331234909;1.04374032;1.05376928;0.810797438;0.107584386;1.03346982;0.75000626;0.0308088033;10;0.833332423;0;1.044444;0.999999455;0.999999637
24.949519;1.0334699;0.833341107;0.0342314665;0.806351995;0.0331224042;1.04374031;1.05376834;0.810798154;0.107584451;1.03346982;0.750006253;0.0308078121;10;0.833332423;0;1.044444;0.999999467;0.999999602
24.956519;1.03346971;0.833341228;0.0342305097;0.806351969;0.0331212127;1.04373919;1.0537684;0.810798096;0.1075821;1.03346989;0.750006208;0.0308068686;10;0.833332443;0;1.044444;0.999999581;0.99999934
24.957519;1.03346869;0.833341238;0.0342305349;0.806352747;0.0331212255;1.04373818;1.05376841;0.810798089;0.107582065;1.0334689;0.750006205;0.0308068731;10;0.833332449;0;1.044444;0.999999598;0.999999305
24.958519;1.03346867;0.833341246;0.0342305592;0.806352746;0.0331212065;1.04373816;1.05376747;0.810798807;0.107582128;1.03346891;0.750006202;0.0308068759;10;0.833332456;0;1.044444;0.999999615;0.999999272
24.963519;1.03346859;0.833341247;0.0342295488;0.806352737;0.0331200505;1.04373706;1.05376746;0.810798762;0.107580934;1.03346898;0.75000621;0.0308058713;10;0.833332506;0;1.044444;0.999999682;0.999999145
24.966519;1.03346858;0.833341222;0.0342284843;0.806352738;0.0331189474;1.04373699;1.05376742;0.810798726;0.107579812;1.033469;0.750006236;0.0308048702;10;0.833332545;0;1.044444;0.999999697;0.999999107
24.967519;1.03346859;0.83334121;0.0342284981;0.806352741;0.0331189424;1.04373696;1.05376647;0.810799437;0.107579889;1.033469;0.750006248;0.030804872;10;0.833332559;0;1.044444;0.999999698;0.9999991
24.969519;1.0334686;0.833341181;0.034227412;0.806352748;0.033117864;1.04373692;1.05376643;0.810799402;0.107579848;1.033469;0.750006278;0.0308038792;10;0.833332585;0;1.044444;0.999999692;0.999999093
24.970519;1.03346761;0.833341165;0.034227423;0.806353534;0.0331178982;1.0437369;1.0537664;0.810799383;0.107579828;1.033468;0.750006297;0.0308038845;10;0.833332597;0;1.044444;0.999999686;0.999999093
24.984519;1.03346688;0.833340884;0.0342241752;0.80635429;0.0331149671;1.04373474;1.05376504;0.810799725;0.107576454;1.03346702;0.750006789;0.0308010324;10;0.833332689;0;1.044444;0.999999569;0.999999213
24.998519;1.03346695;0.833340743;0.0342218939;0.80635438;0.033112982;1.04373275;1.05376398;0.810800221;0.10757447;1.0334671;0.750007225;0.0307994075;10;0.833332895;0;1.044444;0.99999977;0.999999393
24.999519;1.03346695;0.833340738;0.0342218835;0.8063544;0.0331129825;1.04373275;1.05376304;0.810800952;0.107574583;1.0334671;0.750007237;0.0307994375;10;0.833332919;0;1.044444;0.999999792;0.999999406
25.006519;1.03346594;0.833340702;0.0342206958;0.80635536;0.0331119316;1.04373182;1.05376308;0.810801027;0.10757264;1.03346609;0.750007255;0.0307985826;10;0.833333036;0;1.044444;0.999999923;0.999999508
25.011519;1.03346594;0.833340664;0.0342195182;0.806355524;0.0331108501;1.04373189;1.05376315;0.810801087;0.107572804;1.03346611;0.750007192;0.0307975979;10;0.833333031;0;1.044444;0.999999971;0.999999563
25.012519;1.03346594;0.833340656;0.0342195029;0.80635556;0.0331108515;1.04373091;1.05376222;0.810801827;0.107572937;1.03346611;0.750007173;0.0307975944;10;0.833333024;0;1.044444;0.999999978;0.999999574
25.025519;1.03346494;0.83334055;0.0342170829;0.806356768;0.0331088691;1.04373013;1.05376248;0.810802068;0.107571204;1.03346502;0.75000699;0.0307956195;10;0.833333003;0;1.044444;1.00000012;0.999999825
25.026519;1.03346493;0.833340546;0.0342170717;0.806356792;0.0331088811;1.04373015;1.05376155;0.81080281;0.107571314;1.033465;0.75000699;0.0307956344;10;0.833333014;0;1.044444;1.00000014;0.999999848
25.033519;1.03346484;0.833340544;0.0342158865;0.806356909;0.0331078827;1.04372926;1.05376157;0.810802918;0.107570279;1.0334649;0.750007055;0.0307947392;10;0.833333153;0;1.044444;1.00000028;1.00000001
25.038519;1.03346469;0.833340594;0.0342147348;0.806356933;0.0331068552;1.04372928;1.05376154;0.810803014;0.107569169;1.03346484;0.750007152;0.0307937792;10;0.833333302;0;1.044444;1.00000037;1.00000013
25.039519;1.03346366;0.833340609;0.0342147268;0.806357717;0.0331068937;1.04372927;1.05376153;0.810803034;0.107569154;1.03346383;0.750007173;0.0307937837;10;0.833333335;0;1.044444;1.00000039;1.00000016
25.047519;1.03346334;0.833340778;0.034213529;0.806357775;0.0331058044;1.04372824;1.05376058;0.810803912;0.107568099;1.03346374;0.750007286;0.0307928138;10;0.8333336;0;1.044444;1.00000052;1.00000038
25.060519;1.03346304;0.83334105;0.0342122876;0.806357829;0.0331045476;1.04372711;1.05376083;0.810804144;0.107567;1.03346356;0.750007199;0.0307918704;10;0.83333376;0;1.044444;1.00000053;1.00000063
25.061519;1.03346304;0.833341066;0.0342122835;0.806357836;0.0331045257;1.0437271;1.05375992;0.810804894;0.107567093;1.03346354;0.750007188;0.0307918646;10;0.833333749;0;1.044444;1.00000051;1.00000064
25.064519;1.03346305;0.833341105;0.0342122701;0.806357856;0.033104451;1.04372706;1.05375999;0.810804969;0.107567088;1.0334635;0.750007149;0.0307918375;10;0.8333337;0;1.044444;1.00000047;1.00000066
25.065519;1.03346207;0.833341115;0.034212264;0.806358643;0.0331044546;1.04372705;1.05376002;0.810804995;0.107567089;1.03346249;0.750007135;0.0307918257;10;0.833333679;0;1.044444;1.00000045;1.00000066
25.084519;1.03346265;0.833341069;0.0342097895;0.806358581;0.033101635;1.04372591;1.05376019;0.810805331;0.107565171;1.03346258;0.75000681;0.0307894477;10;0.833333133;0;1.044444;1.00000022;1.00000037
25.085519;1.03346266;0.833341055;0.0342097815;0.806358571;0.0331016111;1.0437259;1.05375923;0.810806058;0.107565276;1.03346261;0.750006789;0.0307894287;10;0.833333105;0;1.044444;1.00000021;1.00000035
25.095519;1.03346271;0.833340926;0.0342086932;0.806358395;0.0331005368;1.04372481;1.05375907;0.810805967;0.107564138;1.03346288;0.750006638;0.0307882191;10;0.833332888;0;1.044444;1.00000023;1.00000021
25.103519;1.03346279;0.833339722;0.0342087562;0.806357083;0.033100669;1.04372496;1.05375893;0.810805837;0.107563959;1.03346301;0.750005706;0.030787997;10;0.833332861;0;1.044444;1.00000028;1.00000014
25.104519;1.03346181;0.833339714;0.0342087636;0.806357826;0.03310072;1.04372499;1.05375892;0.81080582;0.10756394;1.03346202;0.750005727;0.0307879676;10;0.833332865;0;1.044444;1.00000028;1.00000013
25.116519;1.03346206;0.833339692;0.034207702;0.806357348;0.0330999024;1.0437253;1.05375877;0.810805642;0.107562699;1.03346223;0.750006094;0.0307866852;10;0.833332916;0;1.044444;1.00000008;1.00000018
25.127519;1.03346226;0.833339913;0.0342076219;0.806357065;0.0331000926;1.04372545;1.0537587;0.810804468;0.107562699;1.03346249;0.750006261;0.0307865785;10;0.833332886;0;1.044444;0.999999961;1.00000032
25.128519;1.03346227;0.833339945;0.0342076075;0.806357049;0.0331001042;1.04372545;1.05375774;0.810805186;0.107562808;1.03346251;0.750006267;0.0307865783;10;0.833332879;0;1.044444;0.999999971;1.00000033
