time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.204519;1.03346149;0.833339911;0.0342087944;0.8063575;0.033101179;1.0437252;1.05375904;0.810804266;0.107564248;1.03346187;0.750006109;0.030787836;10;0.833332927;0;1.044444;1.00000049;0.999999905
25.205519;1.0334625;0.833339923;0.0342087763;0.806356717;0.0331011389;1.04372518;1.05375906;0.810804265;0.107564253;1.03346286;0.750006088;0.0307878528;10;0.833332925;0;1.044444;1.00000048;0.999999881
25.214519;1.03346262;0.833340029;0.0342086513;0.80635672;0.0331011127;1.04372497;1.05375922;0.810804213;0.107564211;1.03346278;0.750005938;0.0307879805;10;0.83333297;0;1.044444;1.00000051;0.999999737
25.215519;1.03346264;0.833340041;0.0342086444;0.806356722;0.0331011089;1.04372594;1.05375923;0.810804204;0.107564202;1.03346277;0.750005922;0.0307879923;10;0.833332981;0;1.044444;1.00000053;0.999999728
25.222519;1.03346275;0.833340102;0.034209746;0.806356736;0.0331021082;1.04372578;1.05375927;0.810804122;0.107565207;1.03346272;0.750005802;0.0307890713;10;0.83333308;0;1.044444;1.00000067;0.99999969
25.223519;1.03346276;0.833340109;0.0342097525;0.806356738;0.0331020913;1.04372576;1.05376021;0.810803384;0.107565106;1.03346271;0.750005784;0.0307890842;10;0.833333096;0;1.044444;1.00000068;0.999999689
25.231519;1.03346281;0.833340158;0.0342098564;0.806356698;0.0331019816;1.04372569;1.05376021;0.810803335;0.107565049;1.03346269;0.750005671;0.0307892014;10;0.833333214;0;1.044444;1.00000077;0.99999978
25.233519;1.03346282;0.833340165;0.034210997;0.806356671;0.0331030445;1.04372569;1.05376019;0.810803331;0.107565027;1.0334627;0.750005659;0.0307902269;10;0.833333249;0;1.044444;1.00000078;0.999999823
25.245519;1.03346287;0.833340139;0.0342112216;0.80635651;0.0331030837;1.04372664;1.05375997;0.810803479;0.107565949;1.03346298;0.750005816;0.0307902387;10;0.833333556;0;1.044444;1.00000085;1.0000001
25.246519;1.03346388;0.833340128;0.0342123578;0.806355718;0.0331041347;1.04372662;1.05375994;0.8108035;0.107565939;1.03346402;0.750005846;0.0307912346;10;0.833333585;0;1.044444;1.00000086;1.00000012
25.249519;1.03346389;0.833340078;0.0342124328;0.806355689;0.0331041558;1.04372657;1.05375985;0.810803562;0.107566964;1.03346414;0.750005945;0.0307912273;10;0.833333671;0;1.044444;1.00000089;1.00000018
25.250519;1.03346389;0.833340056;0.034212457;0.806355681;0.0331041615;1.04372655;1.05376075;0.810802853;0.107566859;1.03346418;0.75000598;0.0307912269;10;0.833333699;0;1.044444;1.00000089;1.0000002
25.269519;1.03346402;0.833339481;0.0342147688;0.806355689;0.0331063064;1.04372715;1.05376034;0.810802855;0.107567841;1.03346467;0.750006344;0.0307930149;10;0.833334084;0;1.044444;1.0000007;1.00000019
25.270519;1.03346403;0.833339461;0.0342147492;0.806355692;0.0331063039;1.04372815;1.0537613;0.810802117;0.107567742;1.03346467;0.750006337;0.0307929821;10;0.833334093;0;1.044444;1.00000067;1.00000017
25.274519;1.03346409;0.833339395;0.0342146647;0.80635572;0.0331062937;1.04372817;1.05376135;0.810802065;0.107568778;1.03346469;0.750006291;0.0307928406;10;0.833334111;0;1.044444;1.00000049;1.00000009
25.275519;1.0334651;0.833339382;0.0342146435;0.80635495;0.0331062589;1.04372818;1.05376137;0.810802053;0.107568772;1.0334657;0.750006276;0.0307928038;10;0.833334113;0;1.044444;1.00000044;1.00000007
25.287519;1.03346512;0.833339368;0.0342166836;0.806355134;0.0331083739;1.04372941;1.05376168;0.810802013;0.107569656;1.03346572;0.75000609;0.0307944583;10;0.833334012;0;1.044444;0.999999803;0.999999839
25.288519;1.03346512;0.833339375;0.0342166755;0.806355152;0.0331083737;1.04372942;1.05376265;0.810801293;0.107569533;1.03346572;0.750006078;0.0307944431;10;0.833333996;0;1.044444;0.999999761;0.999999822
25.318519;1.03346611;0.833339934;0.0342199453;0.806354946;0.0331120518;1.04373302;1.05376363;0.810800569;0.107573217;1.03346651;0.750006027;0.0307976777;10;0.833333264;0;1.044444;0.999999806;1.00000015
25.319519;1.0334671;0.833339947;0.0342210578;0.806354178;0.0331131128;1.04373306;1.05376456;0.810799834;0.107573144;1.03346751;0.75000604;0.0307986792;10;0.833333257;0;1.044444;0.999999824;1.00000017
25.336519;1.03346727;0.83334018;0.0342231593;0.806354388;0.0331151956;1.04373455;1.05376486;0.810799164;0.107575701;1.03346735;0.750006345;0.0308006644;10;0.833333209;0;1.044444;1.00000009;1.00000022
25.337519;1.03346729;0.833340197;0.0342231495;0.806354404;0.0331151711;1.04373556;1.05376484;0.810799162;0.107576782;1.03346733;0.750006368;0.0308006779;10;0.833333208;0;1.044444;1.00000009;1.00000021
25.338519;1.03346831;0.833340215;0.0342231413;0.80635364;0.0331151136;1.04373557;1.05376481;0.810799162;0.107576809;1.03346831;0.75000639;0.0308006934;10;0.833333208;0;1.044444;1.00000009;1.0000002
25.339519;1.03346832;0.833340233;0.0342231353;0.806353655;0.0331150873;1.04373557;1.05376479;0.810799162;0.107576834;1.03346829;0.750006412;0.0308007108;10;0.833333209;0;1.044444;1.0000001;1.00000019
25.344519;1.03346841;0.833340318;0.0342242521;0.806353716;0.0331160323;1.04373554;1.05376467;0.810799179;0.107578007;1.0334682;0.750006515;0.0308018197;10;0.833333247;0;1.044444;1.00000011;1.00000012
25.345519;1.03346842;0.833340334;0.0342242601;0.806353726;0.0331160092;1.04373553;1.0537656;0.810798459;0.107577932;1.03346819;0.750006531;0.030801845;10;0.833333259;0;1.044444;1.00000011;1.00000011
25.350519;1.03346846;0.833340402;0.0342254459;0.806353766;0.0331169949;1.04373646;1.05376552;0.810798488;0.107578021;1.03346813;0.750006597;0.0308029889;10;0.833333312;0;1.044444;1.0000001;1.00000004
25.370519;1.0334692;0.833339243;0.0342301921;0.806351719;0.0331210328;1.04373825;1.0537677;0.810796105;0.107581921;1.03346887;0.75000578;0.0308075552;10;0.833333318;0;1.044444;0.999999965;0.999999814
25.371519;1.03347017;0.833339233;0.0342301847;0.806350917;0.0331209833;1.04373823;1.05376772;0.810796114;0.107581915;1.03346984;0.750005796;0.0308075619;10;0.833333313;0;1.044444;0.999999968;0.9999998
25.385519;1.03346986;0.833339137;0.0342321108;0.80635055;0.0331228789;1.04374001;1.05376906;0.810795416;0.107584092;1.03346959;0.75000594;0.0308095069;10;0.83333317;0;1.044444;1.00000008;0.999999677
25.386519;1.03347085;0.833339127;0.0342320914;0.806349744;0.0331228408;1.04374001;1.05376908;0.810795401;0.107584119;1.03347059;0.750005946;0.0308095044;10;0.833333164;0;1.044444;1.00000009;0.99999968
25.389519;1.03347082;0.833339086;0.0342331562;0.806349665;0.0331239105;1.04374099;1.05376913;0.810795343;0.107585259;1.0334706;0.750005958;0.0308105046;10;0.83333316;0;1.044444;1.00000011;0.999999694
25.390519;1.03347081;0.833339068;0.0342331459;0.806349639;0.0331239116;1.04374099;1.05377009;0.810794595;0.107585192;1.03347061;0.750005959;0.0308105063;10;0.833333164;0;1.044444;1.00000011;0.999999699
25.399519;1.03347074;0.833338859;0.0342354202;0.80634937;0.0331261163;1.04374196;1.05377019;0.810794434;0.107587479;1.03347072;0.750005901;0.030812483;10;0.833333235;0;1.044444;1.00000009;0.999999708
25.400519;1.03347174;0.833338837;0.034235438;0.806348558;0.0331260942;1.04374195;1.05377114;0.810793698;0.107587394;1.03347173;0.750005887;0.0308124742;10;0.833333244;0;1.044444;1.00000008;0.999999702
25.409519;1.03347169;0.833338658;0.0342378373;0.806348346;0.03312836;1.04374294;1.05377116;0.810793667;0.107589491;1.03347191;0.750005719;0.0308144141;10;0.833333287;0;1.044444;0.999999896;0.999999633
25.410519;1.03347168;0.833338636;0.0342378587;0.806348329;0.0331283751;1.04374394;1.0537721;0.81079294;0.107589382;1.03347194;0.750005696;0.0308144155;10;0.833333284;0;1.044444;0.99999987;0.999999632
25.449519;1.03347459;0.833338305;0.0342471345;0.80634651;0.0331370508;1.04374818;1.05377531;0.810790588;0.107597132;1.03347568;0.750004621;0.0308223002;10;0.833333222;0;1.044444;1.00000008;1.00000017
25.459519;1.03347561;0.833338377;0.0342491919;0.806345932;0.0331390121;1.04375029;1.05377603;0.810789821;0.10759903;1.03347668;0.75000466;0.0308242601;10;0.833333454;0;1.044444;1.0000003;1.00000042
25.462519;1.03347566;0.833338388;0.0342502302;0.806345952;0.0331400284;1.04375135;1.053776;0.810789745;0.107598987;1.03347667;0.750004677;0.0308252669;10;0.833333497;0;1.044444;1.00000031;1.00000049
25.463519;1.03347668;0.833338394;0.0342502028;0.806345173;0.0331399769;1.04375138;1.053776;0.810789717;0.107600026;1.03347767;0.750004681;0.0308252698;10;0.833333505;0;1.044444;1.00000032;1.00000051
25.464519;1.0334767;0.8333384;0.0342512847;0.806345174;0.0331410335;1.0437514;1.05377694;0.810788964;0.107599913;1.03347767;0.750004684;0.0308262727;10;0.833333511;0;1.044444;1.00000031;1.00000053
25.472519;1.0334769;0.833338491;0.0342521167;0.806345136;0.0331420178;1.04375263;1.05377796;0.810788107;0.107601846;1.03347767;0.750004654;0.0308272977;10;0.83333346;0;1.044444;1.00000026;1.00000058
25.484519;1.03347811;0.833338738;0.0342553211;0.806344221;0.033145194;1.04375485;1.05377916;0.810787573;0.107603938;1.03347852;0.750004703;0.0308305677;10;0.833333343;0;1.044444;1.0000001;1.00000031
25.495519;1.03347929;0.833338841;0.0342588666;0.806343359;0.0331484195;1.04375687;1.05378006;0.81078711;0.107607133;1.03347934;0.750004936;0.0308339934;10;0.833333387;0;1.044444;0.999999922;0.99999999
25.503519;1.03348044;0.833338857;0.0342611882;0.806342509;0.0331505674;1.04375892;1.05378188;0.810785757;0.107609146;1.03348026;0.750005116;0.0308361789;10;0.833333397;0;1.044444;0.999999646;0.999999773
25.506519;1.03348049;0.833338873;0.0342622995;0.806342479;0.0331516572;1.04375897;1.05378187;0.810785782;0.107610231;1.03348024;0.750005171;0.0308371996;10;0.833333372;0;1.044444;0.999999531;0.99999973
25.507519;1.03348151;0.833338878;0.0342622934;0.806341689;0.0331516316;1.04375898;1.05378154;0.810786045;0.107610276;1.03348123;0.75000519;0.0308371994;10;0.833333362;0;1.044444;0.999999493;0.999999722
25.510519;1.03348156;0.833338884;0.0342633677;0.806341668;0.0331527334;1.04376004;1.05378155;0.810786069;0.107611364;1.03348122;0.750005244;0.0308381789;10;0.833333334;0;1.044444;0.999999395;0.999999711
25.518519;1.03348269;0.833338852;0.0342654128;0.806340887;0.0331549659;1.04376125;1.05378354;0.81078462;0.107613413;1.03348226;0.75000541;0.0308400084;10;0.833333318;0;1.044444;0.999999303;0.999999796
25.525519;1.03348279;0.833338758;0.0342675286;0.806340902;0.0331572208;1.04376339;1.05378365;0.810784528;0.107614616;1.03348233;0.750005596;0.0308417884;10;0.833333395;0;1.044444;0.999999405;0.999999965
25.526519;1.0334828;0.833338738;0.0342675245;0.806340901;0.0331572333;1.04376341;1.0537846;0.810783786;0.107615593;1.03348234;0.75000562;0.0308417557;10;0.833333409;0;1.044444;0.99999943;0.999999991
25.560519;1.03348612;0.833338394;0.0342779574;0.806337669;0.0331672228;1.04376954;1.0537884;0.810780652;0.107624103;1.03348574;0.750005708;0.0308506835;10;0.833333448;0;1.044444;1.00000028;1
25.574519;1.03348699;0.833338519;0.034282558;0.806336957;0.0331711778;1.0437725;1.05379036;0.810777921;0.107626728;1.0334867;0.750005575;0.0308547363;10;0.833333829;0;1.044444;1.00000022;0.999999928
25.575519;1.03348698;0.833338532;0.0342836761;0.806336965;0.0331722402;1.0437725;1.05379129;0.810777182;0.107627682;1.0334867;0.750005558;0.0308557418;10;0.833333851;0;1.044444;1.00000021;0.999999935
25.581519;1.03348791;0.833338595;0.0342848359;0.806336231;0.0331732425;1.0437745;1.05379216;0.810776405;0.107628686;1.03348775;0.750005424;0.0308567535;10;0.83333397;0;1.044444;1.00000017;0.999999994
25.587519;1.03348884;0.83333753;0.0342871053;0.806334394;0.0331753728;1.04377553;1.05379211;0.81077639;0.107630952;1.03348884;0.750004262;0.0308586852;10;0.833334035;0;1.044444;1.00000009;1.00000003
25.588519;1.03348884;0.833337537;0.0342871088;0.806334392;0.0331753797;1.04377553;1.05379306;0.810775663;0.107630887;1.03348886;0.750004236;0.0308586668;10;0.833334037;0;1.044444;1.00000008;1.00000003
25.592519;1.03348882;0.833337559;0.0342882223;0.806334371;0.0331765032;1.04377655;1.05379303;0.810775663;0.107632068;1.03348894;0.750004136;0.0308595853;10;0.833334012;0;1.044444;1.00000006;1.00000003
25.594519;1.03348982;0.83333757;0.0342893326;0.806333573;0.0331775831;1.04377656;1.05379302;0.810775661;0.107633179;1.03348998;0.750004091;0.0308605434;10;0.833333979;0;1.044444;1.00000006;1.00000002
25.600519;1.03348982;0.833337623;0.034291562;0.806333515;0.033179885;1.04377762;1.05379396;0.810774926;0.107635328;1.03349008;0.750004006;0.03086244;10;0.833333793;0;1.044444;1.00000009;1.00000003
25.601519;1.03348982;0.833337635;0.0342915651;0.806333505;0.0331799148;1.04377864;1.05379491;0.8107742;0.107635249;1.03349009;0.750003999;0.0308624273;10;0.833333753;0;1.044444;1.0000001;1.00000004
25.607519;1.03349078;0.833337714;0.034293814;0.806332668;0.0331822286;1.04377973;1.05379495;0.810774216;0.107637447;1.03349113;0.750003983;0.0308643647;10;0.833333499;0;1.044444;1.00000013;1.00000006
25.612519;1.03349173;0.833337772;0.03429495;0.80633186;0.0331834163;1.04378077;1.05379593;0.810773504;0.107638475;1.03349214;0.750004006;0.0308653194;10;0.833333328;0;1.044444;1.00000012;1.00000008
25.613519;1.03349171;0.833337782;0.0342960651;0.806331858;0.033184513;1.04378078;1.05379594;0.810773506;0.10763849;1.03349213;0.750004015;0.0308663103;10;0.8333333;0;1.044444;1.00000011;1.00000008
25.620519;1.03349159;0.833337818;0.0342982958;0.806331862;0.033186723;1.04378283;1.05379782;0.810772036;0.107641541;1.03349211;0.750004137;0.0308682486;10;0.833333162;0;1.044444;1.00000003;1.00000011
25.638519;1.0334942;0.833337523;0.0343038323;0.806329553;0.0331917225;1.04378697;1.05379924;0.810770452;0.10764687;1.03349477;0.750004618;0.0308729724;10;0.833333036;0;1.044444;0.99999972;1.00000004
25.639519;1.03349417;0.833337493;0.0343049261;0.806329561;0.0331927774;1.04378696;1.05380016;0.810769732;0.107646787;1.03349475;0.750004631;0.0308739498;10;0.833333035;0;1.044444;0.999999722;1.00000002
25.644519;1.03349402;0.833337351;0.034305936;0.80632962;0.0331937608;1.0437879;1.05379974;0.810770035;0.107648993;1.03349466;0.750004669;0.030874842;10;0.833333042;0;1.044444;0.999999765;0.999999931
25.657519;1.03349575;0.833337135;0.034311271;0.806328258;0.0331988233;1.04379053;1.05380257;0.810767896;0.107653085;1.03349661;0.750004656;0.0308796238;10;0.833332968;0;1.044444;0.999999967;0.999999801
25.674519;1.03349816;0.833337454;0.0343164493;0.806326912;0.0332040861;1.04379421;1.05380461;0.810766353;0.107657727;1.03349894;0.750004447;0.0308845642;10;0.83333273;0;1.044444;1.0000001;0.999999814
25.675519;1.03349819;0.833337487;0.0343164214;0.806326912;0.0332040952;1.04379421;1.05380557;0.810765623;0.107657583;1.03349897;0.75000443;0.0308845716;10;0.833332714;0;1.044444;1.0000001;0.999999823
25.686519;1.03349955;0.833337877;0.0343206528;0.806326082;0.0332083852;1.04379734;1.05380664;0.810764899;0.107661263;1.03350027;0.750004199;0.0308887092;10;0.833332599;0;1.044444;1.00000013;0.999999963
25.687519;1.03349959;0.833337912;0.0343206428;0.806326079;0.0332083879;1.04379736;1.05380761;0.810764174;0.107661144;1.03350028;0.750004171;0.0308887225;10;0.833332597;0;1.044444;1.00000014;0.99999997
25.692519;1.03350076;0.833338057;0.0343228364;0.806325276;0.0332105321;1.04379848;1.05380769;0.810764189;0.107663201;1.0335013;0.750004024;0.0308907771;10;0.833332603;0;1.044444;1.00000018;0.999999976
25.698519;1.03350198;0.83333813;0.0343250924;0.806324442;0.0332126953;1.04379961;1.05380964;0.810762802;0.107665206;1.03350223;0.750003899;0.0308928243;10;0.833332645;0;1.044444;1.00000025;0.999999949
25.715519;1.03350433;0.833338071;0.0343320372;0.806322639;0.0332189751;1.04380467;1.0538117;0.810761541;0.107670916;1.03350387;0.750004014;0.0308991386;10;0.833332889;0;1.044444;1.00000012;1.00000026
25.721519;1.03350531;0.833338037;0.0343343741;0.806321759;0.0332209793;1.04380556;1.05381373;0.810760116;0.107673008;1.03350482;0.750004054;0.0309012544;10;0.833332964;0;1.044444;1.00000005;1.00000051
25.723519;1.03350529;0.833338021;0.0343344116;0.806321732;0.0332209411;1.04380551;1.05381379;0.810760125;0.107674102;1.03350481;0.750004059;0.0309012828;10;0.83333299;0;1.044444;1.00000004;1.00000059
25.729519;1.03350621;0.833337962;0.0343367322;0.806320903;0.0332229528;1.04380738;1.05381492;0.810759416;0.107676168;1.03350581;0.750004061;0.0309033099;10;0.833333087;0;1.044444;1.00000005;1.00000077
25.732519;1.03350616;0.833337934;0.0343389818;0.806320884;0.0332250616;1.04380832;1.05381501;0.810759412;0.107677213;1.03350581;0.750004068;0.030905272;10;0.833333146;0;1.044444;1.00000007;1.0000008
25.738519;1.03350707;0.833337905;0.0343411991;0.806320061;0.0332271495;1.04380922;1.05381703;0.810757941;0.107679037;1.03350685;0.750004082;0.0309070976;10;0.833333263;0;1.044444;1.00000012;1.00000077
25.759519;1.03351009;0.833337879;0.0343489087;0.806317725;0.0332346414;1.04381406;1.05382001;0.810754407;0.107685766;1.03351005;0.750003672;0.0309136929;10;0.833333354;0;1.044444;0.999999968;1.00000014
25.760519;1.03351009;0.833337876;0.0343489153;0.806317748;0.0332346389;1.04381506;1.05382095;0.810753672;0.107685655;1.03351004;0.750003648;0.0309137009;10;0.833333354;0;1.044444;0.999999962;1.00000012
25.770519;1.03351107;0.833337818;0.0343534327;0.806317157;0.0332388697;1.04381725;1.05382163;0.810753198;0.107689652;1.03351085;0.750003499;0.0309177883;10;0.833333393;0;1.044444;0.999999873;0.999999965
25.771519;1.03351107;0.833337812;0.0343534382;0.806317165;0.0332388678;1.04381727;1.05382258;0.810752477;0.107689544;1.03351083;0.750003489;0.0309177919;10;0.833333399;0;1.044444;0.99999986;0.999999954
25.780519;1.03351211;0.833337721;0.034356836;0.806316431;0.0332419982;1.04382042;1.05382356;0.810751829;0.107692624;1.03351173;0.750003456;0.0309207986;10;0.833333338;0;1.044444;0.999999756;0.999999892
25.792519;1.03351423;0.833337538;0.0343624634;0.806314847;0.033247231;1.04382346;1.05382531;0.810750485;0.10769695;1.03351406;0.750003499;0.0309257889;10;0.833333186;0;1.044444;0.999999789;0.999999842
25.808519;1.03351652;0.833336532;0.0343690722;0.806312161;0.0332536353;1.04382744;1.05382873;0.810747837;0.107703107;1.0335164;0.750002553;0.0309315858;10;0.833333046;0;1.044444;1.00000001;0.999999913
25.813519;1.03351751;0.833336668;0.0343701068;0.806311362;0.0332547191;1.04382841;1.0538286;0.81074787;0.107704123;1.03351741;0.750002534;0.0309325827;10;0.833333025;0;1.044444;1.00000012;0.999999978
25.814519;1.0335175;0.8333367;0.0343712;0.806311357;0.0332558039;1.0438284;1.05382953;0.81074715;0.107705072;1.03351741;0.750002531;0.0309335875;10;0.833333022;0;1.044444;1.00000014;0.999999991
25.834519;1.03352005;0.833337304;0.0343786259;0.806308827;0.0332635203;1.04383393;1.05383218;0.810744894;0.107712221;1.03352021;0.75000255;0.030940687;10;0.833332965;0;1.044444;1.00000017;1.00000024
25.855519;1.03352325;0.833337526;0.0343874109;0.806306898;0.03327238;1.04383882;1.05383701;0.810741334;0.107719134;1.03352341;0.750002517;0.0309490417;10;0.833332667;0;1.044444;1.0000001;1.00000014
25.860519;1.03352427;0.83333753;0.0343895764;0.806306244;0.0332746253;1.04383982;1.05383794;0.810740673;0.107721056;1.03352458;0.750002558;0.0309510496;10;0.833332649;0;1.044444;1.00000014;1.00000013
25.865519;1.03352425;0.833337508;0.0343917481;0.806306308;0.0332769298;1.04384186;1.05383792;0.810740689;0.107723059;1.03352479;0.750002606;0.0309530287;10;0.833332673;0;1.044444;1.00000014;1.00000015
25.867519;1.03352523;0.833337494;0.0343928535;0.806305534;0.0332780316;1.04384187;1.05383885;0.81073996;0.107723971;1.03352588;0.75000262;0.0309540157;10;0.833332693;0;1.044444;1.00000014;1.00000016
25.872519;1.03352518;0.833337461;0.0343940025;0.80630549;0.0332792229;1.0438439;1.05383978;0.810739216;0.107725863;1.03352609;0.75000264;0.0309549621;10;0.833332746;0;1.044444;1.00000011;1.00000018
25.874519;1.03352516;0.833337455;0.0343951499;0.806305451;0.033280326;1.04384389;1.05383978;0.810739209;0.107725817;1.03352614;0.750002648;0.0309559328;10;0.833332763;0;1.044444;1.00000008;1.00000018
25.881519;1.03352613;0.833337457;0.0343986712;0.806304497;0.0332835104;1.04384579;1.05384169;0.810737769;0.107728635;1.03352719;0.750002691;0.0309588436;10;0.833332796;0;1.044444;0.999999933;1.00000017
25.885519;1.03352715;0.833337461;0.0343999142;0.806303617;0.0332844727;1.0438467;1.05384138;0.810738047;0.107729645;1.03352809;0.75000272;0.0309598355;10;0.833332787;0;1.044444;0.999999846;1.00000016
25.886519;1.03352716;0.833337461;0.0344010608;0.806303592;0.0332855207;1.04384668;1.05384234;0.810737326;0.107730586;1.03352806;0.750002728;0.0309608385;10;0.833332783;0;1.044444;0.999999828;1.00000016
25.909519;1.03353137;0.833337031;0.0344117412;0.80630019;0.0332942657;1.0438532;1.05384614;0.810734229;0.107738552;1.03353103;0.75000294;0.0309697815;10;0.83333263;0;1.044444;0.999999761;1.00000023
25.925519;1.03353302;0.833336584;0.0344187509;0.80629884;0.0333002854;1.04385686;1.0538489;0.810731716;0.107745038;1.03353278;0.750003199;0.0309758257;10;0.833332648;0;1.044444;1.00000012;1.00000015
25.926519;1.033533;0.833336572;0.034418766;0.806298854;0.0333002671;1.04385685;1.05384985;0.810730978;0.107746027;1.03353276;0.750003217;0.030975823;10;0.833332659;0;1.044444;1.00000014;1.00000014
25.957519;1.03353641;0.833336373;0.0344321283;0.806296184;0.0333139961;1.0438663;1.05385551;0.810725805;0.107757286;1.03353645;0.750003225;0.0309875451;10;0.833332992;0;1.044444;1.00000029;0.999999742
25.964519;1.03353834;0.833336381;0.0344353144;0.806294697;0.033317408;1.04386849;1.05385641;0.810725107;0.107760198;1.03353853;0.750003215;0.0309905846;10;0.833332922;0;1.044444;1.00000029;0.999999764
25.970519;1.03353839;0.833336425;0.0344373546;0.806294743;0.0333196526;1.04387064;1.05385727;0.810724419;0.107762041;1.03353858;0.750003223;0.0309925808;10;0.833332884;0;1.044444;1.00000033;0.999999761
25.980519;1.03354059;0.833336414;0.0344414368;0.806293269;0.0333238101;1.04387288;1.05385989;0.810722383;0.107765726;1.03354053;0.750003139;0.0309965436;10;0.833332853;0;1.044444;1.00000049;0.999999732
25.989519;1.03354175;0.833336357;0.0344455991;0.806292522;0.0333277385;1.04387604;1.05386072;0.810721662;0.107768728;1.03354158;0.750002968;0.0310006525;10;0.833332899;0;1.044444;1.00000055;0.999999691
25.990519;1.03354176;0.833336358;0.0344455741;0.806292524;0.0333276956;1.04387606;1.05386166;0.810720925;0.107769688;1.0335416;0.750002948;0.0310006743;10;0.833332914;0;1.044444;1.00000055;0.999999691
25.991519;1.03354178;0.833336362;0.0344466612;0.806292525;0.0333287287;1.04387607;1.05386165;0.810720911;0.107769692;1.03354162;0.750002929;0.0310016974;10;0.833332931;0;1.044444;1.00000054;0.999999692
25.994519;1.03354282;0.833336392;0.0344477031;0.80629175;0.0333296561;1.04387709;1.05386133;0.810721121;0.107770806;1.03354269;0.750002873;0.0310027726;10;0.833332988;0;1.044444;1.00000051;0.999999698
25.998519;1.03354388;0.833336468;0.0344498345;0.806290987;0.0333316532;1.04387806;1.0538623;0.810720335;0.107772882;1.03354379;0.750002806;0.0310048799;10;0.833333068;0;1.044444;1.00000045;0.999999712
26.010519;1.03354496;0.833336787;0.034454118;0.806290216;0.0333357755;1.04388164;1.05386536;0.810718162;0.10777716;1.03354515;0.750002668;0.0310090787;10;0.833333183;0;1.044444;1.0000003;0.999999722
26.011519;1.03354497;0.833336809;0.034455227;0.806290206;0.0333368549;1.04388161;1.05386537;0.810718173;0.107778243;1.03354518;0.750002657;0.0310100773;10;0.833333183;0;1.044444;1.0000003;0.999999722
26.014519;1.03354597;0.833336864;0.0344563437;0.80628939;0.0333379218;1.04388253;1.05386538;0.810718206;0.107779371;1.03354624;0.750002629;0.031011056;10;0.83333318;0;1.044444;1.00000028;0.999999728
26.018519;1.03354697;0.833335806;0.0344585967;0.806287475;0.0333400825;1.04388347;1.05386631;0.810717517;0.10778039;1.03354732;0.75000159;0.0310129965;10;0.833333174;0;1.044444;1.00000027;0.999999756
26.019519;1.03354697;0.833335816;0.0344586071;0.80628746;0.0333400923;1.04388346;1.05386725;0.810716799;0.107781354;1.03354734;0.750001579;0.0310129775;10;0.833333173;0;1.044444;1.00000027;0.999999766
26.038519;1.03354895;0.833335827;0.0344677557;0.806285724;0.0333486894;1.04388982;1.05387026;0.810714798;0.107788243;1.03354954;0.750001516;0.0310205938;10;0.833333221;0;1.044444;1.00000002;0.99999988
26.043519;1.03354992;0.833335759;0.0344700978;0.806284933;0.0333508343;1.04389087;1.0538713;0.810714093;0.107790158;1.03355049;0.750001567;0.0310225431;10;0.833333109;0;1.044444;0.999999914;0.999999914
26.045519;1.03355091;0.833335722;0.0344701457;0.806284154;0.03335082;1.04389188;1.05387227;0.810713368;0.107791081;1.03355144;0.750001592;0.0310225376;10;0.833333043;0;1.044444;0.999999872;0.999999929
26.048519;1.03355089;0.833335661;0.0344724327;0.806284163;0.0333530016;1.0438929;1.05387322;0.810712642;0.107791997;1.03355136;0.750001634;0.0310245499;10;0.833332936;0;1.044444;0.999999817;0.999999942
26.055519;1.03355183;0.83333554;0.0344747216;0.806283453;0.0333551991;1.04389396;1.05387414;0.810711929;0.107795022;1.0335521;0.750001736;0.0310266554;10;0.833332728;0;1.044444;0.999999737;0.999999918
26.058519;1.03355179;0.833335511;0.0344769227;0.806283495;0.0333573938;1.04389499;1.05387504;0.810711216;0.107795987;1.03355197;0.750001785;0.0310287164;10;0.83333269;0;1.044444;0.999999718;0.999999887
26.067519;1.0335536;0.833335493;0.0344800769;0.806282034;0.0333607683;1.04389814;1.05387585;0.810710503;0.107799167;1.03355358;0.750001975;0.0310319403;10;0.833332764;0;1.044444;0.999999733;0.999999766
26.072519;1.03355452;0.833335471;0.0344821477;0.806281292;0.0333630279;1.04389925;1.05387764;0.810709043;0.10780116;1.03355445;0.750002081;0.0310340406;10;0.833332838;0;1.044444;0.999999767;0.999999742
26.078519;1.0335555;0.833335424;0.0344852557;0.806280551;0.0333663676;1.04390134;1.0538785;0.810708287;0.107804298;1.03355541;0.750002164;0.0310371475;10;0.833332898;0;1.044444;0.999999784;0.999999772
26.091519;1.03355673;0.833335339;0.0344904886;0.806279786;0.0333718624;1.04390527;1.05388031;0.810706666;0.107809443;1.03355655;0.750002298;0.0310423518;10;0.83333283;0;1.044444;0.999999907;1.00000004
26.096519;1.03355782;0.833335363;0.034492692;0.806279003;0.0333739456;1.04390619;1.05388223;0.810705152;0.10781134;1.03355767;0.750002355;0.0310443524;10;0.83333281;0;1.044444;0.999999985;1.00000019
26.098519;1.03355886;0.833335389;0.034493811;0.806278224;0.0333749531;1.04390714;1.05388224;0.810705132;0.107811341;1.03355872;0.750002375;0.031045341;10;0.833332814;0;1.044444;1.00000001;1.00000025
26.111519;1.03356014;0.833335689;0.0344995229;0.806277388;0.0333799215;1.0439099;1.05388494;0.810703224;0.107816538;1.03355997;0.750002442;0.0310501816;10;0.833332969;0;1.044444;0.999999993;1.00000038
26.115519;1.03356124;0.833335803;0.0345018244;0.806276588;0.0333819282;1.04391187;1.05388504;0.810703263;0.107818711;1.03356099;0.750002434;0.0310521125;10;0.833333031;0;1.044444;0.999999956;1.00000031
26.120519;1.03356234;0.833335919;0.0345041598;0.806275781;0.0333839663;1.0439129;1.05388706;0.810701869;0.107820672;1.03356199;0.75000242;0.0310540492;10;0.833333075;0;1.044444;0.999999936;1.00000019
26.131519;1.03356445;0.833336023;0.0345088959;0.806274193;0.0333882071;1.04391607;1.05388924;0.810700584;0.10782468;1.03356385;0.750002419;0.0310580311;10;0.833333083;0;1.044444;0.999999999;1.00000005
26.144519;1.03356549;0.833335934;0.034514812;0.806273549;0.03339356;1.04392015;1.05389204;0.810697486;0.107829539;1.03356445;0.750002392;0.0310630166;10;0.83333308;0;1.044444;1.00000017;1.00000019
26.151519;1.03356749;0.833335894;0.0345183059;0.80627202;0.0333967098;1.04392208;1.05389289;0.810696739;0.107832528;1.0335663;0.750002306;0.0310659572;10;0.833333048;0;1.044444;1.0000002;1.00000033
26.158519;1.03356842;0.833335866;0.0345217511;0.806271128;0.0333999605;1.04392397;1.05389375;0.810695906;0.107835475;1.03356721;0.750002148;0.0310688912;10;0.833333007;0;1.044444;1.00000017;1.00000038
26.163519;1.03356828;0.833335828;0.0345240157;0.806271027;0.033402182;1.04392491;1.05389558;0.810694343;0.107837286;1.0335672;0.750002002;0.0310708518;10;0.833332968;0;1.044444;1.00000016;1.00000035
26.164519;1.03356824;0.833335818;0.0345240186;0.806271011;0.0334021958;1.04392591;1.05389557;0.81069432;0.107837265;1.0335672;0.750001975;0.031070846;10;0.83333296;0;1.044444;1.00000016;1.00000034
26.201519;1.03357349;0.833335824;0.0345404353;0.806266292;0.0334182433;1.04393571;1.05390179;0.810688821;0.10785155;1.03357393;0.750001946;0.0310860113;10;0.833332854;0;1.044444;1.00000008;1.00000022
26.206519;1.03357447;0.83333585;0.0345427964;0.806265423;0.0334202845;1.04393762;1.05390358;0.810687384;0.107853423;1.03357507;0.750001913;0.0310879006;10;0.833332826;0;1.044444;0.999999968;1.00000028
26.225519;1.03357715;0.833335557;0.0345520404;0.806262466;0.0334280795;1.04394248;1.05390568;0.810685486;0.107861115;1.03357837;0.750001826;0.0310954841;10;0.833332885;0;1.044444;0.999999722;1.00000017
26.230519;1.03357707;0.833335458;0.0345542194;0.806262427;0.0334300296;1.04394458;1.05390754;0.810683985;0.107862878;1.03357834;0.750001855;0.0310973773;10;0.83333298;0;1.044444;0.999999732;1.00000004
26.237519;1.03357901;0.833335346;0.0345574663;0.806260955;0.0334329937;1.04394673;1.05390849;0.810683116;0.107864713;1.03358025;0.750001912;0.0311003425;10;0.833333133;0;1.044444;0.999999787;0.999999893
26.250519;1.03358036;0.833335213;0.0345627904;0.806260329;0.0334383598;1.04394997;1.05391145;0.810680505;0.107870682;1.03358098;0.750001961;0.0311055224;10;0.83333328;0;1.044444;1.00000003;0.999999924
26.290519;1.03358819;0.833334851;0.0345798311;0.806253558;0.0334563307;1.04396238;1.05391962;0.810675466;0.107886777;1.03358791;0.750000822;0.0311214373;10;0.833332959;0;1.044444;1.00000007;0.999999632
26.297519;1.03358921;0.833334852;0.034583216;0.80625288;0.0334595334;1.04396433;1.05392057;0.810674803;0.10788975;1.03358903;0.750000775;0.0311246135;10;0.833333065;0;1.044444;1.00000009;0.999999554
26.302519;1.0335892;0.833334777;0.0345854965;0.806252984;0.0334616559;1.04396524;1.05392242;0.810673374;0.107891603;1.03358917;0.750000735;0.0311267459;10;0.833333176;0;1.044444;1.00000009;0.999999524
26.303519;1.0335892;0.833334758;0.0345866241;0.806253008;0.0334627231;1.04396522;1.05392241;0.810673376;0.107891595;1.0335892;0.750000728;0.031127767;10;0.8333332;0;1.044444;1.00000009;0.999999517
26.306519;1.03359016;0.833334703;0.0345877954;0.8062523;0.0334637384;1.04396613;1.05392238;0.810673371;0.107892631;1.03359028;0.750000721;0.0311288156;10;0.833333272;0;1.044444;1.00000006;0.999999487
26.310519;1.03359108;0.833334649;0.0345889982;0.806251628;0.0334647395;1.043967;1.05392329;0.810672616;0.107894634;1.03359137;0.750000738;0.0311298512;10;0.833333362;0;1.044444;1.00000001;0.999999437
26.327519;1.03359279;0.833334628;0.0345971412;0.806250392;0.0334719951;1.04397168;1.05392704;0.810669627;0.107900297;1.03359321;0.750000956;0.0311366552;10;0.833333468;0;1.044444;0.999999692;0.999999194
26.330519;1.03359276;0.833334604;0.0345983073;0.806250373;0.0334730479;1.04397269;1.05392674;0.810669877;0.107901273;1.03359318;0.750000996;0.0311375792;10;0.833333421;0;1.044444;0.999999643;0.999999165
26.346519;1.03359585;0.833334359;0.0346060269;0.806247842;0.0334805531;1.04397714;1.05393062;0.810667015;0.107907904;1.03359592;0.750001069;0.0311443194;10;0.8333331;0;1.044444;0.999999611;0.999999078
26.350519;1.03359587;0.833334327;0.0346070356;0.8062478;0.0334816461;1.04397926;1.05393055;0.810667051;0.107909005;1.03359579;0.750001091;0.0311453124;10;0.833333009;0;1.044444;0.999999637;0.999999062
26.357519;1.03359785;0.833334317;0.0346101478;0.806246179;0.0334848741;1.0439814;1.05393222;0.810665619;0.10791212;1.03359755;0.750001163;0.0311483467;10;0.8333329;0;1.044444;0.999999677;0.999999068
26.365519;1.03359881;0.833334399;0.0346132226;0.806245448;0.0334882711;1.04398344;1.05393292;0.810663745;0.10791536;1.03359832;0.750001259;0.0311514405;10;0.833332893;0;1.044444;0.999999728;0.999999205
26.370519;1.0335988;0.833334483;0.034615339;0.806245557;0.0334906022;1.04398439;1.05393469;0.810662228;0.107917397;1.03359821;0.750001257;0.0311535266;10;0.833332938;0;1.044444;0.999999783;0.999999343
26.418519;1.0336059;0.833334746;0.0346366201;0.806239815;0.0335116448;1.04399797;1.05394349;0.810655662;0.107935406;1.03360522;0.750000225;0.0311727646;10;0.833333069;0;1.044444;1.00000067;1.00000047
26.425519;1.03360791;0.833334903;0.0346399097;0.806238101;0.0335146606;1.04399904;1.05394545;0.810654098;0.107938381;1.03360725;0.750000427;0.0311756954;10;0.833332915;0;1.044444;1.00000076;1.00000042
26.429519;1.03360793;0.833334986;0.0346421145;0.806238052;0.03351671;1.04400112;1.05394548;0.81065404;0.107939427;1.03360732;0.750000541;0.0311776718;10;0.833332861;0;1.044444;1.00000075;1.00000039
26.436519;1.03360898;0.833335061;0.0346443198;0.806237266;0.0335186563;1.04400325;1.0539474;0.810652533;0.107942336;1.03360848;0.750000682;0.031179644;10;0.83333273;0;1.044444;1.00000068;1.00000029
26.444519;1.03361006;0.833335023;0.0346476161;0.80623653;0.0335217639;1.04400537;1.05394933;0.810651118;0.107945157;1.03360956;0.750000845;0.0311826002;10;0.833332584;0;1.044444;1.00000061;1.00000011
26.447519;1.03361108;0.833334995;0.0346498174;0.806235787;0.0335238867;1.04400642;1.05394902;0.810651401;0.107946185;1.03361057;0.750000936;0.0311845833;10;0.833332577;0;1.044444;1.00000058;1.00000005
26.448519;1.03361108;0.833334984;0.0346498098;0.806235803;0.0335238914;1.04400644;1.05394902;0.810651411;0.107946167;1.03361057;0.75000097;0.0311845787;10;0.833332583;0;1.044444;1.00000057;1.00000004
26.449519;1.03361108;0.833334972;0.0346498014;0.806235822;0.033523897;1.04400646;1.05394997;0.810650694;0.107947106;1.03361057;0.750001005;0.0311845748;10;0.833332593;0;1.044444;1.00000056;1.00000002
26.458519;1.03361212;0.833334794;0.0346541534;0.806235255;0.0335282037;1.04400959;1.05395089;0.81065005;0.107950022;1.0336116;0.75000131;0.0311886137;10;0.833332808;0;1.044444;1.00000051;0.999999919
26.474519;1.03361531;0.833334382;0.0346610816;0.80623301;0.0335344308;1.0440138;1.05395447;0.810646963;0.107956171;1.03361477;0.750001682;0.0311951773;10;0.833333232;0;1.044444;1.00000053;0.999999937
26.479519;1.03361541;0.833334348;0.0346634425;0.806232939;0.0335364416;1.04401482;1.0539544;0.810646885;0.107958472;1.03361488;0.750001758;0.0311973461;10;0.833333259;0;1.044444;1.00000054;0.999999991
26.480519;1.03361543;0.833334345;0.0346634688;0.806232924;0.0335364096;1.04401583;1.05395533;0.810646148;0.107958417;1.0336149;0.750001768;0.0311973753;10;0.833333261;0;1.044444;1.00000054;1
26.484519;1.03361649;0.833334349;0.0346657932;0.806232086;0.0335383908;1.04401683;1.0539553;0.81064612;0.107960706;1.03361595;0.750001789;0.0311994729;10;0.833333269;0;1.044444;1.00000054;1.00000006
26.514519;1.03362035;0.833334385;0.034677848;0.806228886;0.0335494323;1.04402405;1.05396169;0.810641467;0.107972385;1.03361977;0.750001485;0.0312097608;10;0.833333344;0;1.044444;1.00000028;1.00000004
26.535519;1.03362327;0.833334262;0.0346864255;0.806226266;0.0335581167;1.04402883;1.05396629;0.810638017;0.107978429;1.03362297;0.75000133;0.0312176432;10;0.833333677;0;1.044444;1.00000003;1.00000012
26.540519;1.03362423;0.83333422;0.0346886237;0.806225435;0.0335602286;1.04403086;1.05396622;0.810638077;0.107980321;1.03362402;0.750001259;0.0312197951;10;0.833333671;0;1.044444;0.999999968;1.00000001
26.566519;1.03362809;0.833333553;0.0347000526;0.80622279;0.0335708173;1.04403805;1.05397156;0.810634019;0.107988858;1.03362856;0.750001049;0.031230229;10;0.833333493;0;1.044444;0.99999975;0.999999391
26.571519;1.0336281;0.833333456;0.0347024155;0.806222889;0.0335728372;1.04403915;1.05397121;0.810634317;0.107991162;1.03362864;0.750001078;0.0312322795;10;0.833333549;0;1.044444;0.999999744;0.999999347
26.587519;1.03363089;0.833333523;0.0347093788;0.806220258;0.033578905;1.04404329;1.05397476;0.810631298;0.107997302;1.0336314;0.750001075;0.0312381712;10;0.83333333;0;1.044444;1.00000002;0.999999171
26.592519;1.03363078;0.833333575;0.0347116547;0.806220058;0.0335810677;1.04404429;1.05397474;0.810631293;0.107999397;1.03363126;0.750000959;0.031240075;10;0.833333108;0;1.044444;1.00000016;0.999999159
26.604519;1.03363263;0.833332653;0.0347163327;0.806217007;0.033585317;1.04404829;1.05397775;0.81062948;0.10800329;1.03363309;0.749999591;0.0312439693;10;0.83333263;0;1.044444;1.00000055;0.99999937
26.608519;1.03363268;0.833332769;0.0347175305;0.806216902;0.0335864173;1.0440493;1.05397877;0.810628936;0.108004293;1.0336331;0.749999523;0.0312449633;10;0.833332534;0;1.044444;1.00000067;0.999999499
26.613519;1.03363382;0.833332916;0.0347198035;0.806216038;0.0335886353;1.04405031;1.05397883;0.81062913;0.108006489;1.03363414;0.749999523;0.0312469556;10;0.833332447;0;1.044444;1.0000008;0.999999661
26.624519;1.03363621;0.833333233;0.0347240979;0.806214572;0.0335932661;1.04405333;1.05398171;0.810626997;0.108010543;1.03363625;0.749999684;0.0312509118;10;0.833332373;0;1.044444;1.00000098;0.999999853
26.629519;1.03363627;0.833333378;0.0347262235;0.806214691;0.0335956159;1.04405435;1.05398176;0.810626921;0.108012666;1.03363622;0.749999758;0.0312529338;10;0.833332417;0;1.044444;1.000001;0.999999843
26.638519;1.03363822;0.83333363;0.0347294371;0.806213354;0.0335990118;1.04405646;1.05398377;0.810625413;0.108015585;1.03363808;0.749999892;0.0312559939;10;0.83333259;0;1.044444;1.00000088;0.999999668
26.640519;1.0336382;0.833333683;0.0347305386;0.806213394;0.0336001115;1.0440575;1.05398473;0.810624695;0.10801653;1.03363804;0.749999929;0.0312570027;10;0.833332645;0;1.044444;1.00000085;0.99999962
26.645519;1.03363816;0.833333786;0.0347327437;0.806213487;0.0336023002;1.04405859;1.05398478;0.810623704;0.108017564;1.03363794;0.750000023;0.0312590019;10;0.833332818;0;1.044444;1.00000077;0.99999952
26.646519;1.03363915;0.833333801;0.0347327383;0.806212725;0.0336022711;1.04405861;1.05398574;0.810622998;0.108018518;1.03363891;0.750000042;0.0312589977;10;0.833332857;0;1.044444;1.00000075;0.999999506
26.672519;1.03364222;0.833333872;0.034743401;0.806210888;0.033612436;1.04406569;1.0539889;0.8106205;0.108027752;1.03364155;0.750000123;0.0312692435;10;0.833333532;0;1.044444;1.0000002;0.999999724
26.678519;1.03364313;0.833333834;0.0347455988;0.806210211;0.0336144617;1.04406659;1.05399053;0.810618958;0.108029763;1.03364252;0.750000092;0.0312712656;10;0.833333435;0;1.044444;1.00000005;0.999999646
26.683519;1.03364406;0.833333801;0.0347467223;0.806209458;0.0336154881;1.04406851;1.05399036;0.810618845;0.108030833;1.03364351;0.750000097;0.0312722534;10;0.83333331;0;1.044444;0.999999949;0.999999508
26.689519;1.03364403;0.833333732;0.0347500855;0.806209449;0.0336187568;1.04406941;1.05399214;0.810617262;0.108032704;1.03364347;0.750000149;0.0312752051;10;0.833333183;0;1.044444;0.999999861;0.999999282
26.694519;1.03364503;0.833333684;0.0347511967;0.806208667;0.0336198764;1.04407034;1.05399211;0.810617192;0.108034763;1.03364442;0.750000202;0.0312761441;10;0.833333134;0;1.044444;0.999999839;0.999999099
26.700519;1.033646;0.833333672;0.0347533553;0.806207924;0.0336220831;1.04407228;1.05399401;0.810615717;0.10803664;1.03364539;0.750000243;0.0312780624;10;0.83333313;0;1.044444;0.999999874;0.99999896
26.705519;1.03364593;0.833333679;0.0347555048;0.806207969;0.033624262;1.04407327;1.05399372;0.810615957;0.108038768;1.03364538;0.750000253;0.0312800022;10;0.833333122;0;1.044444;0.999999918;0.999998958
26.722519;1.03364864;0.833333567;0.0347622429;0.806205782;0.0336306864;1.04407732;1.05399747;0.81061268;0.10804476;1.03364846;0.750000488;0.0312857717;10;0.833332947;0;1.044444;1.00000002;0.99999945
26.752519;1.03365205;0.833333369;0.0347742649;0.806203084;0.0336424615;1.04408515;1.05400235;0.810609075;0.108054085;1.03365173;0.750000141;0.0312969467;10;0.833332804;0;1.044444;0.999999641;1.00000027
26.760519;1.03365412;0.83333331;0.0347763379;0.806201563;0.033644528;1.04408698;1.05400325;0.810608494;0.108057339;1.03365381;0.750000011;0.0312989638;10;0.833332827;0;1.044444;0.999999644;1.0000004
26.761519;1.03365413;0.833333299;0.0347774331;0.806201577;0.0336456068;1.04408696;1.05400325;0.810608517;0.108057355;1.03365382;0.750000008;0.0312999622;10;0.833332829;0;1.044444;0.999999653;1.00000041
26.767519;1.03365414;0.83333322;0.0347795682;0.806201695;0.033647802;1.04408788;1.05400516;0.810607226;0.10805932;1.03365386;0.750000051;0.0313019535;10;0.833332816;0;1.044444;0.999999724;1.00000043
26.768519;1.03365514;0.833333207;0.0347795547;0.806200937;0.0336477774;1.04408887;1.05400517;0.810607255;0.108060373;1.03365487;0.750000066;0.0313019529;10;0.833332811;0;1.044444;0.999999735;1.00000043
26.789519;1.03365685;0.833332977;0.0347873365;0.80619944;0.0336551332;1.04409384;1.05400818;0.810605492;0.108066914;1.03365693;0.750000451;0.0313089343;10;0.83333279;0;1.044444;0.999999876;1.00000027
26.825519;1.03366174;0.833333526;0.0348011828;0.806195045;0.033667467;1.04410255;1.05401401;0.81060016;0.108077614;1.03366166;0.750000165;0.0313214037;10;0.833332683;0;1.044444;1.00000017;1.00000015
26.831519;1.03366165;0.833333569;0.0348033806;0.806195082;0.0336695646;1.04410358;1.05401603;0.810598619;0.108079432;1.03366179;0.75000015;0.0313232182;10;0.833332761;0;1.044444;1.00000016;1.00000004
26.832519;1.03366165;0.833333577;0.0348033729;0.806195089;0.0336695629;1.04410457;1.05401605;0.810598615;0.108079418;1.03366182;0.750000147;0.0313231895;10;0.833332777;0;1.044444;1.00000016;1.00000002
26.842519;1.03366373;0.833333617;0.0348077404;0.806193695;0.033673808;1.04410645;1.05401719;0.81059804;0.108082408;1.03366407;0.750000141;0.0313269447;10;0.833332907;0;1.044444;1.00000016;0.999999823
26.843519;1.03366374;0.833333617;0.0348077345;0.806193719;0.0336738061;1.04410643;1.05401815;0.810597345;0.108083364;1.0336641;0.75000014;0.0313269206;10;0.833332914;0;1.044444;1.00000016;0.99999981
26.848519;1.03366379;0.833333604;0.034809944;0.806193835;0.0336759372;1.04410738;1.0540179;0.810597763;0.108084471;1.03366425;0.750000139;0.0313288033;10;0.833332919;0;1.044444;1.00000015;0.999999774
26.849519;1.0336648;0.833333598;0.0348099464;0.806193077;0.0336758999;1.04410837;1.05401886;0.810597068;0.108085438;1.03366528;0.750000141;0.0313287817;10;0.833332917;0;1.044444;1.00000016;0.999999773
26.857519;1.03366582;0.833333505;0.034812234;0.806192429;0.033677997;1.04410927;1.05401985;0.810596541;0.108087555;1.03366645;0.750000175;0.0313306494;10;0.833332915;0;1.044444;1.00000019;0.999999817
26.865519;1.03366582;0.83333337;0.0348156802;0.806192485;0.0336812791;1.04411113;1.05402075;0.810595899;0.108090676;1.0336665;0.750000187;0.0313336253;10;0.833332941;0;1.044444;1.00000023;0.999999871
26.866519;1.03366682;0.833333362;0.0348156954;0.806191708;0.0336812589;1.04411111;1.05402074;0.8105959;0.10809068;1.03366749;0.750000188;0.0313336254;10;0.833332946;0;1.044444;1.00000024;0.999999876
26.879519;1.0336678;0.833333415;0.0348213391;0.806190944;0.0336867842;1.04411386;1.05402341;0.810593629;0.108094712;1.03366834;0.750000261;0.0313385384;10;0.833333034;0;1.044444;1.00000036;0.999999893
26.882519;1.0336688;0.833333451;0.0348213186;0.806190148;0.0336868122;1.0441148;1.05402338;0.81059359;0.108095776;1.03366928;0.750000291;0.0313385274;10;0.833333059;0;1.044444;1.00000041;0.999999874
26.885519;1.0336688;0.833333487;0.0348223976;0.806190116;0.0336879549;1.04411574;1.05402337;0.810593545;0.108096814;1.03366921;0.750000327;0.0313395402;10;0.833333073;0;1.044444;1.00000046;0.999999857
26.886519;1.0336688;0.833333499;0.0348234975;0.806190102;0.0336890527;1.04411572;1.05402431;0.810592804;0.108096706;1.03366918;0.750000339;0.0313405509;10;0.833333074;0;1.044444;1.00000048;0.999999854
26.890519;1.0336688;0.833333543;0.0348245678;0.806190036;0.0336902106;1.04411665;1.05402429;0.810592748;0.108097689;1.0336691;0.750000392;0.0313416274;10;0.833333064;0;1.044444;1.00000053;0.999999853
26.899519;1.03367081;0.833333647;0.0348278648;0.806188332;0.0336934674;1.04411854;1.05402621;0.810591203;0.108100488;1.03367103;0.75000047;0.0313449185;10;0.833333057;0;1.044444;1.00000055;0.999999947
26.914519;1.03367182;0.833333524;0.0348334372;0.806187267;0.0336987501;1.0441216;1.05402827;0.810589755;0.108104495;1.03367217;0.750000245;0.0313501838;10;0.833333213;0;1.044444;1.00000024;1.00000037
26.915519;1.03367183;0.833333497;0.0348334378;0.80618725;0.033698747;1.04412161;1.05402827;0.810589765;0.108105557;1.03367219;0.750000219;0.0313501817;10;0.833333226;0;1.044444;1.00000021;1.0000004
26.916519;1.03367184;0.833333471;0.034833439;0.806187236;0.0336987429;1.04412263;1.05402923;0.810589049;0.108105471;1.0336722;0.750000194;0.031350178;10;0.83333324;0;1.044444;1.00000018;1.00000043
26.922519;1.03367294;0.833333316;0.0348356784;0.806186435;0.0337008126;1.04412371;1.05402921;0.810589099;0.108107644;1.03367326;0.750000042;0.0313521468;10;0.833333315;0;1.044444;1.00000004;1.00000056
26.935519;1.03367526;0.833333044;0.0348401804;0.806185068;0.0337048557;1.04412683;1.054032;0.810586949;0.108111711;1.03367523;0.749999806;0.0313561526;10;0.833333444;0;1.044444;0.999999738;1.00000073
26.948519;1.03367656;0.833333115;0.0348447402;0.806184505;0.0337090143;1.0441298;1.05403383;0.810585441;0.108115707;1.03367607;0.749999789;0.0313599715;10;0.833333424;0;1.044444;0.999999297;1.00000072
26.953519;1.03367757;0.833333215;0.0348470564;0.806183757;0.0337111488;1.04413073;1.05403378;0.810585454;0.108116752;1.03367701;0.749999778;0.0313618236;10;0.833333365;0;1.044444;0.999999143;1.00000066
26.954519;1.03367756;0.833333232;0.0348470816;0.806183764;0.0337111543;1.04413071;1.05403473;0.810584737;0.108116656;1.03367699;0.749999776;0.0313617919;10;0.83333335;0;1.044444;0.999999116;1.00000064
26.960519;1.03367845;0.8333333;0.034849467;0.806183038;0.033713316;1.0441316;1.05403469;0.810584819;0.108118813;1.03367788;0.749999786;0.0313636204;10;0.83333325;0;1.044444;0.999999015;1.00000055
26.967519;1.03367831;0.833333296;0.0348518046;0.806183093;0.0337155043;1.04413355;1.05403654;0.810583478;0.108120883;1.03367772;0.749999884;0.0313655084;10;0.833333186;0;1.044444;0.99999904;1.00000045
26.973519;1.03367924;0.833333219;0.0348540074;0.80618233;0.033717623;1.04413462;1.05403654;0.810583538;0.10812316;1.03367858;0.750000011;0.0313675279;10;0.833333204;0;1.044444;0.999999094;1.00000039
26.980519;1.03368021;0.833333077;0.0348561051;0.806181625;0.0337197359;1.04413572;1.05403841;0.810582127;0.108125218;1.03367946;0.750000132;0.0313696551;10;0.833333279;0;1.044444;0.999999094;1.00000033
27.005519;1.03368289;0.833333219;0.0348635066;0.806179584;0.0337271253;1.04414211;1.05404133;0.810580083;0.108131981;1.0336822;0.750000192;0.0313773724;10;0.833333524;0;1.044444;0.999999489;0.999999913
27.006519;1.03368289;0.83333324;0.0348635085;0.806179584;0.0337271322;1.04414212;1.05404227;0.810579368;0.108131875;1.03368219;0.750000191;0.0313773924;10;0.833333522;0;1.044444;0.999999534;0.999999895
27.012519;1.03368286;0.833333355;0.0348657571;0.806179574;0.0337293331;1.04414321;1.05404187;0.810579693;0.108134001;1.03368224;0.750000147;0.0313794433;10;0.833333474;0;1.044444;0.999999825;0.999999826
27.013519;1.03368285;0.833333371;0.0348657632;0.806179571;0.0337293439;1.04414322;1.0540428;0.810578977;0.108133906;1.03368225;0.750000132;0.0313794415;10;0.833333459;0;1.044444;0.99999987;0.999999822
27.046519;1.03368733;0.833333754;0.0348772792;0.806175938;0.0337400598;1.04415013;1.05404658;0.810576225;0.10814306;1.03368673;0.749999465;0.0313893134;10;0.83333316;0;1.044444;0.999999843;1.00000021
27.053519;1.03368833;0.833333702;0.0348794821;0.806174994;0.0337422935;1.04415103;1.05404839;0.810574762;0.108145032;1.03368778;0.749999494;0.0313911773;10;0.833333307;0;1.044444;0.99999964;1.00000028
27.061519;1.03368921;0.83333358;0.0348816298;0.806174185;0.0337445761;1.04415294;1.05404926;0.81057295;0.108147145;1.03368885;0.749999612;0.0313928931;10;0.833333397;0;1.044444;0.999999495;1.00000034
27.070519;1.03368906;0.833333421;0.0348847995;0.806174369;0.0337478939;1.04415478;1.05405012;0.810572238;0.108150264;1.0336888;0.749999716;0.0313955613;10;0.833333376;0;1.044444;0.999999417;1.00000043
27.080519;1.03369098;0.833333294;0.0348879153;0.80617302;0.0337510064;1.04415651;1.05405097;0.810571477;0.108153231;1.03369062;0.74999982;0.0313983228;10;0.833333202;0;1.044444;0.99999946;1.00000049
27.101519;1.03369308;0.833333258;0.0348930664;0.806171171;0.0337559704;1.04416016;1.0540537;0.81056925;0.108158043;1.0336924;0.750000164;0.0314033264;10;0.833333023;0;1.044444;0.999999938;1.00000035
