time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
27.102519;1.03369309;0.833333261;0.0348941575;0.806171167;0.033757032;1.04416017;1.05405463;0.810568532;0.108157947;1.0336924;0.750000179;0.0314043418;10;0.833333019;0;1.044444;0.999999958;1.00000034
27.108519;1.03369311;0.833333279;0.0348951771;0.806171205;0.0337580581;1.04416126;1.05405457;0.810568598;0.108160083;1.03369248;0.750000233;0.0314054564;10;0.833332968;0;1.044444;1.00000002;1.00000027
27.110519;1.03369411;0.83333328;0.0348962631;0.806170459;0.0337590963;1.0441623;1.05405551;0.810567894;0.108161057;1.03369352;0.750000233;0.0314065011;10;0.833332948;0;1.044444;1.00000002;1.00000026
27.116519;1.03369414;0.833333276;0.0348973182;0.806170602;0.0337601866;1.04416344;1.05405649;0.810567221;0.108162088;1.03369366;0.75000019;0.031407646;10;0.833332901;0;1.044444;0.999999991;1.00000026
27.123519;1.03369519;0.833333301;0.0348995403;0.806169986;0.033762377;1.0441646;1.0540566;0.810567257;0.108164349;1.03369483;0.750000117;0.0314098374;10;0.833332872;0;1.044444;0.99999992;1.00000031
27.124519;1.0336952;0.833333304;0.0349006587;0.806170006;0.033763468;1.04416462;1.05405757;0.810566533;0.108164277;1.03369485;0.750000114;0.0314108674;10;0.833332869;0;1.044444;0.999999907;1.00000032
27.137519;1.03369634;0.83333322;0.0349041021;0.806169327;0.0337669283;1.04416789;1.0540587;0.810565718;0.108168677;1.03369604;0.750000208;0.0314142566;10;0.833332782;0;1.044444;0.99999972;1.00000045
27.145519;1.03369736;0.833333129;0.034906413;0.806168534;0.0337692844;1.04416898;1.05406058;0.810564146;0.108170553;1.03369691;0.75000022;0.0314164266;10;0.833332671;0;1.044444;0.999999685;1.00000037
27.152519;1.03369827;0.833333066;0.0349087564;0.806167732;0.0337715673;1.04416998;1.05406056;0.810564117;0.108171505;1.03369775;0.750000182;0.0314184587;10;0.833332574;0;1.044444;0.999999725;1.00000023
27.160519;1.0336991;0.83333308;0.0349111096;0.806166879;0.0337737269;1.04417192;1.0540624;0.810562706;0.108173287;1.03369865;0.750000186;0.031420363;10;0.833332545;0;1.044444;0.999999752;1.00000006
27.167519;1.03369896;0.833333188;0.0349135038;0.806166802;0.0337757508;1.04417286;1.05406237;0.810562714;0.108175236;1.03369861;0.750000254;0.031422287;10;0.833332608;0;1.044444;0.999999749;0.999999947
27.169519;1.03369894;0.833333217;0.0349135534;0.806166781;0.0337756897;1.04417387;1.0540633;0.810561981;0.108176144;1.0336986;0.750000284;0.0314222771;10;0.833332625;0;1.044444;0.999999743;0.999999918
27.170519;1.03369993;0.83333323;0.0349146864;0.806165991;0.0337766993;1.04417388;1.0540633;0.810561975;0.108176119;1.0336996;0.7500003;0.0314232743;10;0.833332633;0;1.044444;0.999999738;0.999999903
27.175519;1.03369991;0.833333279;0.0349158744;0.806165949;0.0337776095;1.04417496;1.05406423;0.81056121;0.108176944;1.03369955;0.750000389;0.0314242735;10;0.833332671;0;1.044444;0.999999698;0.999999828
27.180519;1.03369994;0.833333301;0.0349170126;0.806165918;0.0337785361;1.04417603;1.05406425;0.810561156;0.10817788;1.03369951;0.750000493;0.0314252741;10;0.833332703;0;1.044444;0.999999634;0.999999772
27.182519;1.03370095;0.833333306;0.0349181235;0.806165132;0.0337795273;1.04417605;1.05406426;0.810561133;0.108178897;1.0337005;0.75000053;0.0314262713;10;0.833332711;0;1.044444;0.999999606;0.999999757
27.190519;1.03370102;0.833333351;0.0349203079;0.806165133;0.0337815914;1.04417714;1.05406621;0.810559593;0.108180676;1.03370055;0.750000579;0.031428252;10;0.833332713;0;1.044444;0.999999527;0.999999741
27.191519;1.03370203;0.83333336;0.0349203022;0.806164355;0.0337815594;1.04417815;1.05406621;0.810559582;0.108180658;1.03370156;0.750000573;0.0314282519;10;0.833332708;0;1.044444;0.999999522;0.99999974
27.197519;1.03370206;0.833332318;0.0349224879;0.806163312;0.0337837306;1.04417923;1.05406589;0.810559782;0.108182701;1.03370163;0.749999527;0.0314302821;10;0.833332674;0;1.044444;0.999999501;0.999999704
27.198519;1.03370206;0.833332331;0.0349224836;0.806163321;0.033783736;1.04417925;1.05406683;0.810559048;0.108182591;1.03370164;0.74999952;0.0314302911;10;0.833332671;0;1.044444;0.999999498;0.999999694
27.201519;1.03370206;0.833332371;0.0349235882;0.806163356;0.0337848322;1.04417929;1.05406682;0.810559024;0.108183607;1.03370164;0.749999503;0.0314313187;10;0.833332668;0;1.044444;0.999999485;0.99999966
27.212519;1.03370389;0.833332496;0.0349257921;0.806161905;0.0337870661;1.04418135;1.05406784;0.810558148;0.108185428;1.03370345;0.749999443;0.0314332808;10;0.83333274;0;1.044444;0.999999483;0.99999951
27.213519;1.03370387;0.8333325;0.0349268994;0.806161912;0.0337881593;1.04418235;1.05406879;0.810557411;0.108185307;1.03370341;0.749999429;0.031434266;10;0.833332748;0;1.044444;0.999999494;0.999999501
27.228519;1.03370453;0.833332324;0.034930191;0.806161079;0.0337916891;1.04418437;1.05406998;0.810556565;0.108189079;1.03370402;0.7499991;0.031437077;10;0.833332759;0;1.044444;0.999999751;0.999999589
27.229519;1.03370452;0.833332293;0.0349312962;0.806161057;0.0337927859;1.04418437;1.05407093;0.810555836;0.108188974;1.03370401;0.749999071;0.0314380722;10;0.833332757;0;1.044444;0.999999768;0.999999598
27.244519;1.03370538;0.833332073;0.0349345341;0.806159827;0.0337961221;1.04418737;1.0540717;0.810555051;0.108193202;1.03370505;0.749998786;0.0314409855;10;0.833332823;0;1.044444;1.00000007;0.999999684
27.245519;1.03370636;0.833332086;0.03493565;0.806159018;0.0337971593;1.04418737;1.05407264;0.810554324;0.108193119;1.03370607;0.749998776;0.0314419677;10;0.833332829;0;1.044444;1.00000009;0.999999691
27.257519;1.0337071;0.833332258;0.0349391948;0.806157963;0.0338001468;1.04418939;1.05407349;0.810553639;0.108196311;1.03370741;0.749998651;0.0314447745;10;0.833332749;0;1.044444;1.00000022;0.999999825
27.268519;1.03370816;0.833332221;0.0349416195;0.806157121;0.0338020516;1.0441914;1.05407457;0.810552915;0.108198585;1.03370869;0.749998602;0.0314468212;10;0.833332639;0;1.044444;1.00000027;0.99999999
27.269519;1.03370818;0.833332216;0.034941625;0.806157116;0.0338020461;1.04419139;1.05407554;0.810552185;0.10819957;1.0337087;0.749998606;0.0314468379;10;0.833332634;0;1.044444;1.00000027;0.999999998
27.284519;1.03370972;0.833332207;0.034945865;0.806156267;0.0338063052;1.04419406;1.05407708;0.810551483;0.108203149;1.03370987;0.749998817;0.0314509385;10;0.833332782;0;1.044444;1.00000015;1.00000003
27.285519;1.03370976;0.833332211;0.0349458483;0.806156261;0.0338062996;1.04419403;1.05407806;0.81055076;0.108203094;1.03370987;0.749998845;0.0314509329;10;0.833332808;0;1.044444;1.00000014;1.00000003
27.288519;1.03370985;0.833332222;0.0349469162;0.806156236;0.0338073501;1.04419394;1.05407817;0.81055076;0.108204273;1.03370987;0.749998932;0.0314519093;10;0.833332885;0;1.044444;1.00000014;1.00000003
27.289519;1.03371088;0.833332224;0.0349469035;0.806155444;0.0338073075;1.04419491;1.0540782;0.810550758;0.108204312;1.03371087;0.749998962;0.0314518993;10;0.833332909;0;1.044444;1.00000013;1.00000003
27.292519;1.03371095;0.833332226;0.0349479787;0.806155395;0.0338083518;1.04419482;1.05407825;0.810550742;0.108205473;1.03371087;0.749999049;0.0314528613;10;0.833332974;0;1.044444;1.00000012;1.00000003
27.293519;1.03371097;0.833332225;0.0349479674;0.806155375;0.0338083413;1.0441948;1.0540792;0.81055001;0.108205405;1.03371087;0.749999077;0.0314528454;10;0.833332991;0;1.044444;1.00000011;1.00000004
27.299519;1.03371104;0.833332229;0.0349501294;0.806155231;0.0338104151;1.04419565;1.05407914;0.810549985;0.108206558;1.03371088;0.749999229;0.0314547159;10;0.833333068;0;1.044444;1.00000005;1.00000003
27.300519;1.03371104;0.833332234;0.0349501186;0.806155205;0.0338103991;1.04419563;1.05407911;0.810549984;0.108207614;1.03371089;0.74999925;0.0314546893;10;0.833333079;0;1.044444;1.00000005;1.00000003
27.301519;1.03371204;0.833332241;0.0349501067;0.806154399;0.0338103492;1.04419661;1.05407909;0.810549985;0.108207613;1.03371189;0.749999269;0.0314546614;10;0.83333309;0;1.044444;1.00000004;1.00000002
27.302519;1.03371204;0.833332249;0.0349500938;0.806154373;0.0338103309;1.04419659;1.05408;0.81054926;0.108207511;1.0337119;0.749999287;0.0314546324;10;0.833333101;0;1.044444;1.00000004;1.00000001
27.313519;1.03371299;0.833332412;0.0349532379;0.806153412;0.0338132825;1.04419862;1.05408058;0.810548562;0.108210407;1.03371297;0.749999419;0.0314573139;10;0.833333233;0;1.044444;1.0000002;0.999999792
27.317519;1.033713;0.833332501;0.0349542739;0.806153409;0.0338142837;1.04419868;1.05408043;0.810548599;0.108210313;1.03371301;0.749999443;0.0314582722;10;0.833333298;0;1.044444;1.00000029;0.999999642
27.318519;1.033713;0.833332526;0.0349542538;0.806153412;0.0338142683;1.04419869;1.05408134;0.810547885;0.108211242;1.03371302;0.749999446;0.0314582707;10;0.833333313;0;1.044444;1.00000032;0.999999603
27.326519;1.03371407;0.833332752;0.0349563164;0.806152738;0.0338163412;1.04420073;1.0540811;0.81054796;0.108212024;1.03371415;0.749999447;0.0314603144;10;0.833333412;0;1.044444;1.00000048;0.999999326
27.327519;1.03371408;0.833332775;0.0349563014;0.80615276;0.0338163456;1.04420072;1.05408201;0.810547241;0.108212942;1.03371418;0.749999445;0.0314603201;10;0.833333418;0;1.044444;1.0000005;0.999999298
27.334519;1.03371416;0.83333286;0.0349585037;0.806152923;0.0338185699;1.04420172;1.05408189;0.810547269;0.108213754;1.03371436;0.749999436;0.0314623328;10;0.833333419;0;1.044444;1.00000063;0.999999167
27.335519;1.03371417;0.833332863;0.0349585118;0.806152945;0.0338185847;1.04420172;1.05408283;0.810546544;0.108213631;1.03371438;0.749999438;0.0314623316;10;0.833333412;0;1.044444;1.00000064;0.999999157
27.352519;1.03371629;0.833332641;0.0349630596;0.806151713;0.0338230838;1.04420507;1.05408364;0.810545757;0.108217649;1.0337162;0.749999416;0.0314663234;10;0.833333183;0;1.044444;1.00000069;0.999999342
27.353519;1.0337163;0.833332625;0.0349630567;0.806151733;0.0338230982;1.0442051;1.05408457;0.810545021;0.108217556;1.03371616;0.749999402;0.0314663308;10;0.833333164;0;1.044444;1.00000069;0.999999367
27.405519;1.03371973;0.83333254;0.0349751467;0.80614893;0.0338348605;1.04421229;1.05408989;0.810540701;0.108229052;1.03372023;0.749998261;0.0314780703;10;0.833332678;0;1.044444;0.999999737;0.99999984
27.406519;1.03371973;0.833332555;0.0349751538;0.806148921;0.0338348461;1.04421227;1.05409085;0.810539973;0.108228957;1.03372025;0.749998296;0.0314780647;10;0.833332675;0;1.044444;0.999999732;0.999999846
27.408519;1.03371972;0.833332575;0.0349762765;0.806148895;0.0338358963;1.04421224;1.05409087;0.810539974;0.108230016;1.03372027;0.749998365;0.0314790539;10;0.833332676;0;1.044444;0.999999717;0.999999855
27.409519;1.03372071;0.83333258;0.0349762802;0.806148098;0.0338358536;1.04421322;1.05409088;0.810539976;0.108230018;1.03372128;0.749998399;0.0314790489;10;0.833332679;0;1.044444;0.999999707;0.999999858
27.421519;1.03372058;0.833332483;0.0349794778;0.806147846;0.0338391085;1.04421416;1.05409142;0.810539662;0.108232066;1.0337213;0.749998705;0.0314819832;10;0.833332844;0;1.044444;0.999999669;0.999999754
27.422519;1.03372157;0.833332471;0.0349794543;0.806147051;0.0338390882;1.04421417;1.0540914;0.810539688;0.108233115;1.03372229;0.749998723;0.0314819783;10;0.833332865;0;1.044444;0.999999672;0.999999741
27.424519;1.03372154;0.833332447;0.0349794072;0.806147023;0.0338391159;1.04421521;1.05409136;0.810539746;0.108233101;1.03372226;0.749998758;0.031481971;10;0.833332909;0;1.044444;0.999999678;0.99999972
27.425519;1.03372153;0.833332434;0.0349793846;0.806147009;0.0338391305;1.04421523;1.05409229;0.810539052;0.108232994;1.03372224;0.749998776;0.0314819692;10;0.833332931;0;1.044444;0.999999679;0.999999713
27.433519;1.03372144;0.833332306;0.0349815022;0.806146909;0.0338413973;1.04421645;1.05409217;0.810539283;0.108234981;1.0337221;0.749998952;0.0314840133;10;0.833333111;0;1.044444;0.999999654;0.999999742
27.434519;1.03372143;0.833332286;0.0349814984;0.806146904;0.0338414106;1.04421648;1.0540931;0.810538578;0.108234867;1.03372209;0.749998977;0.0314840253;10;0.83333313;0;1.044444;0.999999646;0.999999755
27.435519;1.03372243;0.833332267;0.0349814958;0.806146121;0.0338413901;1.04421651;1.05409309;0.810538597;0.108234847;1.03372308;0.749999002;0.0314840379;10;0.833333148;0;1.044444;0.999999639;0.999999769
27.443519;1.0337224;0.833332129;0.0349837423;0.806146167;0.0338435871;1.04421866;1.05409303;0.810538654;0.1082368;1.03372303;0.749999133;0.0314861574;10;0.833333232;0;1.044444;0.99999962;0.999999895
27.444519;1.0337224;0.833332115;0.0349837528;0.806146178;0.033843588;1.04421867;1.05409397;0.810537924;0.108236689;1.03372303;0.749999137;0.0314861759;10;0.833333235;0;1.044444;0.999999627;0.999999909
27.447519;1.03372242;0.833332072;0.034984906;0.806146209;0.0338446639;1.04421869;1.05409395;0.810537902;0.108237715;1.03372303;0.749999133;0.0314872362;10;0.833333235;0;1.044444;0.999999659;0.999999949
27.448519;1.03372343;0.833332056;0.0349849232;0.806145438;0.0338446319;1.0442187;1.05409394;0.810537893;0.108237711;1.03372403;0.749999129;0.0314872573;10;0.833333233;0;1.044444;0.999999672;0.999999961
27.452519;1.03372349;0.833331985;0.0349861163;0.806145443;0.0338457149;1.04421972;1.05409388;0.810537855;0.108238771;1.03372402;0.7499991;0.0314883386;10;0.833333222;0;1.044444;0.999999729;1.00000001
27.453519;1.03372351;0.833331968;0.0349861391;0.806145438;0.0338457178;1.04421972;1.0540948;0.810537121;0.108238681;1.03372402;0.749999091;0.031488357;10;0.833333218;0;1.044444;0.999999744;1.00000002
27.455519;1.03372354;0.833331936;0.0349872993;0.806145422;0.0338467975;1.04421973;1.05409476;0.810537105;0.108238696;1.033724;0.74999907;0.0314893915;10;0.833333208;0;1.044444;0.999999773;1.00000004
27.460519;1.03372362;0.833331884;0.0349885607;0.806145374;0.0338478647;1.04422077;1.05409466;0.810537082;0.1082398;1.03372393;0.749999012;0.0314904581;10;0.833333165;0;1.044444;0.999999831;1.00000007
27.461519;1.03372463;0.83333188;0.034988595;0.806144586;0.0338478276;1.04422078;1.05409465;0.81053708;0.108239811;1.03372491;0.749999002;0.0314904653;10;0.833333154;0;1.044444;0.999999839;1.00000008
27.462519;1.03372464;0.833331878;0.03498863;0.806144578;0.0338478224;1.04422078;1.05409463;0.810537079;0.108240876;1.03372489;0.749998993;0.0314904693;10;0.833333141;0;1.044444;0.999999847;1.00000008
27.463519;1.03372465;0.833331879;0.0349886654;0.806144571;0.0338478164;1.04422079;1.05409557;0.810536354;0.108240789;1.03372487;0.749998985;0.0314904702;10;0.833333128;0;1.044444;0.999999855;1.00000008
27.471519;1.03372471;0.833331955;0.0349911596;0.806144528;0.0338498781;1.0442229;1.05409557;0.810536413;0.108241899;1.03372478;0.749998996;0.0314924112;10;0.833333026;0;1.044444;0.999999889;1.00000004
27.472519;1.03372471;0.833331968;0.0349911906;0.806144524;0.0338498627;1.04422292;1.05409652;0.810535704;0.108242858;1.03372478;0.749999006;0.0314923999;10;0.833333013;0;1.044444;0.999999888;1.00000003
27.490519;1.03372698;0.833332135;0.0349958854;0.806143112;0.0338537093;1.04422515;1.05409801;0.810535359;0.108246104;1.0337268;0.74999928;0.0314960743;10;0.833332918;0;1.044444;0.999999976;0.999999411
27.521519;1.03372915;0.833331423;0.0350012117;0.806141712;0.0338592379;1.04422923;1.05410161;0.810532888;0.10825224;1.03372904;0.749999071;0.0315009958;10;0.833332955;0;1.044444;0.999999792;0.999999114
27.522519;1.03372917;0.833331413;0.0350023008;0.806141717;0.0338603413;1.04423022;1.05410257;0.810532156;0.108252151;1.03372904;0.749999076;0.0315019999;10;0.833332972;0;1.044444;0.999999783;0.99999915
27.552519;1.03373159;0.833331428;0.0350071446;0.806140563;0.0338660727;1.04423325;1.05410401;0.810530476;0.108257549;1.03373123;0.749998889;0.0315070971;10;0.833333796;0;1.044444;0.999999172;0.999999576
27.553519;1.03373157;0.833331446;0.035007159;0.806140585;0.0338660718;1.04423426;1.05410495;0.810529751;0.108257445;1.03373121;0.749998868;0.0315070879;10;0.833333815;0;1.044444;0.999999149;0.999999567
27.574519;1.03373316;0.833331691;0.0350123021;0.806139209;0.033869964;1.0442363;1.05410566;0.810529109;0.108261675;1.033733;0.74999871;0.0315108432;10;0.833333886;0;1.044444;0.999999019;0.999999296
27.575519;1.03373316;0.833331688;0.0350123251;0.806139193;0.0338699375;1.04423631;1.0541066;0.810528399;0.108261589;1.033733;0.749998714;0.0315108343;10;0.833333865;0;1.044444;0.999999026;0.999999292
27.603519;1.03373433;0.833331304;0.035017382;0.806137443;0.033875306;1.04424025;1.05410888;0.810527201;0.108266851;1.0337338;0.749998688;0.0315158825;10;0.833333327;0;1.044444;0.999999862;0.999999912
27.604519;1.03373535;0.833331303;0.0350184668;0.806136646;0.0338763625;1.04424025;1.0541089;0.810527181;0.108266865;1.03373479;0.74999867;0.0315169105;10;0.83333332;0;1.044444;0.999999913;0.999999926
27.607519;1.03373541;0.833331304;0.0350183965;0.80613662;0.0338763897;1.04424025;1.05410895;0.810527117;0.108267958;1.03373474;0.749998621;0.0315169971;10;0.833333299;0;1.044444;1.00000006;0.99999997
27.608519;1.03373543;0.833331305;0.0350183757;0.806136619;0.0338763923;1.04424125;1.05410991;0.810526369;0.108267873;1.03373472;0.749998607;0.0315170256;10;0.83333329;0;1.044444;1.0000001;0.999999986
27.609519;1.03373545;0.833331306;0.0350194672;0.806136622;0.0338774664;1.04424125;1.05410992;0.810526347;0.108267883;1.03373471;0.749998595;0.0315180535;10;0.833333282;0;1.044444;1.00000014;1
27.615519;1.03373554;0.8333313;0.0350204905;0.806136706;0.033878481;1.04424122;1.05410994;0.810526249;0.108268974;1.03373464;0.749998543;0.0315191919;10;0.833333224;0;1.044444;1.00000034;1.00000009
27.618519;1.03373555;0.833331286;0.0350204695;0.806136782;0.0338784309;1.04424219;1.05410991;0.810526226;0.108270029;1.03373463;0.749998527;0.0315192392;10;0.833333202;0;1.044444;1.00000041;1.00000014
27.619519;1.03373555;0.833331282;0.0350204661;0.80613681;0.0338784139;1.04424217;1.05411084;0.810525495;0.108269929;1.03373463;0.749998522;0.0315192519;10;0.833333196;0;1.044444;1.00000043;1.00000015
27.629519;1.03373638;0.833331308;0.0350227484;0.80613631;0.0338804187;1.04424288;1.05411064;0.810525492;0.108270849;1.0337356;0.7499985;0.0315213122;10;0.833333172;0;1.044444;1.00000061;1.00000025
27.630519;1.03373636;0.833331321;0.0350227643;0.806136335;0.033880415;1.04424284;1.05411155;0.810524772;0.108271781;1.03373559;0.749998501;0.0315213134;10;0.833333173;0;1.044444;1.00000062;1.00000025
27.634519;1.03373626;0.833331385;0.0350239536;0.806136423;0.033881475;1.04424369;1.05411144;0.810524801;0.108271663;1.03373558;0.74999851;0.031522312;10;0.833333178;0;1.044444;1.00000066;1.00000023
27.635519;1.03373723;0.833331402;0.035023977;0.806135664;0.0338814373;1.04424365;1.05411141;0.810524811;0.10827163;1.03373658;0.749998511;0.0315223099;10;0.833333179;0;1.044444;1.00000066;1.00000023
27.641519;1.03373711;0.833331506;0.0350252568;0.806135784;0.0338824783;1.04424444;1.05411127;0.810524869;0.108272493;1.03373661;0.749998507;0.0315232677;10;0.833333183;0;1.044444;1.00000065;1.00000017
27.642519;1.03373709;0.833331526;0.0350252884;0.806135806;0.0338824743;1.04424441;1.0541122;0.810524152;0.108273423;1.03373662;0.749998506;0.0315232549;10;0.833333185;0;1.044444;1.00000064;1.00000016
27.649519;1.03373698;0.833331701;0.0350266268;0.806135939;0.0338835431;1.04424533;1.05411208;0.810524219;0.10827435;1.0337367;0.749998493;0.0315241236;10;0.833333187;0;1.044444;1.00000059;1.00000011
27.650519;1.03373697;0.83333173;0.0350266582;0.806135951;0.0338835449;1.04424533;1.05411206;0.810524229;0.108274342;1.03373671;0.749998492;0.0315240989;10;0.833333186;0;1.044444;1.00000058;1.00000011
27.651519;1.03373796;0.83333176;0.0350277999;0.80613518;0.0338845888;1.04424533;1.05411205;0.810524239;0.108274335;1.03373773;0.749998491;0.0315250721;10;0.833333186;0;1.044444;1.00000057;1.0000001
27.652519;1.03373796;0.833331792;0.0350278297;0.806135187;0.0338845905;1.04424534;1.05411203;0.81052425;0.10827433;1.03373774;0.749998491;0.031525043;10;0.833333186;0;1.044444;1.00000056;1.0000001
27.653519;1.03373795;0.833331824;0.0350278586;0.806135191;0.0338845918;1.04424535;1.05411296;0.810523536;0.108274229;1.03373775;0.749998491;0.0315250116;10;0.833333186;0;1.044444;1.00000055;1.0000001
27.664519;1.03373794;0.833332214;0.0350303015;0.806135093;0.0338866754;1.04424662;1.054113;0.810523695;0.108276332;1.03373788;0.749998578;0.0315266155;10;0.833333223;0;1.044444;1.00000046;1.00000022
27.665519;1.03373794;0.833332245;0.0350303139;0.806135077;0.0338866635;1.04424666;1.05411395;0.810522979;0.10827623;1.0337379;0.749998595;0.0315265853;10;0.833333231;0;1.044444;1.00000045;1.00000024
27.676519;1.03373895;0.833332433;0.0350326219;0.806134209;0.0338886731;1.04424905;1.05411411;0.810522949;0.10827816;1.03373917;0.749998814;0.031528436;10;0.833333412;0;1.044444;1.00000036;1.00000028
27.677519;1.03373895;0.833332441;0.0350326226;0.80613421;0.0338886685;1.04424908;1.05411507;0.810522207;0.108278044;1.03373919;0.749998837;0.0315284391;10;0.833333435;0;1.044444;1.00000034;1.00000028
27.688519;1.03373999;0.833332488;0.0350347555;0.80613352;0.0338907906;1.04425032;1.05411511;0.810522022;0.108280058;1.03374027;0.74999908;0.031530521;10;0.833333599;0;1.044444;1.00000018;1.00000023
27.689519;1.03373999;0.833332484;0.03503474;0.806133534;0.0338907952;1.04425032;1.05411604;0.81052129;0.108279964;1.03374027;0.749999094;0.0315305281;10;0.833333601;0;1.044444;1.00000017;1.00000023
27.693519;1.03374002;0.833332453;0.0350357698;0.806133589;0.0338918944;1.04425135;1.05411601;0.810521278;0.108281043;1.03374026;0.749999127;0.0315315608;10;0.833333589;0;1.044444;1.00000013;1.00000025
27.700519;1.03374001;0.833332336;0.0350366644;0.806133692;0.0338930175;1.04425139;1.05411595;0.810521314;0.108282171;1.03374022;0.749999087;0.0315326568;10;0.833333509;0;1.044444;1.00000002;1.00000025
27.701519;1.033741;0.833332312;0.0350366313;0.806132929;0.0338929933;1.0442514;1.05411689;0.810520593;0.10828209;1.03374121;0.74999907;0.0315326729;10;0.833333491;0;1.044444;0.999999992;1.00000025
27.713519;1.03374092;0.833332075;0.0350386162;0.806133063;0.0338952088;1.04425347;1.05411688;0.810520515;0.108284398;1.03374116;0.74999881;0.031534773;10;0.833333175;0;1.044444;0.999999583;1.00000006
27.714519;1.03374093;0.833332066;0.0350386142;0.806133064;0.0338952068;1.04425347;1.05411782;0.810519776;0.108284309;1.03374116;0.749998793;0.0315347782;10;0.833333149;0;1.044444;0.99999955;1.00000004
27.725519;1.03374216;0.833332047;0.0350409258;0.806132163;0.0338972375;1.04425436;1.05411744;0.810519824;0.108285432;1.03374215;0.749998624;0.0315368388;10;0.833333012;0;1.044444;0.999999266;0.999999794
27.726519;1.03374219;0.833332052;0.0350409426;0.80613214;0.0338972279;1.04425435;1.05411837;0.810519078;0.108286395;1.03374215;0.74999861;0.0315368434;10;0.833333011;0;1.044444;0.999999248;0.999999775
27.738519;1.0337435;0.833332154;0.0350433338;0.806131031;0.0338993367;1.04425632;1.05411822;0.810518952;0.108287493;1.0337432;0.749998574;0.0315389037;10;0.833333013;0;1.044444;0.999999193;0.999999684
27.739519;1.03374351;0.833332161;0.035043338;0.806131007;0.0338993434;1.04425633;1.05411915;0.810518221;0.108287394;1.03374322;0.749998585;0.0315389089;10;0.833333014;0;1.044444;0.99999921;0.999999691
27.777519;1.03374532;0.833331871;0.0350486162;0.806129361;0.033904708;1.04426036;1.05412114;0.810517106;0.108293457;1.03374578;0.749998946;0.031544011;10;0.833333118;0;1.044444;1.00000005;0.999999878
27.778519;1.03374531;0.833331853;0.0350486307;0.806129366;0.0339047189;1.04426035;1.0541221;0.810516393;0.108293355;1.03374577;0.749998976;0.031544019;10;0.833333103;0;1.044444;1.00000006;0.999999869
27.789519;1.03374521;0.833331651;0.0350510128;0.806129378;0.0339068917;1.04426122;1.05412213;0.810516424;0.108295351;1.03374565;0.749999335;0.0315460607;10;0.833332916;0;1.044444;1.00000014;0.999999812
27.790519;1.03374619;0.833331642;0.0350510288;0.806128603;0.0339068509;1.04426121;1.05412212;0.810516415;0.108295342;1.03374664;0.74999937;0.0315460571;10;0.83333289;0;1.044444;1.00000013;0.999999816
27.808519;1.033746;0.833331757;0.0350546474;0.806128908;0.0339100053;1.044263;1.05412398;0.810514555;0.108297341;1.03374673;0.749999707;0.0315489825;10;0.833332371;0;1.044444;0.999999932;0.99999992
27.809519;1.033747;0.833331767;0.0350546576;0.806128142;0.0339099754;1.04426299;1.054124;0.810514528;0.108297372;1.03374775;0.749999709;0.0315489906;10;0.833332362;0;1.044444;0.999999937;0.99999992
27.818519;1.03374698;0.833331827;0.0350557678;0.80612813;0.0339110321;1.04426384;1.05412407;0.810514307;0.108299803;1.03374785;0.749999643;0.0315501193;10;0.833332392;0;1.044444;1.00000001;0.999999838
27.819519;1.03374698;0.833331828;0.0350557574;0.806128113;0.033911023;1.04426382;1.05412407;0.810514284;0.108299837;1.03374785;0.749999622;0.0315501341;10;0.8333324;0;1.044444;1.00000002;0.999999822
27.820519;1.03374698;0.833331829;0.035055745;0.806128094;0.0339110126;1.04426381;1.05412501;0.810513537;0.108299772;1.03374785;0.749999598;0.0315501477;10;0.833332408;0;1.044444;1.00000002;0.999999805
27.837519;1.0337481;0.833331817;0.0350588026;0.806127049;0.0339139973;1.04426581;1.05412564;0.810512767;0.10830194;1.03374891;0.749999058;0.0315531793;10;0.833332392;0;1.044444;1.00000023;0.999999524
27.843519;1.03374815;0.833331841;0.0350598658;0.806127127;0.033915005;1.04426586;1.05412555;0.810512819;0.108302841;1.03374898;0.749998967;0.0315541296;10;0.833332385;0;1.044444;1.00000033;0.999999499
27.847519;1.03374817;0.833331885;0.0350598926;0.806127232;0.0339150038;1.0442659;1.05412554;0.810512866;0.108302713;1.03374899;0.749998918;0.031554114;10;0.833332384;0;1.044444;1.0000004;0.999999508
27.848519;1.03374917;0.833331901;0.0350599062;0.80612648;0.0339149758;1.04426691;1.05412648;0.810512153;0.108302584;1.03374999;0.749998908;0.0315541157;10;0.833332384;0;1.044444;1.00000041;0.999999513
27.862519;1.03374923;0.833332147;0.0350624638;0.806126625;0.0339172971;1.04426811;1.05412653;0.810512364;0.108304364;1.03374991;0.749998891;0.0315562979;10;0.833332458;0;1.044444;1.00000055;0.999999617
27.863519;1.03374924;0.833332157;0.0350624863;0.806126617;0.0339173086;1.04426813;1.05412748;0.810511659;0.108304256;1.0337499;0.749998899;0.0315563129;10;0.833332466;0;1.044444;1.00000054;0.999999625
27.877519;1.03375027;0.833332211;0.0350647697;0.806125682;0.0339194259;1.04426935;1.05412763;0.810511951;0.108306256;1.03375073;0.749999104;0.0315582911;10;0.833332615;0;1.044444;1.0000002;0.999999721
27.878519;1.03375026;0.833332201;0.0350647693;0.806125673;0.0339194234;1.04426936;1.05412858;0.810511244;0.108306152;1.03375071;0.749999117;0.0315582794;10;0.833332627;0;1.044444;1.00000018;0.999999729
27.881519;1.03375022;0.833332158;0.0350658874;0.806125643;0.0339204923;1.04427039;1.05412863;0.810511291;0.108307185;1.03375066;0.749999151;0.0315592448;10;0.833332658;0;1.044444;1.00000009;0.999999755
27.892519;1.03375113;0.833331902;0.035067086;0.806124761;0.033921514;1.04427143;1.05412873;0.810511357;0.108308155;1.03375143;0.749999125;0.031560133;10;0.833332728;0;1.044444;0.999999864;0.999999881
27.893519;1.03375112;0.833331879;0.0350670915;0.806124758;0.0339215052;1.04427143;1.05412969;0.810510636;0.108308047;1.03375141;0.749999112;0.0315601318;10;0.833332736;0;1.044444;0.999999856;0.999999897
27.908519;1.03375102;0.83333183;0.035069091;0.806125;0.0339234677;1.04427249;1.05412981;0.810510552;0.108309841;1.0337512;0.749999019;0.0315623828;10;0.833332915;0;1.044444;0.999999934;1.00000011
27.909519;1.03375101;0.833331843;0.0350690612;0.806125021;0.0339234694;1.0442725;1.05413076;0.810509809;0.108309712;1.03375119;0.749999022;0.0315624025;10;0.833332925;0;1.044444;0.999999941;1.00000012
27.923519;1.03375183;0.833332077;0.0350708869;0.806124327;0.0339257876;1.04427355;1.05413084;0.810509708;0.108311522;1.03375225;0.749999092;0.0315645018;10;0.833332967;0;1.044444;0.99999998;0.999999964
27.924519;1.03375182;0.83333209;0.0350708593;0.806124319;0.0339258057;1.04427356;1.05413176;0.810508983;0.108311424;1.03375226;0.749999095;0.0315644965;10;0.83333297;0;1.044444;0.999999979;0.999999953
27.939519;1.03375267;0.833332247;0.0350728705;0.806123318;0.0339279567;1.04427558;1.05413142;0.810508858;0.108313725;1.03375339;0.749999084;0.031566416;10;0.833333028;0;1.044444;1.00000014;0.999999994
27.940519;1.03375265;0.833332263;0.0350728705;0.806123312;0.0339279456;1.04427557;1.05413236;0.810508114;0.108313644;1.03375339;0.749999075;0.0315664046;10;0.833333026;0;1.044444;1.00000016;1
27.972519;1.0337539;0.833332162;0.0350773982;0.806122501;0.0339320354;1.0442765;1.05413361;0.810507328;0.108317082;1.03375419;0.749998814;0.0315703161;10;0.833332757;0;1.044444;1.0000002;1.00000012
27.973519;1.03375393;0.833332135;0.0350774202;0.806122488;0.0339320343;1.0442775;1.05413456;0.810506616;0.108317018;1.03375418;0.749998823;0.0315703282;10;0.833332746;0;1.044444;1.00000016;1.00000012
27.977519;1.033754;0.833332045;0.0350775274;0.806122427;0.0339320429;1.04427751;1.05413462;0.810506671;0.108318202;1.03375413;0.749998864;0.0315703631;10;0.833332694;0;1.044444;1.00000003;1.00000008
27.978519;1.03375501;0.833332028;0.0350775581;0.806121629;0.0339320149;1.04427751;1.05413463;0.810506684;0.108318232;1.03375512;0.749998873;0.0315703671;10;0.83333268;0;1.044444;1;1.00000006
27.990519;1.0337549;0.833331818;0.0350801039;0.806121429;0.0339342563;1.04427854;1.05413481;0.810506783;0.108319496;1.03375488;0.749998989;0.0315722882;10;0.833332536;0;1.044444;0.999999998;0.999999734
27.991519;1.03375488;0.833331797;0.0350801193;0.806121418;0.0339342698;1.04427854;1.05413577;0.810506061;0.108319402;1.03375485;0.749999003;0.0315722773;10;0.833332531;0;1.044444;1.00000002;0.999999706
28.001519;1.03375483;0.833331648;0.0350813223;0.806121331;0.0339355535;1.04427967;1.05413567;0.810506066;0.108320361;1.0337546;0.749999086;0.0315732041;10;0.833332589;0;1.044444;1.00000031;0.999999453
28.002519;1.03375582;0.833331641;0.0350813285;0.806120545;0.0339355436;1.04427969;1.05413565;0.810506061;0.108321392;1.03375558;0.749999085;0.0315732006;10;0.833332601;0;1.044444;1.00000033;0.999999438
28.026519;1.03375574;0.833331545;0.0350848312;0.806120812;0.0339392926;1.04428228;1.05413713;0.810504552;0.108323043;1.03375544;0.749998739;0.0315761384;10;0.833332791;0;1.044444;1.00000095;0.999999503
28.027519;1.03375674;0.833331549;0.0350848398;0.806120054;0.033939271;1.04428229;1.05413713;0.810504558;0.108323051;1.03375643;0.749998726;0.0315761412;10;0.833332781;0;1.044444;1.00000096;0.999999525
28.034519;1.03375678;0.83333159;0.0350859988;0.806120253;0.0339403776;1.04428232;1.05413718;0.810504617;0.108324194;1.03375632;0.749998675;0.0315771609;10;0.833332744;0;1.044444;1.00000102;0.999999714
28.050519;1.0337569;0.833331584;0.0350871896;0.806120738;0.0339413108;1.04428424;1.05413836;0.810504044;0.108326406;1.0337563;0.749998718;0.0315780796;10;0.833332702;0;1.044444;1.00000083;1.00000018
28.051519;1.03375691;0.833331579;0.0350871919;0.806120746;0.0339412949;1.04428423;1.05413836;0.810504052;0.108326416;1.03375632;0.749998726;0.0315780715;10;0.833332694;0;1.044444;1.00000081;1.00000021
28.052519;1.03375793;0.833331574;0.0350871924;0.806119971;0.0339412449;1.04428423;1.05413837;0.81050406;0.108326425;1.03375735;0.749998733;0.0315780628;10;0.833332686;0;1.044444;1.00000078;1.00000023
28.053519;1.03375794;0.83333157;0.0350883021;0.80611997;0.0339423013;1.04428423;1.05413837;0.810504068;0.108326433;1.03375739;0.74999874;0.0315790535;10;0.83333268;0;1.044444;1.00000076;1.00000025
28.062519;1.03375803;0.833331621;0.0350882027;0.806119843;0.0339421067;1.04428423;1.05413841;0.810504152;0.108327521;1.03375781;0.749998787;0.0315789608;10;0.833332738;0;1.044444;1.00000054;1.00000043
28.063519;1.03375804;0.833331637;0.0350892985;0.806119823;0.0339431563;1.04428423;1.05413935;0.810503433;0.108327424;1.03375786;0.749998791;0.0315799511;10;0.833332758;0;1.044444;1.00000052;1.00000045
28.081519;1.03375898;0.833331854;0.035090229;0.806118734;0.0339437514;1.04428611;1.05413956;0.810503499;0.108329639;1.03375965;0.749998564;0.0315808045;10;0.83333307;0;1.044444;1.00000007;1.00000056
28.082519;1.03375898;0.833331861;0.0350902205;0.806118725;0.0339437277;1.0442861;1.05414051;0.810502788;0.10832955;1.03375968;0.74999854;0.0315808095;10;0.833333066;0;1.044444;1.00000005;1.00000057
28.101519;1.03375928;0.833332126;0.0350925903;0.806118536;0.0339456651;1.04428725;1.05414038;0.810503165;0.108331754;1.03376003;0.749998493;0.0315828511;10;0.833332845;0;1.044444;0.999999873;1.00000028
28.102519;1.0337593;0.833332131;0.0350926113;0.806118524;0.0339456664;1.04428728;1.0541413;0.810502454;0.10833166;1.03376003;0.749998513;0.0315828425;10;0.833332839;0;1.044444;0.999999881;1.00000025
28.121519;1.03376069;0.833332074;0.0350952381;0.80611746;0.0339477511;1.0442897;1.054141;0.81050249;0.108332896;1.03376092;0.749998937;0.0315849711;10;0.833332781;0;1.044444;1;0.999999922
28.122519;1.03376071;0.833332077;0.0350952497;0.806117443;0.0339477465;1.04428971;1.05414194;0.810501761;0.108332808;1.03376092;0.749998948;0.0315849908;10;0.833332777;0;1.044444;1.00000001;0.999999917
28.141519;1.03376216;0.833332255;0.0350973605;0.806116391;0.0339499035;1.04429064;1.05414204;0.810501715;0.1083347;1.03376159;0.749998917;0.0315871369;10;0.833332517;0;1.044444;1.00000027;0.999999826
28.142519;1.03376217;0.833332265;0.0350973377;0.806116372;0.0339499218;1.04429063;1.054143;0.810500978;0.108334591;1.03376157;0.749998911;0.0315871349;10;0.833332507;0;1.044444;1.00000028;0.999999818
28.192519;1.03376227;0.833332326;0.035102291;0.806115973;0.0339555145;1.04429338;1.05414437;0.810499248;0.108339398;1.03376236;0.749999038;0.0315919434;10;0.833333514;0;1.044444;1.00000056;0.999999707
28.193519;1.03376326;0.833332319;0.0351023124;0.806115213;0.0339554972;1.04429339;1.05414435;0.810499252;0.10833938;1.03376338;0.749999028;0.0315919277;10;0.83333352;0;1.044444;1.00000056;0.999999699
28.207519;1.0337632;0.833332061;0.0351036572;0.806115387;0.0339569179;1.04429445;1.0541443;0.810499262;0.1083404;1.03376364;0.749998807;0.0315929294;10;0.833333402;0;1.044444;1.00000069;0.999999908
28.208519;1.0337632;0.83333203;0.0351036647;0.806115389;0.0339569481;1.04429445;1.05414526;0.810498537;0.108340322;1.03376366;0.749998793;0.0315929425;10;0.833333381;0;1.044444;1.0000007;0.999999948
28.224519;1.03376325;0.833331593;0.0351048311;0.806115289;0.0339583252;1.04429524;1.05414502;0.810498714;0.108341725;1.03376366;0.749998777;0.0315943042;10;0.83333311;0;1.044444;1.00000062;1.00000053
28.225519;1.03376426;0.833331583;0.0351059379;0.80611449;0.0339593648;1.04429522;1.05414501;0.810498694;0.108341731;1.03376464;0.749998788;0.0315953295;10;0.833333102;0;1.044444;1.00000061;1.00000055
28.231519;1.03376431;0.833331573;0.0351058626;0.806114341;0.0339593062;1.04429512;1.05414496;0.810498555;0.108342812;1.03376455;0.749998854;0.0315954449;10;0.833333081;0;1.044444;1.00000054;1.00000063
28.232519;1.03376431;0.833331579;0.0351058429;0.806114312;0.0339592914;1.04429511;1.05414588;0.810497805;0.108342723;1.03376453;0.749998865;0.0315954551;10;0.833333085;0;1.044444;1.00000053;1.00000063
28.233519;1.03376432;0.833331586;0.0351058225;0.806114281;0.0339592756;1.0442961;1.05414587;0.810497781;0.108342731;1.03376452;0.749998876;0.0315954623;10;0.83333309;0;1.044444;1.00000052;1.00000063
28.249519;1.03376442;0.833331827;0.0351078419;0.806113933;0.0339611196;1.04429589;1.05414556;0.810497572;0.108344071;1.03376465;0.749999058;0.0315972919;10;0.833333248;0;1.044444;1.00000027;1.00000034
28.253519;1.03376446;0.833331898;0.0351078114;0.806113905;0.0339611171;1.04429679;1.05414551;0.81049756;0.108345194;1.03376473;0.749999082;0.0315972313;10;0.833333234;0;1.044444;1.00000022;1.00000023
28.255519;1.03376447;0.833331932;0.0351077898;0.806113892;0.0339611356;1.04429674;1.0541455;0.810497565;0.108345214;1.03376476;0.749999087;0.031597205;10;0.833333209;0;1.044444;1.00000021;1.00000016
28.256519;1.03376448;0.833331948;0.0351077771;0.806113884;0.0339611485;1.04429671;1.05414644;0.810496846;0.108345122;1.03376477;0.749999088;0.0315971932;10;0.833333193;0;1.044444;1.0000002;1.00000012
28.257519;1.03376449;0.833331965;0.0351077632;0.806113877;0.0339611633;1.04429669;1.05414644;0.810496854;0.108345124;1.03376479;0.749999088;0.0315971825;10;0.833333173;0;1.044444;1.00000019;1.00000008
28.258519;1.03376549;0.833331981;0.0351077479;0.806113087;0.0339611467;1.04429666;1.05414645;0.810496864;0.108345122;1.0337658;0.749999087;0.0315971727;10;0.833333151;0;1.044444;1.00000019;1.00000004
28.301519;1.03376625;0.833331944;0.0351115646;0.806112377;0.0339654642;1.04429879;1.05414791;0.810496328;0.1083477;1.03376654;0.749999267;0.0316013543;10;0.833332638;0;1.044444;1.00000043;0.99999942
28.361519;1.03376728;0.833331603;0.0351163943;0.806112265;0.0339693011;1.0443017;1.05414972;0.810494782;0.108351418;1.03376721;0.749999762;0.0316048912;10;0.833332085;0;1.044444;1.00000002;1.00000114
28.362519;1.03376728;0.833331609;0.0351164364;0.806112291;0.0339692848;1.04430172;1.05415067;0.81049403;0.108351346;1.0337672;0.74999975;0.0316048878;10;0.833332098;0;1.044444;1;1.00000114
28.390519;1.03376816;0.833332263;0.0351192601;0.806111926;0.0339712923;1.04430395;1.05415126;0.810493599;0.108353748;1.03376731;0.749998851;0.0316068347;10;0.83333262;0;1.044444;0.999999794;1.00000059
28.391519;1.03376817;0.83333229;0.0351192569;0.806111918;0.0339712877;1.04430395;1.05415223;0.810492876;0.108353641;1.03376729;0.74999882;0.0316068447;10;0.833332623;0;1.044444;0.999999793;1.00000057
28.420519;1.03376875;0.833332348;0.035120904;0.806110566;0.0339736282;1.04430488;1.05415254;0.810493158;0.108355728;1.03376822;0.749998684;0.0316096299;10;0.83333255;0;1.044444;0.999999779;1.00000006
28.421519;1.03376874;0.833332338;0.0351208895;0.806110552;0.0339736453;1.04430487;1.05415348;0.810492453;0.108355635;1.03376822;0.749998682;0.0316096494;10;0.833332537;0;1.044444;0.999999785;1.00000006
28.452519;1.03376884;0.83333226;0.0351227911;0.806110552;0.033976171;1.04430591;1.0541531;0.810492328;0.108357561;1.03376854;0.749998739;0.0316114565;10;0.833332474;0;1.044444;1.00000014;1.00000055
28.453519;1.03376985;0.833332249;0.0351228033;0.806109759;0.0339761421;1.04430593;1.05415402;0.810491589;0.10835746;1.03376954;0.749998748;0.0316114393;10;0.83333249;0;1.044444;1.00000015;1.00000054
28.467519;1.0337699;0.833332154;0.035124173;0.80610947;0.0339772497;1.04430725;1.05415366;0.810491599;0.108358578;1.03376962;0.749998745;0.031612025;10;0.833332641;0;1.044444;1.00000039;1.00000029
28.480519;1.03376995;0.833332171;0.0351244452;0.806109373;0.0339771032;1.04430857;1.05415344;0.81049181;0.108358903;1.03376964;0.749998662;0.031611759;10;0.8333326;0;1.044444;1.00000043;0.99999993
28.485519;1.03377001;0.833332123;0.0351256525;0.806109448;0.0339780832;1.04430863;1.05415347;0.81049189;0.108360024;1.03376964;0.749998612;0.0316127737;10;0.833332575;0;1.044444;1.00000038;0.99999981
28.498519;1.03377005;0.83333199;0.0351258097;0.806109668;0.0339779863;1.04430843;1.05415459;0.81049121;0.108359987;1.03376965;0.749998533;0.0316129264;10;0.833332422;0;1.044444;1.00000025;0.999999587
28.499519;1.03377104;0.833331974;0.0351258206;0.806108901;0.0339779548;1.04430841;1.0541546;0.810491203;0.108359983;1.03377065;0.749998536;0.0316129339;10;0.833332408;0;1.044444;1.00000024;0.999999579
28.521519;1.03377069;0.833331772;0.0351279733;0.806109024;0.033980186;1.04430898;1.05415474;0.810491128;0.108361916;1.03377111;0.749999103;0.0316152036;10;0.833332443;0;1.044444;0.999999935;0.99999971
28.549519;1.03377067;0.833332422;0.0351288501;0.806108985;0.0339809095;1.04430983;1.05415565;0.810490852;0.10836278;1.03377117;0.749998966;0.0316159809;10;0.833332369;0;1.044444;0.999999966;0.999999656
28.550519;1.03377166;0.833332436;0.0351288507;0.806108201;0.0339808661;1.04430984;1.05415565;0.810490864;0.108362807;1.03377217;0.749998957;0.03161595;10;0.833332371;0;1.044444;0.999999966;0.999999664
28.559519;1.03377159;0.833332522;0.0351299076;0.806108196;0.0339818981;1.04431094;1.05415567;0.810491027;0.108363043;1.03377212;0.74999887;0.0316166856;10;0.833332371;0;1.044444;0.999999958;0.999999822
28.560519;1.03377159;0.833332528;0.0351298955;0.806108202;0.033981893;1.04431095;1.05415661;0.810490324;0.108364019;1.03377211;0.749998857;0.0316166618;10;0.833332372;0;1.044444;0.999999954;0.999999841
28.599519;1.03377256;0.833332158;0.0351304225;0.806108393;0.0339831167;1.04431226;1.05415683;0.810489983;0.108364886;1.03377192;0.749998408;0.0316179852;10;0.833333563;0;1.044444;1.00000011;1.00000024
28.600519;1.03377258;0.833332152;0.0351315369;0.80610838;0.0339842113;1.04431227;1.05415778;0.810489252;0.108364783;1.03377191;0.749998401;0.0316189988;10;0.833333598;0;1.044444;1.00000013;1.00000023
28.642519;1.03377344;0.833332136;0.0351339837;0.806107634;0.033985968;1.04431325;1.05415783;0.810489339;0.10836666;1.03377303;0.749998189;0.0316199233;10;0.833332912;0;1.044444;1.00000054;0.999999496
28.643519;1.03377343;0.833332142;0.0351339984;0.806107653;0.033985971;1.04431325;1.05415878;0.810488613;0.108366583;1.03377301;0.749998194;0.0316199265;10;0.83333289;0;1.044444;1.00000054;0.999999484
28.688519;1.03377455;0.833332959;0.035136002;0.806106494;0.033987942;1.04431523;1.05415884;0.810488207;0.10836849;1.03377433;0.749998409;0.0316219932;10;0.833332374;0;1.044444;0.999999934;1.00000017
28.689519;1.03377456;0.833332959;0.0351360029;0.80610651;0.0339879352;1.04431521;1.05415979;0.810487497;0.108368407;1.03377433;0.749998399;0.0316219895;10;0.833332397;0;1.044444;0.999999936;1.00000018
28.718519;1.03377407;0.833333342;0.0351380028;0.806107713;0.0339893952;1.04431575;1.05415976;0.810487485;0.108369961;1.03377472;0.749999909;0.0316241747;10;0.833333131;0;1.044444;1.00000023;1.00000054
28.724519;1.03377395;0.833333321;0.0351378551;0.806107666;0.0339893584;1.04431573;1.05415967;0.810487348;0.108370969;1.03377476;0.749999967;0.031624318;10;0.833333248;0;1.044444;1.00000007;1.00000056
28.731519;1.03377388;0.833333355;0.0351377363;0.806107604;0.0339893754;1.0443157;1.05415969;0.810487212;0.108370817;1.03377466;0.749999974;0.0316243827;10;0.833333402;0;1.044444;0.999999888;1.00000049
28.732519;1.03377488;0.833333362;0.0351377285;0.806106816;0.0339893498;1.04431569;1.0541597;0.8104872;0.10837079;1.03377564;0.749999972;0.03162438;10;0.83333342;0;1.044444;0.999999867;1.00000048
28.738519;1.03377484;0.833333412;0.0351377121;0.806106769;0.0339894217;1.04431561;1.0541598;0.810487168;0.108370618;1.03377551;0.749999944;0.031624327;10;0.833333493;0;1.044444;0.999999771;1.00000035
28.739519;1.03377483;0.833333421;0.0351377115;0.806106762;0.0339894379;1.0443156;1.05416076;0.810486442;0.108370492;1.03377548;0.749999938;0.0316243138;10;0.833333497;0;1.044444;0.999999759;1.00000032
28.743519;1.03377478;0.833333468;0.0351388182;0.80610674;0.0339905918;1.04431557;1.05416083;0.81048645;0.10837038;1.03377538;0.749999908;0.0316252525;10;0.833333486;0;1.044444;0.999999718;1.00000023
28.770519;1.03377442;0.833333575;0.0351398507;0.806106427;0.0339920282;1.04431707;1.05416133;0.810486299;0.108371004;1.03377501;0.749999594;0.0316259465;10;0.833333101;0;1.044444;0.999999266;1.00000002
28.920519;1.03377727;0.833333712;0.0351439735;0.806105189;0.0339963502;1.04431994;1.05416211;0.810485238;0.108376162;1.03377704;0.750000393;0.0316298582;10;0.833333262;0;1.044444;1.00000036;1.00000007
28.921519;1.03377728;0.833333703;0.0351439619;0.806105188;0.0339963615;1.04431993;1.05416305;0.810484506;0.108376063;1.03377705;0.750000413;0.0316298512;10;0.833333291;0;1.044444;1.00000037;1.00000008
28.995519;1.03377721;0.833333353;0.0351461011;0.806104761;0.0339986436;1.04432233;1.05416272;0.810484998;0.10837915;1.03377681;0.749999888;0.0316318166;10;0.833332641;0;1.044444;1.00000045;1.00000015
28.997519;1.03377719;0.833333361;0.0351460161;0.806104748;0.0339986386;1.04432241;1.05416272;0.810484999;0.108379161;1.03377682;0.749999905;0.0316317547;10;0.833332588;0;1.044444;1.00000044;1.0000002
28.998519;1.03377818;0.833333366;0.0351459794;0.806103963;0.0339986034;1.04432245;1.05416366;0.810484274;0.108379069;1.03377782;0.749999911;0.0316317234;10;0.833332562;0;1.044444;1.00000044;1.00000023
29.088519;1.03377815;0.833333658;0.0351490041;0.806104531;0.0340003237;1.04432291;1.05416377;0.81048431;0.108380677;1.03377767;0.749999533;0.0316338398;10;0.833332617;0;1.044444;1.00000061;1.00000035
29.089519;1.03377816;0.833333666;0.0351490148;0.80610452;0.0340003202;1.04432292;1.0541647;0.810483613;0.108380568;1.03377767;0.749999532;0.0316338391;10;0.833332608;0;1.044444;1.00000061;1.00000035
29.126519;1.033778;0.833334174;0.035149937;0.806104026;0.0340011537;1.04432304;1.05416466;0.810483189;0.108380389;1.03377774;0.749999461;0.0316350168;10;0.833332704;0;1.044444;1.00000039;0.999999907
29.127519;1.03377898;0.833334193;0.0351499233;0.806103259;0.0340011074;1.04432304;1.05416467;0.810483139;0.108380394;1.03377874;0.749999451;0.0316349988;10;0.83333273;0;1.044444;1.00000037;0.99999991
29.299519;1.03377868;0.833333637;0.0351533601;0.806104492;0.034004178;1.04432568;1.05416579;0.810482515;0.108383516;1.03377866;0.749999808;0.0316379891;10;0.833332587;0;1.044444;0.999999224;1.00000021
29.300519;1.03377967;0.833333633;0.0351533777;0.806103742;0.0340041641;1.04432568;1.05416577;0.810482508;0.108383531;1.03377966;0.749999808;0.0316379647;10;0.833332598;0;1.044444;0.999999208;1.00000019
29.315519;1.03377984;0.833333622;0.0351534845;0.806104006;0.0340044455;1.04432679;1.05416585;0.810482322;0.108383639;1.03377975;0.749999879;0.0316377596;10;0.833332831;0;1.044444;0.999999288;0.999999725
29.338519;1.03377998;0.83333362;0.0351532258;0.806103646;0.0340047558;1.04432681;1.05416637;0.81048228;0.108383713;1.0337799;0.750000224;0.0316378046;10;0.833333062;0;1.044444;0.999999405;0.999999282
29.339519;1.03377998;0.833333586;0.0351532383;0.806103628;0.0340047755;1.04432678;1.05416732;0.810481566;0.108383619;1.0337799;0.750000235;0.0316378142;10;0.833333081;0;1.044444;0.999999386;0.999999278
29.355519;1.03377992;0.833333104;0.0351536467;0.806103461;0.0340048574;1.04432642;1.05416756;0.810481919;0.108384916;1.03377989;0.750000556;0.0316380683;10;0.833333435;0;1.044444;0.99999919;0.999999423
29.376519;1.0337799;0.833333192;0.0351551917;0.806103445;0.0340060792;1.04432587;1.05416778;0.810482193;0.108385296;1.03378023;0.750000436;0.0316393215;10;0.83333311;0;1.044444;0.999998985;1.00000006
29.848519;1.03378096;0.833332788;0.0351581424;0.806102777;0.0340089189;1.04432836;1.05416868;0.810481325;0.108388694;1.03378095;0.749999862;0.031641668;10;0.833333167;0;1.044444;0.999999611;1.00000011
29.849519;1.03378094;0.833332797;0.0351581375;0.806102768;0.0340088974;1.04432835;1.05416964;0.810480586;0.108388595;1.03378096;0.749999868;0.0316416754;10;0.83333317;0;1.044444;0.999999618;1.00000012
29.854519;1.03378082;0.83333285;0.0351581037;0.806102681;0.0340087616;1.0443293;1.05416961;0.810480493;0.108388545;1.03378095;0.7499999;0.0316416826;10;0.833333171;0;1.044444;0.999999656;1.0000002
31.163519;1.033783;0.833333333;0.0351644444;0.806100829;0.0340153054;1.044332;1.05417088;0.810478978;0.10839377;1.033783;0.75;0.031648;10;0.833333;0;1.044444;1;1
31.197519;1.033783;0.833333333;0.0351644444;0.806100829;0.0340153054;1.044333;1.05417088;0.810478978;0.10839377;1.033783;0.75;0.031648;10;0.833333;0;1.044444;1;1
31.282519;1.033783;0.833333333;0.0351644444;0.806100829;0.0340153054;1.044333;1.05417182;0.810478252;0.108393673;1.033783;0.75;0.031648;10;0.833333;0;1.044444;1;1
31.862519;1.033785;0.833333333;0.0351688889;0.80609927;0.0340195388;1.044335;1.05417276;0.810477527;0.108397792;1.033785;0.75;0.031652;10;0.833333;0;1.044444;1;1
32.193519;1.033785;0.833333333;0.0351711111;0.80609927;0.0340216884;1.044337;1.05417371;0.810476801;0.108398749;1.033785;0.75;0.031654;10;0.833333;0;1.044444;1;1
32.696519;1.033786;0.833333333;0.0351733333;0.80609849;0.0340238051;1.044339;1.05417559;0.81047535;0.108401717;1.033786;0.75;0.031656;10;0.833333;0;1.044444;1;1
32.950519;1.033787;0.833333333;0.0351755556;0.80609771;0.0340259217;1.044339;1.05417559;0.81047535;0.108402771;1.033787;0.75;0.031658;10;0.833333;0;1.044444;1;1
33.154519;1.033787;0.833333333;0.0351766667;0.80609771;0.0340269965;1.04434;1.05417654;0.810474625;0.108403728;1.033787;0.75;0.031659;10;0.833333;0;1.044444;1;1
33.320519;1.033787;0.833333333;0.0351766667;0.80609771;0.0340269965;1.044341;1.05417654;0.810474625;0.108404782;1.033787;0.75;0.031659;10;0.833333;0;1.044444;1;1
33.582519;1.033788;0.833333333;0.0351777778;0.80609693;0.0340280384;1.044341;1.05417748;0.810473899;0.108405739;1.033788;0.75;0.03166;10;0.833333;0;1.044444;1;1
34.162519;1.033788;0.833333333;0.03518;0.80609693;0.034030188;1.044342;1.05417748;0.810473899;0.108406793;1.033788;0.75;0.031662;10;0.833333;0;1.044444;1;1
34.305519;1.033788;0.833333333;0.03518;0.80609693;0.034030188;1.044342;1.05417842;0.810473174;0.108406696;1.033788;0.75;0.031662;10;0.833333;0;1.044444;1;1
35.495519;1.033789;0.833333333;0.0351811111;0.806096151;0.0340312299;1.044344;1.05417842;0.810473174;0.108408804;1.033789;0.75;0.031663;10;0.833333;0;1.044444;1;1
35.713519;1.033789;0.833333333;0.0351811111;0.806096151;0.0340312299;1.044344;1.05417842;0.810473174;0.108408804;1.033789;0.75;0.031663;10;0.833333;0;1.044444;1;1
35.739519;1.033789;0.833333333;0.0351822222;0.806096151;0.0340323047;1.044344;1.05417937;0.810472448;0.108408707;1.033789;0.75;0.031664;10;0.833333;0;1.044444;1;1
37.371519;1.033789;0.833333333;0.0351822222;0.806096151;0.0340323047;1.044344;1.05417937;0.810472448;0.108409761;1.033789;0.75;0.031664;10;0.833333;0;1.044444;1;1
100.000000;1.033789;0.833333333;0.0351822222;0.806096151;0.0340323047;1.044344;1.05417937;0.810472448;0.108409761;1.033789;0.75;0.031664;10;0.833333;0;1.044444;1;1
