time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
0.000e+00;1.000e+00;8.745e-01;8.745e-01;7.445e-01;7.451e-01;1.019e+00;9.999e+00;8.003e-01;-4.456e-01;1.055e+00;9.999e-01;9.161e-01;9.999e-01
0.000e+00;1.000e+00;8.745e-01;8.745e-01;7.445e-01;7.450e-01;1.019e+00;9.999e+00;8.003e-01;-4.456e-01;1.055e+00;9.999e-01;9.161e-01;9.999e-01
1.000e-06;1.000e+00;8.745e-01;8.745e-01;7.444e-01;7.449e-01;1.019e+00;9.999e+00;8.003e-01;-4.456e-01;1.055e+00;9.999e-01;9.161e-01;9.999e-01
2.000e-06;1.000e+00;8.746e-01;8.746e-01;7.445e-01;7.449e-01;1.019e+00;9.999e+00;8.003e-01;-4.457e-01;1.055e+00;9.999e-01;9.161e-01;9.999e-01
4.000e-06;1.000e+00;8.747e-01;8.747e-01;7.444e-01;7.448e-01;1.019e+00;9.999e+00;8.003e-01;-4.457e-01;1.055e+00;1.000e+00;9.161e-01;9.999e-01
8.000e-06;1.000e+00;8.749e-01;8.749e-01;7.442e-01;7.446e-01;1.019e+00;9.999e+00;8.003e-01;-4.456e-01;1.055e+00;1.000e+00;9.161e-01;9.999e-01
1.600e-05;1.000e+00;8.754e-01;8.754e-01;7.437e-01;7.440e-01;1.019e+00;9.999e+00;8.003e-01;-4.455e-01;1.055e+00;1.000e+00;9.160e-01;9.999e-01
3.200e-05;1.000e+00;8.762e-01;8.762e-01;7.429e-01;7.432e-01;1.019e+00;9.999e+00;8.002e-01;-4.453e-01;1.055e+00;1.000e+00;9.158e-01;9.999e-01
6.400e-05;1.000e+00;8.778e-01;8.778e-01;7.412e-01;7.415e-01;1.019e+00;9.999e+00;8.001e-01;-4.449e-01;1.055e+00;1.000e+00;9.155e-01;9.999e-01
1.280e-04;1.000e+00;8.806e-01;8.806e-01;7.380e-01;7.383e-01;1.019e+00;9.998e+00;7.998e-01;-4.440e-01;1.055e+00;1.000e+00;9.148e-01;9.999e-01
1.920e-04;1.000e+00;8.830e-01;8.830e-01;7.349e-01;7.350e-01;1.019e+00;9.998e+00;7.995e-01;-4.433e-01;1.055e+00;1.000e+00;9.142e-01;9.999e-01
2.560e-04;1.000e+00;8.850e-01;8.850e-01;7.318e-01;7.319e-01;1.018e+00;9.998e+00;7.992e-01;-4.425e-01;1.055e+00;1.000e+00;9.135e-01;9.999e-01
3.200e-04;1.000e+00;8.866e-01;8.866e-01;7.287e-01;7.288e-01;1.018e+00;9.998e+00;7.989e-01;-4.416e-01;1.055e+00;1.000e+00;9.129e-01;9.999e-01
3.840e-04;1.000e+00;8.880e-01;8.880e-01;7.257e-01;7.258e-01;1.018e+00;9.998e+00;7.987e-01;-4.408e-01;1.055e+00;1.000e+00;9.121e-01;9.999e-01
5.120e-04;1.000e+00;8.901e-01;8.901e-01;7.198e-01;7.198e-01;1.018e+00;9.998e+00;7.981e-01;-4.392e-01;1.055e+00;1.000e+00;9.109e-01;9.999e-01
6.400e-04;1.000e+00;8.916e-01;8.916e-01;7.141e-01;7.141e-01;1.018e+00;9.998e+00;7.975e-01;-4.377e-01;1.055e+00;1.000e+00;9.096e-01;9.999e-01
7.680e-04;1.000e+00;8.925e-01;8.925e-01;7.086e-01;7.086e-01;1.018e+00;9.998e+00;7.970e-01;-4.361e-01;1.055e+00;1.000e+00;9.083e-01;9.999e-01
8.340e-04;1.000e+00;8.929e-01;8.929e-01;7.056e-01;7.057e-01;1.018e+00;9.998e+00;7.967e-01;-4.352e-01;1.055e+00;1.000e+00;9.077e-01;9.999e-01
8.340e-04;1.000e+00;8.929e-01;8.929e-01;7.056e-01;7.057e-01;1.018e+00;9.998e+00;7.967e-01;-4.352e-01;1.055e+00;1.000e+00;9.077e-01;1.000e+00
8.350e-04;9.999e-01;8.929e-01;8.929e-01;7.056e-01;7.057e-01;1.018e+00;9.999e+00;7.967e-01;-4.352e-01;1.055e+00;1.000e+00;9.077e-01;1.000e+00
8.360e-04;9.999e-01;8.929e-01;8.929e-01;7.056e-01;7.057e-01;1.018e+00;9.999e+00;7.967e-01;-4.353e-01;1.055e+00;1.000e+00;9.077e-01;1.000e+00
8.380e-04;9.999e-01;8.929e-01;8.929e-01;7.055e-01;7.056e-01;1.018e+00;9.998e+00;7.967e-01;-4.353e-01;1.055e+00;1.000e+00;9.077e-01;1.000e+00
8.420e-04;9.999e-01;8.929e-01;8.929e-01;7.053e-01;7.054e-01;1.018e+00;9.998e+00;7.967e-01;-4.352e-01;1.055e+00;1.000e+00;9.076e-01;1.000e+00
8.500e-04;9.999e-01;8.929e-01;8.929e-01;7.050e-01;7.051e-01;1.018e+00;9.998e+00;7.967e-01;-4.351e-01;1.055e+00;1.000e+00;9.076e-01;1.000e+00
8.660e-04;9.999e-01;8.930e-01;8.930e-01;7.043e-01;7.044e-01;1.018e+00;9.998e+00;7.966e-01;-4.349e-01;1.055e+00;1.000e+00;9.074e-01;1.000e+00
8.910e-04;9.999e-01;8.931e-01;8.931e-01;7.032e-01;7.033e-01;1.018e+00;9.998e+00;7.965e-01;-4.346e-01;1.055e+00;1.000e+00;9.072e-01;1.000e+00
8.910e-04;9.999e-01;8.931e-01;8.931e-01;7.032e-01;7.033e-01;1.018e+00;9.998e+00;7.965e-01;-4.346e-01;1.055e+00;1.000e+00;9.073e-01;1.000e+00
8.920e-04;9.999e-01;8.931e-01;8.931e-01;7.032e-01;7.033e-01;1.018e+00;9.998e+00;7.965e-01;-4.346e-01;1.055e+00;1.000e+00;9.073e-01;1.000e+00
8.930e-04;9.999e-01;8.931e-01;8.931e-01;7.032e-01;7.034e-01;1.018e+00;9.998e+00;7.965e-01;-4.346e-01;1.055e+00;1.000e+00;9.072e-01;1.000e+00
8.950e-04;9.999e-01;8.931e-01;8.931e-01;7.031e-01;7.033e-01;1.018e+00;9.998e+00;7.965e-01;-4.346e-01;1.055e+00;1.000e+00;9.072e-01;1.000e+00
8.990e-04;9.999e-01;8.931e-01;8.931e-01;7.030e-01;7.031e-01;1.018e+00;9.998e+00;7.965e-01;-4.344e-01;1.055e+00;1.000e+00;9.072e-01;1.000e+00
9.070e-04;9.999e-01;8.931e-01;8.931e-01;7.027e-01;7.028e-01;1.018e+00;9.998e+00;7.964e-01;-4.343e-01;1.055e+00;1.000e+00;9.071e-01;1.000e+00
9.230e-04;9.999e-01;8.932e-01;8.932e-01;7.020e-01;7.021e-01;1.018e+00;9.998e+00;7.964e-01;-4.341e-01;1.055e+00;1.000e+00;9.070e-01;1.000e+00
9.550e-04;9.999e-01;8.933e-01;8.933e-01;7.007e-01;7.008e-01;1.018e+00;9.998e+00;7.962e-01;-4.338e-01;1.055e+00;1.000e+00;9.067e-01;1.000e+00
1.019e-03;9.999e-01;8.934e-01;8.934e-01;6.980e-01;6.981e-01;1.018e+00;9.998e+00;7.960e-01;-4.329e-01;1.055e+00;1.000e+00;9.061e-01;1.000e+00
1.147e-03;9.999e-01;8.936e-01;8.936e-01;6.928e-01;6.930e-01;1.018e+00;9.998e+00;7.954e-01;-4.313e-01;1.055e+00;1.000e+00;9.049e-01;9.999e-01
1.275e-03;9.999e-01;8.936e-01;8.936e-01;6.876e-01;6.878e-01;1.017e+00;9.998e+00;7.949e-01;-4.298e-01;1.055e+00;1.000e+00;9.037e-01;9.999e-01
1.531e-03;9.999e-01;8.934e-01;8.934e-01;6.776e-01;6.778e-01;1.017e+00;9.998e+00;7.939e-01;-4.269e-01;1.055e+00;9.999e-01;9.014e-01;9.999e-01
1.551e-03;9.999e-01;8.934e-01;8.934e-01;6.768e-01;6.770e-01;1.017e+00;9.998e+00;7.938e-01;-4.266e-01;1.055e+00;9.999e-01;9.012e-01;9.999e-01
1.551e-03;9.999e-01;8.934e-01;8.934e-01;6.768e-01;6.769e-01;1.017e+00;9.998e+00;7.938e-01;-4.266e-01;1.055e+00;9.999e-01;9.012e-01;9.999e-01
1.552e-03;9.999e-01;8.934e-01;8.934e-01;6.767e-01;6.768e-01;1.017e+00;9.999e+00;7.938e-01;-4.266e-01;1.055e+00;9.999e-01;9.012e-01;9.999e-01
1.553e-03;9.999e-01;8.934e-01;8.934e-01;6.767e-01;6.768e-01;1.017e+00;9.999e+00;7.938e-01;-4.266e-01;1.055e+00;9.999e-01;9.012e-01;9.999e-01
1.555e-03;9.999e-01;8.934e-01;8.934e-01;6.766e-01;6.767e-01;1.017e+00;9.999e+00;7.938e-01;-4.266e-01;1.055e+00;9.999e-01;9.012e-01;9.999e-01
1.559e-03;9.999e-01;8.934e-01;8.934e-01;6.765e-01;6.766e-01;1.017e+00;9.999e+00;7.938e-01;-4.265e-01;1.055e+00;9.999e-01;9.011e-01;9.999e-01
1.567e-03;9.999e-01;8.934e-01;8.934e-01;6.761e-01;6.763e-01;1.017e+00;9.999e+00;7.937e-01;-4.264e-01;1.055e+00;9.999e-01;9.011e-01;9.999e-01
1.583e-03;1.000e+00;8.933e-01;8.933e-01;6.755e-01;6.757e-01;1.017e+00;9.999e+00;7.937e-01;-4.263e-01;1.055e+00;1.000e+00;9.009e-01;9.999e-01
1.615e-03;1.000e+00;8.933e-01;8.933e-01;6.742e-01;6.744e-01;1.017e+00;9.999e+00;7.935e-01;-4.258e-01;1.055e+00;1.000e+00;9.007e-01;9.999e-01
1.679e-03;1.000e+00;8.932e-01;8.932e-01;6.718e-01;6.719e-01;1.017e+00;9.999e+00;7.933e-01;-4.251e-01;1.055e+00;1.000e+00;9.001e-01;1.000e+00
1.807e-03;1.000e+00;8.929e-01;8.929e-01;6.670e-01;6.671e-01;1.017e+00;9.999e+00;7.928e-01;-4.238e-01;1.055e+00;1.000e+00;8.990e-01;1.000e+00
2.063e-03;1.000e+00;8.924e-01;8.924e-01;6.577e-01;6.577e-01;1.017e+00;9.999e+00;7.918e-01;-4.212e-01;1.055e+00;1.000e+00;8.970e-01;1.000e+00
2.319e-03;1.000e+00;8.918e-01;8.918e-01;6.485e-01;6.484e-01;1.016e+00;1.000e+01;7.908e-01;-4.189e-01;1.055e+00;1.000e+00;8.950e-01;1.000e+00
2.831e-03;1.000e+00;8.904e-01;8.904e-01;6.311e-01;6.310e-01;1.016e+00;1.000e+01;7.890e-01;-4.145e-01;1.055e+00;1.000e+00;8.913e-01;1.000e+00
3.343e-03;1.000e+00;8.889e-01;8.889e-01;6.148e-01;6.147e-01;1.016e+00;1.000e+01;7.871e-01;-4.108e-01;1.055e+00;1.000e+00;8.880e-01;1.000e+00
3.855e-03;1.000e+00;8.874e-01;8.874e-01;5.995e-01;5.993e-01;1.015e+00;1.000e+01;7.854e-01;-4.076e-01;1.055e+00;1.000e+00;8.850e-01;1.000e+00
4.367e-03;1.000e+00;8.858e-01;8.858e-01;5.853e-01;5.850e-01;1.015e+00;1.000e+01;7.837e-01;-4.050e-01;1.055e+00;1.000e+00;8.823e-01;1.000e+00
4.879e-03;1.000e+00;8.842e-01;8.842e-01;5.720e-01;5.717e-01;1.015e+00;1.000e+01;7.821e-01;-4.027e-01;1.055e+00;1.000e+00;8.798e-01;1.000e+00
5.391e-03;1.000e+00;8.825e-01;8.825e-01;5.597e-01;5.594e-01;1.014e+00;1.000e+01;7.806e-01;-4.010e-01;1.055e+00;1.000e+00;8.777e-01;1.000e+00
5.903e-03;1.000e+00;8.809e-01;8.809e-01;5.482e-01;5.478e-01;1.014e+00;1.000e+01;7.791e-01;-3.995e-01;1.055e+00;1.000e+00;8.756e-01;1.000e+00
6.415e-03;1.000e+00;8.792e-01;8.792e-01;5.375e-01;5.371e-01;1.014e+00;1.000e+01;7.777e-01;-3.985e-01;1.055e+00;1.000e+00;8.739e-01;1.000e+00
7.439e-03;1.000e+00;8.759e-01;8.759e-01;5.185e-01;5.181e-01;1.013e+00;1.000e+01;7.751e-01;-3.973e-01;1.055e+00;1.000e+00;8.709e-01;1.000e+00
8.360e-03;1.000e+00;8.730e-01;8.730e-01;5.041e-01;5.036e-01;1.013e+00;1.000e+01;7.728e-01;-3.970e-01;1.055e+00;1.000e+00;8.689e-01;1.000e+00
9.282e-03;1.000e+00;8.702e-01;8.702e-01;4.917e-01;4.912e-01;1.013e+00;1.000e+01;7.708e-01;-3.976e-01;1.055e+00;1.000e+00;8.673e-01;1.000e+00
1.020e-02;1.000e+00;8.674e-01;8.674e-01;4.812e-01;4.807e-01;1.012e+00;1.000e+01;7.688e-01;-3.987e-01;1.055e+00;1.000e+00;8.661e-01;1.000e+00
1.112e-02;1.000e+00;8.648e-01;8.648e-01;4.725e-01;4.720e-01;1.012e+00;1.000e+01;7.671e-01;-4.004e-01;1.055e+00;1.000e+00;8.653e-01;1.000e+00
1.120e-02;1.000e+00;8.646e-01;8.646e-01;4.718e-01;4.713e-01;1.012e+00;1.000e+01;7.669e-01;-4.006e-01;1.055e+00;1.000e+00;8.652e-01;1.000e+00
1.120e-02;1.000e+00;8.646e-01;8.646e-01;4.718e-01;4.713e-01;1.012e+00;1.000e+01;7.669e-01;-4.006e-01;1.055e+00;1.000e+00;8.651e-01;1.000e+00
1.121e-02;1.000e+00;8.646e-01;8.646e-01;4.718e-01;4.714e-01;1.012e+00;1.000e+01;7.669e-01;-4.006e-01;1.055e+00;1.000e+00;8.651e-01;1.000e+00
1.121e-02;1.000e+00;8.646e-01;8.646e-01;4.718e-01;4.714e-01;1.012e+00;1.000e+01;7.669e-01;-4.006e-01;1.055e+00;1.000e+00;8.651e-01;1.000e+00
1.121e-02;1.000e+00;8.646e-01;8.646e-01;4.718e-01;4.714e-01;1.012e+00;1.000e+01;7.669e-01;-4.006e-01;1.055e+00;1.000e+00;8.651e-01;1.000e+00
1.121e-02;1.000e+00;8.646e-01;8.646e-01;4.718e-01;4.714e-01;1.012e+00;1.000e+01;7.669e-01;-4.007e-01;1.055e+00;1.000e+00;8.651e-01;1.000e+00
1.122e-02;1.000e+00;8.645e-01;8.645e-01;4.717e-01;4.713e-01;1.012e+00;1.000e+01;7.669e-01;-4.007e-01;1.055e+00;1.000e+00;8.651e-01;1.000e+00
1.124e-02;1.000e+00;8.645e-01;8.645e-01;4.716e-01;4.712e-01;1.012e+00;1.000e+01;7.669e-01;-4.007e-01;1.055e+00;1.000e+00;8.651e-01;1.000e+00
1.127e-02;1.000e+00;8.644e-01;8.644e-01;4.713e-01;4.709e-01;1.012e+00;1.000e+01;7.668e-01;-4.008e-01;1.055e+00;1.000e+00;8.651e-01;1.000e+00
1.133e-02;1.000e+00;8.642e-01;8.642e-01;4.709e-01;4.704e-01;1.012e+00;1.000e+01;7.667e-01;-4.010e-01;1.055e+00;1.000e+00;8.650e-01;1.000e+00
1.146e-02;1.000e+00;8.639e-01;8.639e-01;4.699e-01;4.694e-01;1.012e+00;1.000e+01;7.664e-01;-4.013e-01;1.055e+00;1.000e+00;8.649e-01;1.000e+00
1.172e-02;1.000e+00;8.632e-01;8.632e-01;4.679e-01;4.674e-01;1.012e+00;1.000e+01;7.660e-01;-4.019e-01;1.055e+00;1.000e+00;8.648e-01;1.000e+00
1.223e-02;1.000e+00;8.618e-01;8.618e-01;4.643e-01;4.638e-01;1.012e+00;1.000e+01;7.651e-01;-4.030e-01;1.055e+00;1.000e+00;8.646e-01;1.000e+00
1.325e-02;1.000e+00;8.592e-01;8.592e-01;4.583e-01;4.578e-01;1.012e+00;1.000e+01;7.634e-01;-4.056e-01;1.055e+00;1.000e+00;8.643e-01;1.000e+00
1.428e-02;1.000e+00;8.567e-01;8.567e-01;4.537e-01;4.532e-01;1.012e+00;1.000e+01;7.619e-01;-4.085e-01;1.055e+00;1.000e+00;8.642e-01;1.000e+00
1.530e-02;1.000e+00;8.544e-01;8.544e-01;4.503e-01;4.498e-01;1.012e+00;1.000e+01;7.604e-01;-4.114e-01;1.055e+00;1.000e+00;8.643e-01;1.000e+00
1.632e-02;1.000e+00;8.523e-01;8.523e-01;4.480e-01;4.475e-01;1.012e+00;1.000e+01;7.591e-01;-4.143e-01;1.055e+00;1.000e+00;8.646e-01;1.000e+00
1.735e-02;1.000e+00;8.502e-01;8.502e-01;4.466e-01;4.461e-01;1.011e+00;1.000e+01;7.579e-01;-4.173e-01;1.055e+00;1.000e+00;8.649e-01;1.000e+00
1.837e-02;1.000e+00;8.484e-01;8.484e-01;4.460e-01;4.455e-01;1.011e+00;1.000e+01;7.568e-01;-4.202e-01;1.055e+00;1.000e+00;8.654e-01;1.000e+00
2.042e-02;1.000e+00;8.450e-01;8.450e-01;4.464e-01;4.459e-01;1.011e+00;1.000e+01;7.548e-01;-4.258e-01;1.055e+00;1.000e+00;8.663e-01;1.000e+00
2.247e-02;1.000e+00;8.421e-01;8.421e-01;4.482e-01;4.478e-01;1.012e+00;1.000e+01;7.531e-01;-4.308e-01;1.055e+00;1.000e+00;8.673e-01;1.000e+00
2.452e-02;1.000e+00;8.396e-01;8.396e-01;4.512e-01;4.508e-01;1.012e+00;1.000e+01;7.516e-01;-4.352e-01;1.055e+00;1.000e+00;8.682e-01;1.000e+00
2.656e-02;1.000e+00;8.375e-01;8.375e-01;4.548e-01;4.544e-01;1.012e+00;1.000e+01;7.503e-01;-4.390e-01;1.055e+00;1.000e+00;8.691e-01;1.000e+00
2.861e-02;1.000e+00;8.356e-01;8.356e-01;4.584e-01;4.580e-01;1.012e+00;1.000e+01;7.492e-01;-4.422e-01;1.055e+00;1.000e+00;8.697e-01;1.000e+00
3.066e-02;1.000e+00;8.341e-01;8.341e-01;4.620e-01;4.616e-01;1.012e+00;1.000e+01;7.483e-01;-4.447e-01;1.055e+00;1.000e+00;8.701e-01;1.000e+00
3.271e-02;1.000e+00;8.327e-01;8.327e-01;4.652e-01;4.648e-01;1.012e+00;1.000e+01;7.474e-01;-4.467e-01;1.055e+00;1.000e+00;8.704e-01;1.000e+00
3.476e-02;1.000e+00;8.315e-01;8.315e-01;4.682e-01;4.678e-01;1.012e+00;1.000e+01;7.467e-01;-4.483e-01;1.055e+00;1.000e+00;8.706e-01;1.000e+00
3.680e-02;1.000e+00;8.305e-01;8.305e-01;4.707e-01;4.703e-01;1.012e+00;1.000e+01;7.461e-01;-4.496e-01;1.055e+00;1.000e+00;8.707e-01;1.000e+00
3.885e-02;1.000e+00;8.296e-01;8.296e-01;4.727e-01;4.724e-01;1.012e+00;1.000e+01;7.455e-01;-4.503e-01;1.055e+00;1.000e+00;8.707e-01;1.000e+00
4.090e-02;1.000e+00;8.288e-01;8.288e-01;4.745e-01;4.741e-01;1.012e+00;1.000e+01;7.451e-01;-4.509e-01;1.055e+00;1.000e+00;8.706e-01;1.000e+00
4.295e-02;1.000e+00;8.282e-01;8.282e-01;4.759e-01;4.755e-01;1.012e+00;1.000e+01;7.446e-01;-4.513e-01;1.055e+00;1.000e+00;8.705e-01;1.000e+00
4.500e-02;1.000e+00;8.276e-01;8.276e-01;4.770e-01;4.766e-01;1.012e+00;1.000e+01;7.442e-01;-4.516e-01;1.055e+00;1.000e+00;8.703e-01;1.000e+00
4.909e-02;1.000e+00;8.265e-01;8.265e-01;4.785e-01;4.781e-01;1.012e+00;1.000e+01;7.436e-01;-4.518e-01;1.055e+00;1.000e+00;8.698e-01;1.000e+00
5.319e-02;9.999e-01;8.257e-01;8.257e-01;4.793e-01;4.789e-01;1.012e+00;1.000e+01;7.431e-01;-4.518e-01;1.055e+00;1.000e+00;8.695e-01;1.000e+00
5.729e-02;9.999e-01;8.251e-01;8.251e-01;4.797e-01;4.793e-01;1.012e+00;1.000e+01;7.426e-01;-4.516e-01;1.055e+00;1.000e+00;8.690e-01;1.000e+00
6.138e-02;9.999e-01;8.246e-01;8.246e-01;4.798e-01;4.795e-01;1.012e+00;1.000e+01;7.423e-01;-4.515e-01;1.055e+00;1.000e+00;8.687e-01;1.000e+00
6.957e-02;9.999e-01;8.238e-01;8.238e-01;4.796e-01;4.794e-01;1.012e+00;1.000e+01;7.418e-01;-4.513e-01;1.055e+00;1.000e+00;8.682e-01;1.000e+00
7.777e-02;9.999e-01;8.233e-01;8.233e-01;4.795e-01;4.793e-01;1.012e+00;1.000e+01;7.415e-01;-4.513e-01;1.055e+00;1.000e+00;8.679e-01;1.000e+00
8.596e-02;9.999e-01;8.230e-01;8.230e-01;4.795e-01;4.793e-01;1.012e+00;1.000e+01;7.413e-01;-4.513e-01;1.055e+00;1.000e+00;8.677e-01;1.000e+00
9.415e-02;9.999e-01;8.228e-01;8.228e-01;4.795e-01;4.793e-01;1.012e+00;1.000e+01;7.411e-01;-4.514e-01;1.055e+00;1.000e+00;8.677e-01;1.000e+00
1.023e-01;9.999e-01;8.227e-01;8.227e-01;4.796e-01;4.794e-01;1.012e+00;1.000e+01;7.411e-01;-4.515e-01;1.055e+00;1.000e+00;8.677e-01;1.000e+00
1.105e-01;9.999e-01;8.226e-01;8.226e-01;4.797e-01;4.795e-01;1.012e+00;1.000e+01;7.410e-01;-4.516e-01;1.055e+00;1.000e+00;8.677e-01;1.000e+00
1.205e-01;1.000e+00;8.225e-01;8.225e-01;4.798e-01;4.796e-01;1.012e+00;1.000e+01;7.410e-01;-4.517e-01;1.055e+00;1.000e+00;8.677e-01;1.000e+00
1.305e-01;1.000e+00;8.225e-01;8.225e-01;4.800e-01;4.798e-01;1.012e+00;1.000e+01;7.409e-01;-4.518e-01;1.055e+00;1.000e+00;8.678e-01;1.000e+00
1.405e-01;1.000e+00;8.225e-01;8.225e-01;4.801e-01;4.799e-01;1.012e+00;1.000e+01;7.409e-01;-4.520e-01;1.055e+00;1.000e+00;8.678e-01;1.000e+00
1.505e-01;1.000e+00;8.225e-01;8.225e-01;4.802e-01;4.800e-01;1.012e+00;1.000e+01;7.409e-01;-4.521e-01;1.055e+00;1.000e+00;8.679e-01;1.000e+00
1.605e-01;1.000e+00;8.225e-01;8.225e-01;4.804e-01;4.802e-01;1.012e+00;1.000e+01;7.409e-01;-4.522e-01;1.055e+00;1.000e+00;8.680e-01;1.000e+00
1.705e-01;1.000e+00;8.225e-01;8.225e-01;4.805e-01;4.803e-01;1.012e+00;1.000e+01;7.409e-01;-4.524e-01;1.055e+00;1.000e+00;8.680e-01;1.000e+00
1.805e-01;1.000e+00;8.225e-01;8.225e-01;4.807e-01;4.805e-01;1.012e+00;1.000e+01;7.409e-01;-4.525e-01;1.055e+00;1.000e+00;8.681e-01;1.000e+00
1.905e-01;1.000e+00;8.225e-01;8.225e-01;4.809e-01;4.807e-01;1.012e+00;1.000e+01;7.409e-01;-4.527e-01;1.055e+00;1.000e+00;8.683e-01;1.000e+00
2.005e-01;1.000e+00;8.225e-01;8.225e-01;4.810e-01;4.809e-01;1.012e+00;1.000e+01;7.409e-01;-4.528e-01;1.055e+00;1.000e+00;8.683e-01;1.000e+00
2.105e-01;1.000e+00;8.225e-01;8.225e-01;4.812e-01;4.811e-01;1.012e+00;1.000e+01;7.409e-01;-4.529e-01;1.055e+00;1.000e+00;8.684e-01;1.000e+00
2.205e-01;1.000e+00;8.225e-01;8.225e-01;4.814e-01;4.813e-01;1.012e+00;1.000e+01;7.409e-01;-4.530e-01;1.055e+00;1.000e+00;8.685e-01;1.000e+00
2.305e-01;1.000e+00;8.225e-01;8.225e-01;4.816e-01;4.815e-01;1.012e+00;1.000e+01;7.409e-01;-4.532e-01;1.055e+00;1.000e+00;8.686e-01;1.000e+00
2.405e-01;1.000e+00;8.225e-01;8.225e-01;4.817e-01;4.816e-01;1.012e+00;1.000e+01;7.409e-01;-4.534e-01;1.055e+00;1.000e+00;8.687e-01;1.000e+00
2.505e-01;1.000e+00;8.225e-01;8.225e-01;4.819e-01;4.818e-01;1.012e+00;1.000e+01;7.409e-01;-4.535e-01;1.055e+00;1.000e+00;8.688e-01;1.000e+00
2.605e-01;1.000e+00;8.225e-01;8.225e-01;4.821e-01;4.820e-01;1.012e+00;1.000e+01;7.409e-01;-4.537e-01;1.055e+00;1.000e+00;8.688e-01;1.000e+00
2.705e-01;1.000e+00;8.225e-01;8.225e-01;4.822e-01;4.822e-01;1.012e+00;1.000e+01;7.409e-01;-4.539e-01;1.055e+00;1.000e+00;8.688e-01;1.000e+00
2.805e-01;1.000e+00;8.225e-01;8.225e-01;4.824e-01;4.824e-01;1.012e+00;1.000e+01;7.409e-01;-4.540e-01;1.055e+00;1.000e+00;8.689e-01;1.000e+00
2.905e-01;1.000e+00;8.225e-01;8.225e-01;4.826e-01;4.826e-01;1.012e+00;1.000e+01;7.409e-01;-4.542e-01;1.055e+00;1.000e+00;8.690e-01;1.000e+00
3.005e-01;1.000e+00;8.225e-01;8.225e-01;4.828e-01;4.828e-01;1.012e+00;1.000e+01;7.409e-01;-4.544e-01;1.055e+00;1.000e+00;8.691e-01;1.000e+00
3.105e-01;1.000e+00;8.225e-01;8.225e-01;4.830e-01;4.830e-01;1.012e+00;1.000e+01;7.408e-01;-4.545e-01;1.055e+00;1.000e+00;8.692e-01;1.000e+00
3.205e-01;1.000e+00;8.225e-01;8.225e-01;4.832e-01;4.832e-01;1.012e+00;1.000e+01;7.408e-01;-4.547e-01;1.055e+00;1.000e+00;8.693e-01;1.000e+00
3.305e-01;1.000e+00;8.225e-01;8.225e-01;4.834e-01;4.834e-01;1.012e+00;1.000e+01;7.408e-01;-4.548e-01;1.055e+00;1.000e+00;8.694e-01;1.000e+00
3.405e-01;1.000e+00;8.225e-01;8.225e-01;4.836e-01;4.836e-01;1.012e+00;1.000e+01;7.408e-01;-4.550e-01;1.055e+00;1.000e+00;8.694e-01;1.000e+00
3.505e-01;1.000e+00;8.225e-01;8.225e-01;4.838e-01;4.838e-01;1.012e+00;1.000e+01;7.408e-01;-4.552e-01;1.055e+00;1.000e+00;8.695e-01;1.000e+00
3.605e-01;1.000e+00;8.225e-01;8.225e-01;4.840e-01;4.841e-01;1.012e+00;1.000e+01;7.408e-01;-4.554e-01;1.055e+00;1.000e+00;8.696e-01;9.999e-01
3.705e-01;1.000e+00;8.225e-01;8.225e-01;4.842e-01;4.843e-01;1.012e+00;1.000e+01;7.408e-01;-4.556e-01;1.055e+00;1.000e+00;8.697e-01;9.999e-01
3.805e-01;1.000e+00;8.225e-01;8.225e-01;4.844e-01;4.845e-01;1.012e+00;1.000e+01;7.408e-01;-4.558e-01;1.055e+00;1.000e+00;8.697e-01;9.999e-01
3.905e-01;1.000e+00;8.225e-01;8.225e-01;4.846e-01;4.847e-01;1.012e+00;1.000e+01;7.408e-01;-4.560e-01;1.055e+00;1.000e+00;8.698e-01;9.999e-01
4.005e-01;1.000e+00;8.225e-01;8.225e-01;4.849e-01;4.850e-01;1.012e+00;1.000e+01;7.408e-01;-4.562e-01;1.055e+00;1.000e+00;8.699e-01;9.999e-01
4.105e-01;1.000e+00;8.225e-01;8.225e-01;4.851e-01;4.852e-01;1.012e+00;1.000e+01;7.408e-01;-4.564e-01;1.055e+00;1.000e+00;8.700e-01;9.999e-01
4.205e-01;1.000e+00;8.225e-01;8.225e-01;4.853e-01;4.854e-01;1.012e+00;1.000e+01;7.408e-01;-4.565e-01;1.055e+00;1.000e+00;8.701e-01;9.999e-01
4.305e-01;1.000e+00;8.225e-01;8.225e-01;4.856e-01;4.856e-01;1.012e+00;1.000e+01;7.408e-01;-4.567e-01;1.055e+00;1.000e+00;8.702e-01;9.999e-01
4.405e-01;9.999e-01;8.225e-01;8.225e-01;4.858e-01;4.858e-01;1.012e+00;1.000e+01;7.408e-01;-4.569e-01;1.055e+00;1.000e+00;8.703e-01;9.999e-01
4.505e-01;9.999e-01;8.225e-01;8.225e-01;4.860e-01;4.860e-01;1.012e+00;1.000e+01;7.408e-01;-4.571e-01;1.055e+00;1.000e+00;8.704e-01;9.999e-01
4.605e-01;9.999e-01;8.225e-01;8.225e-01;4.863e-01;4.863e-01;1.012e+00;1.000e+01;7.408e-01;-4.573e-01;1.055e+00;1.000e+00;8.705e-01;9.999e-01
4.705e-01;9.999e-01;8.225e-01;8.225e-01;4.865e-01;4.865e-01;1.012e+00;1.000e+01;7.408e-01;-4.575e-01;1.055e+00;1.000e+00;8.706e-01;9.999e-01
4.805e-01;9.999e-01;8.225e-01;8.225e-01;4.867e-01;4.868e-01;1.012e+00;1.000e+01;7.408e-01;-4.577e-01;1.055e+00;1.000e+00;8.708e-01;9.999e-01
4.905e-01;9.999e-01;8.225e-01;8.225e-01;4.869e-01;4.870e-01;1.012e+00;1.000e+01;7.408e-01;-4.580e-01;1.055e+00;1.000e+00;8.709e-01;9.999e-01
5.005e-01;9.999e-01;8.225e-01;8.225e-01;4.872e-01;4.873e-01;1.012e+00;1.000e+01;7.408e-01;-4.582e-01;1.055e+00;1.000e+00;8.710e-01;9.999e-01
5.105e-01;9.999e-01;8.225e-01;8.225e-01;4.874e-01;4.875e-01;1.012e+00;1.000e+01;7.408e-01;-4.584e-01;1.055e+00;1.000e+00;8.711e-01;9.999e-01
5.205e-01;9.999e-01;8.225e-01;8.225e-01;4.876e-01;4.878e-01;1.012e+00;1.000e+01;7.408e-01;-4.586e-01;1.055e+00;1.000e+00;8.712e-01;9.999e-01
5.305e-01;9.999e-01;8.225e-01;8.225e-01;4.879e-01;4.881e-01;1.012e+00;1.000e+01;7.408e-01;-4.589e-01;1.055e+00;1.000e+00;8.713e-01;9.999e-01
5.405e-01;9.999e-01;8.225e-01;8.225e-01;4.881e-01;4.883e-01;1.012e+00;1.000e+01;7.408e-01;-4.591e-01;1.055e+00;1.000e+00;8.714e-01;9.999e-01
5.505e-01;9.999e-01;8.225e-01;8.225e-01;4.883e-01;4.885e-01;1.012e+00;1.000e+01;7.408e-01;-4.593e-01;1.055e+00;1.000e+00;8.715e-01;9.999e-01
5.605e-01;9.999e-01;8.225e-01;8.225e-01;4.886e-01;4.888e-01;1.013e+00;1.000e+01;7.408e-01;-4.595e-01;1.055e+00;1.000e+00;8.716e-01;9.999e-01
5.705e-01;9.999e-01;8.225e-01;8.225e-01;4.888e-01;4.890e-01;1.013e+00;1.000e+01;7.407e-01;-4.597e-01;1.055e+00;1.000e+00;8.717e-01;9.999e-01
5.805e-01;9.999e-01;8.225e-01;8.225e-01;4.890e-01;4.892e-01;1.013e+00;1.000e+01;7.407e-01;-4.599e-01;1.055e+00;1.000e+00;8.718e-01;9.999e-01
5.905e-01;9.999e-01;8.225e-01;8.225e-01;4.893e-01;4.895e-01;1.013e+00;1.000e+01;7.407e-01;-4.601e-01;1.055e+00;1.000e+00;8.719e-01;9.999e-01
6.005e-01;9.999e-01;8.225e-01;8.225e-01;4.895e-01;4.897e-01;1.013e+00;1.000e+01;7.407e-01;-4.604e-01;1.055e+00;1.000e+00;8.720e-01;9.999e-01
6.105e-01;9.999e-01;8.225e-01;8.225e-01;4.897e-01;4.899e-01;1.013e+00;1.000e+01;7.407e-01;-4.606e-01;1.055e+00;1.000e+00;8.721e-01;9.999e-01
6.205e-01;9.999e-01;8.225e-01;8.225e-01;4.900e-01;4.902e-01;1.013e+00;1.000e+01;7.407e-01;-4.608e-01;1.055e+00;1.000e+00;8.723e-01;9.999e-01
6.305e-01;9.999e-01;8.225e-01;8.225e-01;4.902e-01;4.904e-01;1.013e+00;1.000e+01;7.407e-01;-4.610e-01;1.055e+00;1.000e+00;8.724e-01;9.999e-01
6.405e-01;9.999e-01;8.225e-01;8.225e-01;4.905e-01;4.907e-01;1.013e+00;1.000e+01;7.407e-01;-4.612e-01;1.055e+00;1.000e+00;8.725e-01;9.999e-01
6.505e-01;9.999e-01;8.225e-01;8.225e-01;4.907e-01;4.909e-01;1.013e+00;1.000e+01;7.407e-01;-4.615e-01;1.055e+00;1.000e+00;8.726e-01;9.999e-01
6.605e-01;9.999e-01;8.225e-01;8.225e-01;4.910e-01;4.912e-01;1.013e+00;1.000e+01;7.407e-01;-4.617e-01;1.055e+00;1.000e+00;8.727e-01;9.999e-01
6.705e-01;9.999e-01;8.225e-01;8.225e-01;4.912e-01;4.913e-01;1.013e+00;1.000e+01;7.407e-01;-4.619e-01;1.055e+00;1.000e+00;8.728e-01;9.999e-01
6.805e-01;9.999e-01;8.225e-01;8.225e-01;4.915e-01;4.916e-01;1.013e+00;1.000e+01;7.407e-01;-4.621e-01;1.055e+00;1.000e+00;8.729e-01;9.999e-01
6.905e-01;9.999e-01;8.225e-01;8.225e-01;4.917e-01;4.918e-01;1.013e+00;1.000e+01;7.407e-01;-4.623e-01;1.055e+00;1.000e+00;8.731e-01;9.999e-01
7.005e-01;9.999e-01;8.225e-01;8.225e-01;4.920e-01;4.921e-01;1.013e+00;1.000e+01;7.407e-01;-4.625e-01;1.055e+00;1.000e+00;8.732e-01;9.999e-01
7.105e-01;9.999e-01;8.225e-01;8.225e-01;4.922e-01;4.923e-01;1.013e+00;1.000e+01;7.407e-01;-4.627e-01;1.055e+00;1.000e+00;8.733e-01;9.999e-01
7.205e-01;9.999e-01;8.225e-01;8.225e-01;4.925e-01;4.926e-01;1.013e+00;1.000e+01;7.407e-01;-4.629e-01;1.055e+00;1.000e+00;8.734e-01;9.999e-01
7.305e-01;9.999e-01;8.225e-01;8.225e-01;4.927e-01;4.928e-01;1.013e+00;1.000e+01;7.407e-01;-4.632e-01;1.055e+00;1.000e+00;8.735e-01;9.999e-01
7.405e-01;9.999e-01;8.225e-01;8.225e-01;4.930e-01;4.931e-01;1.013e+00;1.000e+01;7.407e-01;-4.634e-01;1.055e+00;1.000e+00;8.736e-01;9.999e-01
7.505e-01;9.999e-01;8.225e-01;8.225e-01;4.932e-01;4.932e-01;1.013e+00;1.000e+01;7.407e-01;-4.636e-01;1.055e+00;1.000e+00;8.738e-01;9.999e-01
7.605e-01;9.999e-01;8.225e-01;8.225e-01;4.935e-01;4.935e-01;1.013e+00;1.000e+01;7.407e-01;-4.638e-01;1.055e+00;1.000e+00;8.739e-01;9.999e-01
7.705e-01;9.999e-01;8.225e-01;8.225e-01;4.937e-01;4.937e-01;1.013e+00;1.000e+01;7.407e-01;-4.641e-01;1.055e+00;1.000e+00;8.740e-01;9.999e-01
7.805e-01;9.999e-01;8.225e-01;8.225e-01;4.940e-01;4.940e-01;1.013e+00;1.000e+01;7.407e-01;-4.643e-01;1.055e+00;1.000e+00;8.741e-01;9.999e-01
7.905e-01;1.000e+00;8.225e-01;8.225e-01;4.943e-01;4.943e-01;1.013e+00;1.000e+01;7.407e-01;-4.645e-01;1.055e+00;1.000e+00;8.742e-01;9.999e-01
8.005e-01;1.000e+00;8.225e-01;8.225e-01;4.945e-01;4.945e-01;1.013e+00;1.000e+01;7.406e-01;-4.648e-01;1.055e+00;1.000e+00;8.744e-01;9.999e-01
8.105e-01;1.000e+00;8.225e-01;8.225e-01;4.948e-01;4.948e-01;1.013e+00;1.000e+01;7.406e-01;-4.650e-01;1.055e+00;1.000e+00;8.745e-01;1.000e+00
8.205e-01;1.000e+00;8.225e-01;8.225e-01;4.950e-01;4.950e-01;1.013e+00;1.000e+01;7.406e-01;-4.652e-01;1.055e+00;1.000e+00;8.746e-01;1.000e+00
8.305e-01;1.000e+00;8.225e-01;8.225e-01;4.953e-01;4.952e-01;1.013e+00;1.000e+01;7.406e-01;-4.655e-01;1.055e+00;1.000e+00;8.747e-01;1.000e+00
8.405e-01;1.000e+00;8.225e-01;8.225e-01;4.956e-01;4.955e-01;1.013e+00;1.000e+01;7.406e-01;-4.657e-01;1.055e+00;1.000e+00;8.748e-01;1.000e+00
8.505e-01;1.000e+00;8.225e-01;8.225e-01;4.958e-01;4.957e-01;1.013e+00;1.000e+01;7.406e-01;-4.660e-01;1.055e+00;1.000e+00;8.750e-01;1.000e+00
8.605e-01;1.000e+00;8.225e-01;8.225e-01;4.961e-01;4.960e-01;1.013e+00;1.000e+01;7.406e-01;-4.662e-01;1.055e+00;1.000e+00;8.751e-01;1.000e+00
8.705e-01;1.000e+00;8.225e-01;8.225e-01;4.964e-01;4.963e-01;1.013e+00;1.000e+01;7.406e-01;-4.665e-01;1.055e+00;9.999e-01;8.752e-01;1.000e+00
8.805e-01;1.000e+00;8.225e-01;8.225e-01;4.966e-01;4.965e-01;1.013e+00;1.000e+01;7.406e-01;-4.668e-01;1.055e+00;9.999e-01;8.753e-01;1.000e+00
8.905e-01;1.000e+00;8.225e-01;8.225e-01;4.969e-01;4.968e-01;1.013e+00;1.000e+01;7.406e-01;-4.670e-01;1.055e+00;9.999e-01;8.755e-01;1.000e+00
9.005e-01;1.000e+00;8.225e-01;8.225e-01;4.972e-01;4.970e-01;1.013e+00;1.000e+01;7.406e-01;-4.673e-01;1.055e+00;9.999e-01;8.756e-01;1.000e+00
9.105e-01;1.000e+00;8.225e-01;8.225e-01;4.974e-01;4.972e-01;1.013e+00;1.000e+01;7.406e-01;-4.675e-01;1.055e+00;9.999e-01;8.757e-01;1.000e+00
9.205e-01;1.000e+00;8.225e-01;8.225e-01;4.977e-01;4.975e-01;1.013e+00;1.000e+01;7.406e-01;-4.678e-01;1.055e+00;9.999e-01;8.758e-01;1.000e+00
9.305e-01;1.000e+00;8.225e-01;8.225e-01;4.980e-01;4.978e-01;1.013e+00;1.000e+01;7.406e-01;-4.680e-01;1.055e+00;9.999e-01;8.760e-01;1.000e+00
9.405e-01;1.000e+00;8.225e-01;8.225e-01;4.983e-01;4.981e-01;1.013e+00;1.000e+01;7.406e-01;-4.683e-01;1.055e+00;9.999e-01;8.761e-01;1.000e+00
9.505e-01;1.000e+00;8.225e-01;8.225e-01;4.985e-01;4.983e-01;1.013e+00;1.000e+01;7.406e-01;-4.685e-01;1.055e+00;9.999e-01;8.762e-01;1.000e+00
9.605e-01;1.000e+00;8.225e-01;8.225e-01;4.988e-01;4.986e-01;1.013e+00;1.000e+01;7.406e-01;-4.687e-01;1.055e+00;9.999e-01;8.764e-01;1.000e+00
9.705e-01;1.000e+00;8.225e-01;8.225e-01;4.991e-01;4.989e-01;1.013e+00;1.000e+01;7.406e-01;-4.691e-01;1.055e+00;9.999e-01;8.765e-01;1.000e+00
9.805e-01;1.000e+00;8.225e-01;8.225e-01;4.994e-01;4.993e-01;1.013e+00;1.000e+01;7.406e-01;-4.693e-01;1.055e+00;9.999e-01;8.766e-01;1.000e+00
9.905e-01;1.000e+00;8.225e-01;8.225e-01;4.996e-01;4.995e-01;1.013e+00;1.000e+01;7.406e-01;-4.696e-01;1.055e+00;9.999e-01;8.767e-01;1.000e+00
1.001e+00;1.000e+00;8.225e-01;8.225e-01;5.000e-01;4.998e-01;1.013e+00;1.000e+01;7.406e-01;-4.699e-01;1.055e+00;9.999e-01;8.769e-01;1.000e+00
1.011e+00;1.000e+00;8.225e-01;8.225e-01;5.003e-01;5.001e-01;1.013e+00;1.000e+01;7.405e-01;-4.701e-01;1.055e+00;9.999e-01;8.770e-01;1.000e+00
1.021e+00;1.000e+00;8.225e-01;8.225e-01;5.006e-01;5.004e-01;1.013e+00;1.000e+01;7.405e-01;-4.704e-01;1.055e+00;9.999e-01;8.771e-01;1.000e+00
1.031e+00;1.000e+00;8.225e-01;8.225e-01;5.009e-01;5.007e-01;1.013e+00;1.000e+01;7.405e-01;-4.706e-01;1.055e+00;9.999e-01;8.773e-01;1.000e+00
1.041e+00;1.000e+00;8.225e-01;8.225e-01;5.011e-01;5.009e-01;1.013e+00;1.000e+01;7.405e-01;-4.709e-01;1.055e+00;9.999e-01;8.775e-01;1.000e+00
1.051e+00;1.000e+00;8.225e-01;8.225e-01;5.014e-01;5.013e-01;1.013e+00;1.000e+01;7.405e-01;-4.711e-01;1.055e+00;9.999e-01;8.776e-01;1.000e+00
1.061e+00;1.000e+00;8.225e-01;8.225e-01;5.017e-01;5.016e-01;1.013e+00;1.000e+01;7.405e-01;-4.713e-01;1.055e+00;9.999e-01;8.778e-01;1.000e+00
1.071e+00;1.000e+00;8.225e-01;8.225e-01;5.020e-01;5.019e-01;1.013e+00;1.000e+01;7.405e-01;-4.715e-01;1.055e+00;9.999e-01;8.779e-01;1.000e+00
1.081e+00;1.000e+00;8.225e-01;8.225e-01;5.023e-01;5.022e-01;1.013e+00;1.000e+01;7.405e-01;-4.718e-01;1.055e+00;9.999e-01;8.780e-01;1.000e+00
1.091e+00;1.000e+00;8.225e-01;8.225e-01;5.026e-01;5.025e-01;1.013e+00;1.000e+01;7.405e-01;-4.721e-01;1.055e+00;9.999e-01;8.782e-01;1.000e+00
1.101e+00;1.000e+00;8.225e-01;8.225e-01;5.029e-01;5.028e-01;1.013e+00;1.000e+01;7.405e-01;-4.723e-01;1.055e+00;9.998e-01;8.783e-01;1.000e+00
1.111e+00;1.000e+00;8.225e-01;8.225e-01;5.032e-01;5.031e-01;1.013e+00;1.000e+01;7.405e-01;-4.726e-01;1.055e+00;9.998e-01;8.784e-01;1.000e+00
1.121e+00;1.000e+00;8.225e-01;8.225e-01;5.035e-01;5.034e-01;1.013e+00;1.000e+01;7.405e-01;-4.728e-01;1.055e+00;9.998e-01;8.786e-01;1.000e+00
1.131e+00;1.000e+00;8.225e-01;8.225e-01;5.036e-01;5.036e-01;1.013e+00;1.000e+01;7.405e-01;-4.731e-01;1.055e+00;9.998e-01;8.787e-01;1.000e+00
1.141e+00;1.000e+00;8.225e-01;8.225e-01;5.039e-01;5.039e-01;1.013e+00;1.000e+01;7.405e-01;-4.734e-01;1.055e+00;9.998e-01;8.789e-01;1.000e+00
1.151e+00;1.000e+00;8.225e-01;8.225e-01;5.042e-01;5.042e-01;1.013e+00;1.000e+01;7.405e-01;-4.735e-01;1.055e+00;9.998e-01;8.790e-01;1.000e+00
1.161e+00;1.000e+00;8.225e-01;8.225e-01;5.045e-01;5.045e-01;1.013e+00;1.000e+01;7.405e-01;-4.738e-01;1.055e+00;9.998e-01;8.791e-01;1.000e+00
1.171e+00;1.000e+00;8.225e-01;8.225e-01;5.048e-01;5.048e-01;1.013e+00;1.000e+01;7.405e-01;-4.741e-01;1.055e+00;9.998e-01;8.793e-01;1.000e+00
1.181e+00;1.000e+00;8.225e-01;8.225e-01;5.051e-01;5.051e-01;1.013e+00;1.000e+01;7.405e-01;-4.743e-01;1.055e+00;9.999e-01;8.794e-01;1.000e+00
1.191e+00;1.000e+00;8.225e-01;8.225e-01;5.054e-01;5.053e-01;1.013e+00;1.000e+01;7.405e-01;-4.746e-01;1.055e+00;9.999e-01;8.796e-01;1.000e+00
1.201e+00;1.000e+00;8.225e-01;8.225e-01;5.056e-01;5.056e-01;1.013e+00;1.000e+01;7.404e-01;-4.749e-01;1.055e+00;9.999e-01;8.797e-01;1.000e+00
1.211e+00;1.000e+00;8.225e-01;8.225e-01;5.059e-01;5.059e-01;1.013e+00;1.000e+01;7.404e-01;-4.751e-01;1.055e+00;9.999e-01;8.798e-01;1.000e+00
1.221e+00;1.000e+00;8.225e-01;8.225e-01;5.062e-01;5.062e-01;1.013e+00;1.000e+01;7.404e-01;-4.754e-01;1.055e+00;9.999e-01;8.800e-01;1.000e+00
1.231e+00;1.000e+00;8.225e-01;8.225e-01;5.065e-01;5.065e-01;1.013e+00;1.000e+01;7.404e-01;-4.757e-01;1.055e+00;9.999e-01;8.801e-01;1.000e+00
1.241e+00;1.000e+00;8.225e-01;8.225e-01;5.068e-01;5.068e-01;1.013e+00;1.000e+01;7.404e-01;-4.759e-01;1.055e+00;9.999e-01;8.803e-01;1.000e+00
1.251e+00;1.000e+00;8.225e-01;8.225e-01;5.071e-01;5.071e-01;1.013e+00;1.000e+01;7.404e-01;-4.762e-01;1.055e+00;9.999e-01;8.804e-01;1.000e+00
1.261e+00;1.000e+00;8.225e-01;8.225e-01;5.074e-01;5.074e-01;1.013e+00;1.000e+01;7.404e-01;-4.765e-01;1.055e+00;9.999e-01;8.805e-01;1.000e+00
1.271e+00;1.000e+00;8.225e-01;8.225e-01;5.077e-01;5.077e-01;1.013e+00;1.000e+01;7.404e-01;-4.768e-01;1.055e+00;9.999e-01;8.807e-01;1.000e+00
1.281e+00;1.000e+00;8.225e-01;8.225e-01;5.080e-01;5.080e-01;1.013e+00;1.000e+01;7.404e-01;-4.770e-01;1.055e+00;9.999e-01;8.808e-01;1.000e+00
1.291e+00;1.000e+00;8.225e-01;8.225e-01;5.083e-01;5.083e-01;1.013e+00;1.000e+01;7.404e-01;-4.773e-01;1.055e+00;9.999e-01;8.810e-01;1.000e+00
1.301e+00;1.000e+00;8.225e-01;8.225e-01;5.087e-01;5.086e-01;1.013e+00;1.000e+01;7.404e-01;-4.776e-01;1.055e+00;9.999e-01;8.811e-01;1.000e+00
1.311e+00;1.000e+00;8.225e-01;8.225e-01;5.090e-01;5.088e-01;1.013e+00;1.000e+01;7.404e-01;-4.779e-01;1.055e+00;9.999e-01;8.813e-01;1.000e+00
1.316e+00;1.000e+00;8.225e-01;8.225e-01;5.092e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.813e-01;1.000e+00
1.316e+00;1.000e+00;8.225e-01;8.225e-01;5.092e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.813e-01;1.000e+00
1.316e+00;1.000e+00;8.225e-01;8.225e-01;5.092e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.813e-01;1.000e+00
1.316e+00;1.000e+00;8.225e-01;8.225e-01;5.093e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.813e-01;1.000e+00
1.316e+00;9.999e-01;8.225e-01;8.225e-01;5.093e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.813e-01;1.000e+00
1.316e+00;9.999e-01;8.225e-01;8.225e-01;5.093e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.813e-01;1.000e+00
1.316e+00;9.999e-01;8.225e-01;8.225e-01;5.093e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.813e-01;1.000e+00
1.316e+00;9.999e-01;8.225e-01;8.225e-01;5.093e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.813e-01;1.000e+00
1.316e+00;9.999e-01;8.225e-01;8.225e-01;5.093e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.813e-01;1.000e+00
1.316e+00;9.999e-01;8.225e-01;8.225e-01;5.093e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.813e-01;1.000e+00
1.316e+00;9.999e-01;8.225e-01;8.225e-01;5.093e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.813e-01;1.000e+00
1.316e+00;9.999e-01;8.225e-01;8.225e-01;5.093e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.814e-01;1.000e+00
1.317e+00;9.999e-01;8.225e-01;8.225e-01;5.093e-01;5.090e-01;1.013e+00;1.000e+01;7.404e-01;-4.780e-01;1.055e+00;1.000e+00;8.814e-01;1.000e+00
1.318e+00;9.999e-01;8.225e-01;8.225e-01;5.094e-01;5.092e-01;1.013e+00;1.000e+01;7.404e-01;-4.781e-01;1.055e+00;1.000e+00;8.814e-01;1.000e+00
1.320e+00;9.999e-01;8.225e-01;8.225e-01;5.094e-01;5.092e-01;1.013e+00;1.000e+01;7.404e-01;-4.781e-01;1.055e+00;1.000e+00;8.814e-01;1.000e+00
1.324e+00;9.999e-01;8.225e-01;8.225e-01;5.096e-01;5.094e-01;1.013e+00;1.000e+01;7.404e-01;-4.782e-01;1.055e+00;1.000e+00;8.815e-01;9.999e-01
1.332e+00;9.999e-01;8.225e-01;8.225e-01;5.098e-01;5.096e-01;1.013e+00;1.000e+01;7.404e-01;-4.785e-01;1.055e+00;1.000e+00;8.816e-01;9.999e-01
1.342e+00;9.999e-01;8.225e-01;8.225e-01;5.101e-01;5.099e-01;1.013e+00;1.000e+01;7.404e-01;-4.788e-01;1.055e+00;1.000e+00;8.817e-01;9.999e-01
1.352e+00;9.999e-01;8.225e-01;8.225e-01;5.103e-01;5.102e-01;1.013e+00;1.000e+01;7.404e-01;-4.790e-01;1.055e+00;1.000e+00;8.819e-01;9.999e-01
1.362e+00;9.999e-01;8.225e-01;8.225e-01;5.107e-01;5.105e-01;1.013e+00;1.000e+01;7.404e-01;-4.793e-01;1.055e+00;1.000e+00;8.820e-01;9.999e-01
1.372e+00;9.999e-01;8.225e-01;8.225e-01;5.110e-01;5.108e-01;1.013e+00;1.000e+01;7.404e-01;-4.796e-01;1.055e+00;1.000e+00;8.822e-01;9.999e-01
1.382e+00;9.999e-01;8.225e-01;8.225e-01;5.113e-01;5.111e-01;1.013e+00;1.000e+01;7.403e-01;-4.799e-01;1.055e+00;1.000e+00;8.823e-01;9.999e-01
1.392e+00;9.999e-01;8.225e-01;8.225e-01;5.116e-01;5.114e-01;1.013e+00;1.000e+01;7.403e-01;-4.802e-01;1.055e+00;1.000e+00;8.825e-01;9.999e-01
1.402e+00;9.999e-01;8.225e-01;8.225e-01;5.118e-01;5.117e-01;1.013e+00;1.000e+01;7.403e-01;-4.804e-01;1.055e+00;1.000e+00;8.826e-01;9.999e-01
1.412e+00;9.999e-01;8.225e-01;8.225e-01;5.121e-01;5.120e-01;1.013e+00;1.000e+01;7.403e-01;-4.807e-01;1.055e+00;1.000e+00;8.828e-01;9.999e-01
1.422e+00;9.999e-01;8.225e-01;8.225e-01;5.124e-01;5.123e-01;1.013e+00;1.000e+01;7.403e-01;-4.810e-01;1.055e+00;1.000e+00;8.829e-01;9.999e-01
1.432e+00;9.999e-01;8.225e-01;8.225e-01;5.128e-01;5.127e-01;1.013e+00;1.000e+01;7.403e-01;-4.813e-01;1.055e+00;1.000e+00;8.831e-01;9.999e-01
1.442e+00;9.999e-01;8.225e-01;8.225e-01;5.131e-01;5.130e-01;1.013e+00;1.000e+01;7.403e-01;-4.816e-01;1.055e+00;1.000e+00;8.832e-01;9.999e-01
1.452e+00;9.999e-01;8.225e-01;8.225e-01;5.134e-01;5.134e-01;1.013e+00;1.000e+01;7.403e-01;-4.820e-01;1.055e+00;1.000e+00;8.834e-01;9.999e-01
1.462e+00;9.999e-01;8.225e-01;8.225e-01;5.137e-01;5.137e-01;1.013e+00;1.000e+01;7.403e-01;-4.823e-01;1.055e+00;1.000e+00;8.835e-01;9.999e-01
1.472e+00;1.000e+00;8.225e-01;8.225e-01;5.140e-01;5.140e-01;1.013e+00;1.000e+01;7.403e-01;-4.826e-01;1.055e+00;1.000e+00;8.837e-01;9.999e-01
1.482e+00;1.000e+00;8.225e-01;8.225e-01;5.144e-01;5.145e-01;1.013e+00;1.000e+01;7.403e-01;-4.828e-01;1.055e+00;1.000e+00;8.838e-01;9.999e-01
1.492e+00;1.000e+00;8.225e-01;8.225e-01;5.147e-01;5.148e-01;1.013e+00;1.000e+01;7.403e-01;-4.831e-01;1.055e+00;1.000e+00;8.840e-01;9.999e-01
1.502e+00;1.000e+00;8.225e-01;8.225e-01;5.150e-01;5.151e-01;1.013e+00;1.000e+01;7.403e-01;-4.834e-01;1.055e+00;1.000e+00;8.841e-01;9.999e-01
1.512e+00;1.000e+00;8.225e-01;8.225e-01;5.153e-01;5.155e-01;1.013e+00;1.000e+01;7.403e-01;-4.837e-01;1.055e+00;1.000e+00;8.843e-01;9.999e-01
1.522e+00;1.000e+00;8.225e-01;8.225e-01;5.157e-01;5.159e-01;1.013e+00;1.000e+01;7.403e-01;-4.840e-01;1.055e+00;1.000e+00;8.845e-01;9.999e-01
1.532e+00;1.000e+00;8.225e-01;8.225e-01;5.160e-01;5.162e-01;1.013e+00;1.000e+01;7.403e-01;-4.843e-01;1.055e+00;1.000e+00;8.846e-01;9.999e-01
1.542e+00;1.000e+00;8.225e-01;8.225e-01;5.164e-01;5.166e-01;1.013e+00;1.000e+01;7.403e-01;-4.846e-01;1.055e+00;1.000e+00;8.848e-01;9.999e-01
1.552e+00;1.000e+00;8.225e-01;8.225e-01;5.167e-01;5.169e-01;1.013e+00;1.000e+01;7.403e-01;-4.849e-01;1.055e+00;1.000e+00;8.849e-01;9.999e-01
1.562e+00;1.000e+00;8.225e-01;8.225e-01;5.171e-01;5.173e-01;1.013e+00;1.000e+01;7.402e-01;-4.852e-01;1.055e+00;1.000e+00;8.851e-01;9.999e-01
1.572e+00;1.000e+00;8.225e-01;8.225e-01;5.174e-01;5.176e-01;1.013e+00;1.000e+01;7.402e-01;-4.855e-01;1.055e+00;1.000e+00;8.852e-01;9.999e-01
1.582e+00;1.000e+00;8.225e-01;8.225e-01;5.178e-01;5.180e-01;1.013e+00;1.000e+01;7.402e-01;-4.858e-01;1.055e+00;1.000e+00;8.854e-01;9.999e-01
1.592e+00;1.000e+00;8.225e-01;8.225e-01;5.181e-01;5.183e-01;1.013e+00;1.000e+01;7.402e-01;-4.861e-01;1.055e+00;1.000e+00;8.856e-01;9.999e-01
1.602e+00;1.000e+00;8.225e-01;8.225e-01;5.185e-01;5.187e-01;1.013e+00;1.000e+01;7.402e-01;-4.864e-01;1.055e+00;1.000e+00;8.857e-01;9.999e-01
1.612e+00;1.000e+00;8.225e-01;8.225e-01;5.188e-01;5.190e-01;1.013e+00;1.000e+01;7.402e-01;-4.867e-01;1.055e+00;1.000e+00;8.859e-01;9.999e-01
1.622e+00;1.000e+00;8.225e-01;8.225e-01;5.191e-01;5.193e-01;1.013e+00;1.000e+01;7.402e-01;-4.870e-01;1.055e+00;1.000e+00;8.861e-01;9.999e-01
1.632e+00;1.000e+00;8.225e-01;8.225e-01;5.195e-01;5.197e-01;1.013e+00;1.000e+01;7.402e-01;-4.873e-01;1.055e+00;1.000e+00;8.863e-01;9.999e-01
1.642e+00;1.000e+00;8.225e-01;8.225e-01;5.198e-01;5.200e-01;1.013e+00;1.000e+01;7.402e-01;-4.876e-01;1.055e+00;1.000e+00;8.865e-01;9.999e-01
1.652e+00;1.000e+00;8.225e-01;8.225e-01;5.201e-01;5.203e-01;1.013e+00;1.000e+01;7.402e-01;-4.879e-01;1.055e+00;1.000e+00;8.866e-01;9.999e-01
1.662e+00;1.000e+00;8.225e-01;8.225e-01;5.205e-01;5.207e-01;1.013e+00;1.000e+01;7.402e-01;-4.881e-01;1.055e+00;1.000e+00;8.868e-01;9.999e-01
1.672e+00;1.000e+00;8.225e-01;8.225e-01;5.208e-01;5.210e-01;1.013e+00;1.000e+01;7.402e-01;-4.884e-01;1.055e+00;1.000e+00;8.869e-01;9.999e-01
1.682e+00;1.000e+00;8.225e-01;8.225e-01;5.212e-01;5.214e-01;1.013e+00;1.000e+01;7.402e-01;-4.887e-01;1.055e+00;1.000e+00;8.871e-01;9.999e-01
1.692e+00;1.000e+00;8.225e-01;8.225e-01;5.214e-01;5.217e-01;1.013e+00;1.000e+01;7.402e-01;-4.890e-01;1.055e+00;1.000e+00;8.873e-01;9.999e-01
1.702e+00;1.000e+00;8.225e-01;8.225e-01;5.217e-01;5.220e-01;1.013e+00;1.000e+01;7.402e-01;-4.893e-01;1.055e+00;1.000e+00;8.874e-01;9.999e-01
1.712e+00;1.000e+00;8.225e-01;8.225e-01;5.221e-01;5.224e-01;1.013e+00;1.000e+01;7.402e-01;-4.896e-01;1.055e+00;1.000e+00;8.876e-01;9.999e-01
1.722e+00;1.000e+00;8.225e-01;8.225e-01;5.224e-01;5.227e-01;1.013e+00;1.000e+01;7.402e-01;-4.899e-01;1.055e+00;1.000e+00;8.878e-01;9.999e-01
1.732e+00;1.000e+00;8.225e-01;8.225e-01;5.227e-01;5.230e-01;1.013e+00;1.000e+01;7.401e-01;-4.902e-01;1.055e+00;1.000e+00;8.879e-01;9.999e-01
1.742e+00;1.000e+00;8.225e-01;8.225e-01;5.231e-01;5.233e-01;1.013e+00;1.000e+01;7.401e-01;-4.905e-01;1.055e+00;1.000e+00;8.882e-01;9.999e-01
1.752e+00;9.999e-01;8.225e-01;8.225e-01;5.234e-01;5.236e-01;1.013e+00;1.000e+01;7.401e-01;-4.908e-01;1.055e+00;1.000e+00;8.883e-01;9.999e-01
1.762e+00;9.999e-01;8.225e-01;8.225e-01;5.237e-01;5.240e-01;1.013e+00;1.000e+01;7.401e-01;-4.911e-01;1.055e+00;1.000e+00;8.885e-01;9.999e-01
1.772e+00;9.999e-01;8.225e-01;8.225e-01;5.240e-01;5.243e-01;1.013e+00;1.000e+01;7.401e-01;-4.914e-01;1.055e+00;1.000e+00;8.887e-01;1.000e+00
1.782e+00;9.999e-01;8.225e-01;8.225e-01;5.244e-01;5.247e-01;1.013e+00;1.000e+01;7.401e-01;-4.918e-01;1.055e+00;1.000e+00;8.888e-01;1.000e+00
1.792e+00;9.999e-01;8.225e-01;8.225e-01;5.247e-01;5.250e-01;1.013e+00;1.000e+01;7.401e-01;-4.921e-01;1.055e+00;1.000e+00;8.890e-01;1.000e+00
1.802e+00;9.999e-01;8.225e-01;8.225e-01;5.251e-01;5.254e-01;1.013e+00;1.000e+01;7.401e-01;-4.924e-01;1.055e+00;1.000e+00;8.892e-01;1.000e+00
1.812e+00;9.999e-01;8.225e-01;8.225e-01;5.254e-01;5.256e-01;1.013e+00;1.000e+01;7.401e-01;-4.927e-01;1.055e+00;1.000e+00;8.893e-01;1.000e+00
1.822e+00;9.999e-01;8.225e-01;8.225e-01;5.257e-01;5.259e-01;1.013e+00;1.000e+01;7.401e-01;-4.931e-01;1.055e+00;1.000e+00;8.895e-01;1.000e+00
1.832e+00;9.998e-01;8.225e-01;8.225e-01;5.261e-01;5.263e-01;1.013e+00;1.000e+01;7.401e-01;-4.934e-01;1.055e+00;1.000e+00;8.897e-01;1.000e+00
1.842e+00;9.998e-01;8.225e-01;8.225e-01;5.264e-01;5.266e-01;1.013e+00;1.000e+01;7.401e-01;-4.937e-01;1.055e+00;1.000e+00;8.899e-01;1.000e+00
1.852e+00;9.998e-01;8.225e-01;8.225e-01;5.268e-01;5.270e-01;1.013e+00;1.000e+01;7.401e-01;-4.940e-01;1.055e+00;1.000e+00;8.900e-01;1.000e+00
1.862e+00;9.998e-01;8.225e-01;8.225e-01;5.271e-01;5.272e-01;1.013e+00;1.000e+01;7.401e-01;-4.944e-01;1.055e+00;1.000e+00;8.902e-01;1.000e+00
1.872e+00;9.998e-01;8.225e-01;8.225e-01;5.275e-01;5.276e-01;1.013e+00;1.000e+01;7.401e-01;-4.947e-01;1.055e+00;1.000e+00;8.904e-01;1.000e+00
1.882e+00;9.998e-01;8.225e-01;8.225e-01;5.278e-01;5.279e-01;1.013e+00;1.000e+01;7.401e-01;-4.950e-01;1.055e+00;1.000e+00;8.905e-01;1.000e+00
1.892e+00;9.998e-01;8.225e-01;8.225e-01;5.282e-01;5.283e-01;1.013e+00;1.000e+01;7.400e-01;-4.953e-01;1.055e+00;1.000e+00;8.907e-01;1.000e+00
1.902e+00;9.998e-01;8.225e-01;8.225e-01;5.285e-01;5.286e-01;1.013e+00;1.000e+01;7.400e-01;-4.956e-01;1.055e+00;1.000e+00;8.909e-01;1.000e+00
1.912e+00;9.998e-01;8.225e-01;8.225e-01;5.289e-01;5.290e-01;1.013e+00;1.000e+01;7.400e-01;-4.959e-01;1.055e+00;1.000e+00;8.910e-01;1.000e+00
1.922e+00;9.998e-01;8.225e-01;8.225e-01;5.292e-01;5.293e-01;1.013e+00;1.000e+01;7.400e-01;-4.963e-01;1.055e+00;1.000e+00;8.912e-01;1.000e+00
1.932e+00;9.998e-01;8.225e-01;8.225e-01;5.296e-01;5.297e-01;1.014e+00;1.000e+01;7.400e-01;-4.966e-01;1.055e+00;1.000e+00;8.914e-01;1.000e+00
1.942e+00;9.998e-01;8.225e-01;8.225e-01;5.301e-01;5.301e-01;1.014e+00;1.000e+01;7.400e-01;-4.970e-01;1.055e+00;1.000e+00;8.916e-01;1.000e+00
1.952e+00;9.998e-01;8.225e-01;8.225e-01;5.304e-01;5.304e-01;1.014e+00;1.000e+01;7.400e-01;-4.973e-01;1.055e+00;1.000e+00;8.917e-01;1.000e+00
1.962e+00;9.998e-01;8.225e-01;8.225e-01;5.308e-01;5.308e-01;1.014e+00;1.000e+01;7.400e-01;-4.976e-01;1.055e+00;1.000e+00;8.919e-01;1.000e+00
1.972e+00;9.998e-01;8.225e-01;8.225e-01;5.311e-01;5.311e-01;1.014e+00;1.000e+01;7.400e-01;-4.980e-01;1.055e+00;1.000e+00;8.921e-01;1.000e+00
1.982e+00;9.998e-01;8.225e-01;8.225e-01;5.315e-01;5.315e-01;1.014e+00;1.000e+01;7.400e-01;-4.983e-01;1.055e+00;1.000e+00;8.923e-01;1.000e+00
1.992e+00;9.998e-01;8.225e-01;8.225e-01;5.318e-01;5.318e-01;1.014e+00;1.000e+01;7.400e-01;-4.986e-01;1.055e+00;1.000e+00;8.923e-01;1.000e+00
2.002e+00;9.998e-01;8.225e-01;8.225e-01;5.322e-01;5.322e-01;1.014e+00;1.000e+01;7.400e-01;-4.989e-01;1.055e+00;1.000e+00;8.925e-01;1.000e+00
2.012e+00;9.998e-01;8.225e-01;8.225e-01;5.327e-01;5.326e-01;1.014e+00;1.000e+01;7.400e-01;-4.992e-01;1.055e+00;1.000e+00;8.927e-01;1.000e+00
2.022e+00;9.998e-01;8.225e-01;8.225e-01;5.330e-01;5.329e-01;1.014e+00;1.000e+01;7.400e-01;-4.996e-01;1.055e+00;1.000e+00;8.929e-01;1.000e+00
2.032e+00;9.998e-01;8.225e-01;8.225e-01;5.334e-01;5.333e-01;1.014e+00;1.000e+01;7.400e-01;-4.999e-01;1.055e+00;1.000e+00;8.930e-01;1.000e+00
2.042e+00;9.998e-01;8.225e-01;8.225e-01;5.337e-01;5.336e-01;1.014e+00;1.000e+01;7.400e-01;-5.002e-01;1.055e+00;1.000e+00;8.932e-01;1.000e+00
2.052e+00;9.999e-01;8.225e-01;8.225e-01;5.341e-01;5.340e-01;1.014e+00;1.000e+01;7.399e-01;-5.004e-01;1.055e+00;1.000e+00;8.934e-01;1.000e+00
2.062e+00;9.999e-01;8.225e-01;8.225e-01;5.346e-01;5.344e-01;1.014e+00;1.000e+01;7.399e-01;-5.008e-01;1.055e+00;1.000e+00;8.936e-01;1.000e+00
2.072e+00;9.999e-01;8.225e-01;8.225e-01;5.349e-01;5.347e-01;1.014e+00;1.000e+01;7.399e-01;-5.011e-01;1.055e+00;1.000e+00;8.937e-01;1.000e+00
2.082e+00;9.999e-01;8.225e-01;8.225e-01;5.353e-01;5.351e-01;1.014e+00;1.000e+01;7.399e-01;-5.014e-01;1.055e+00;1.000e+00;8.939e-01;1.000e+00
2.092e+00;9.998e-01;8.225e-01;8.225e-01;5.357e-01;5.356e-01;1.014e+00;1.000e+01;7.399e-01;-5.017e-01;1.055e+00;9.999e-01;8.941e-01;1.000e+00
2.102e+00;9.998e-01;8.225e-01;8.225e-01;5.360e-01;5.359e-01;1.014e+00;1.000e+01;7.399e-01;-5.021e-01;1.055e+00;9.999e-01;8.943e-01;1.000e+00
2.112e+00;9.998e-01;8.225e-01;8.225e-01;5.364e-01;5.363e-01;1.014e+00;1.000e+01;7.399e-01;-5.023e-01;1.055e+00;9.999e-01;8.945e-01;1.000e+00
2.122e+00;9.998e-01;8.225e-01;8.225e-01;5.367e-01;5.366e-01;1.014e+00;1.000e+01;7.399e-01;-5.026e-01;1.055e+00;9.999e-01;8.946e-01;1.000e+00
2.132e+00;9.998e-01;8.225e-01;8.225e-01;5.371e-01;5.370e-01;1.014e+00;1.000e+01;7.399e-01;-5.030e-01;1.055e+00;9.999e-01;8.948e-01;1.000e+00
2.142e+00;9.998e-01;8.225e-01;8.225e-01;5.375e-01;5.374e-01;1.014e+00;1.000e+01;7.399e-01;-5.033e-01;1.055e+00;9.999e-01;8.950e-01;1.000e+00
2.152e+00;9.998e-01;8.225e-01;8.225e-01;5.378e-01;5.377e-01;1.014e+00;1.000e+01;7.399e-01;-5.036e-01;1.055e+00;9.999e-01;8.952e-01;1.000e+00
2.162e+00;9.998e-01;8.225e-01;8.225e-01;5.382e-01;5.381e-01;1.014e+00;1.000e+01;7.399e-01;-5.040e-01;1.055e+00;9.999e-01;8.954e-01;1.000e+00
2.172e+00;9.998e-01;8.225e-01;8.225e-01;5.386e-01;5.385e-01;1.014e+00;1.000e+01;7.399e-01;-5.043e-01;1.055e+00;9.999e-01;8.955e-01;1.000e+00
2.182e+00;9.998e-01;8.225e-01;8.225e-01;5.390e-01;5.389e-01;1.014e+00;1.000e+01;7.399e-01;-5.046e-01;1.055e+00;9.999e-01;8.957e-01;1.000e+00
2.192e+00;9.997e-01;8.225e-01;8.225e-01;5.392e-01;5.391e-01;1.014e+00;1.000e+01;7.399e-01;-5.050e-01;1.055e+00;9.999e-01;8.959e-01;1.000e+00
2.202e+00;9.997e-01;8.225e-01;8.225e-01;5.396e-01;5.395e-01;1.014e+00;1.000e+01;7.398e-01;-5.052e-01;1.055e+00;9.999e-01;8.961e-01;1.000e+00
2.212e+00;9.997e-01;8.225e-01;8.225e-01;5.400e-01;5.399e-01;1.014e+00;1.000e+01;7.398e-01;-5.055e-01;1.055e+00;9.999e-01;8.963e-01;9.999e-01
2.222e+00;9.997e-01;8.225e-01;8.225e-01;5.403e-01;5.402e-01;1.014e+00;1.000e+01;7.398e-01;-5.059e-01;1.055e+00;9.999e-01;8.965e-01;9.999e-01
2.232e+00;9.997e-01;8.225e-01;8.225e-01;5.407e-01;5.406e-01;1.014e+00;1.000e+01;7.398e-01;-5.062e-01;1.055e+00;9.999e-01;8.966e-01;9.999e-01
2.242e+00;9.997e-01;8.225e-01;8.225e-01;5.411e-01;5.410e-01;1.014e+00;1.000e+01;7.398e-01;-5.065e-01;1.055e+00;9.999e-01;8.968e-01;9.999e-01
2.252e+00;9.997e-01;8.225e-01;8.225e-01;5.414e-01;5.414e-01;1.014e+00;1.000e+01;7.398e-01;-5.069e-01;1.055e+00;9.999e-01;8.970e-01;9.999e-01
2.262e+00;9.998e-01;8.225e-01;8.225e-01;5.417e-01;5.417e-01;1.014e+00;1.000e+01;7.398e-01;-5.072e-01;1.055e+00;9.999e-01;8.972e-01;1.000e+00
2.272e+00;9.998e-01;8.225e-01;8.225e-01;5.421e-01;5.421e-01;1.014e+00;1.000e+01;7.398e-01;-5.075e-01;1.055e+00;9.999e-01;8.974e-01;1.000e+00
2.282e+00;9.998e-01;8.225e-01;8.225e-01;5.425e-01;5.425e-01;1.014e+00;1.000e+01;7.398e-01;-5.079e-01;1.055e+00;9.999e-01;8.976e-01;1.000e+00
2.292e+00;9.998e-01;8.225e-01;8.225e-01;5.429e-01;5.429e-01;1.014e+00;1.000e+01;7.398e-01;-5.082e-01;1.055e+00;9.999e-01;8.977e-01;1.000e+00
2.302e+00;9.998e-01;8.225e-01;8.225e-01;5.431e-01;5.432e-01;1.014e+00;1.000e+01;7.398e-01;-5.085e-01;1.055e+00;9.999e-01;8.979e-01;1.000e+00
