time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
2.312e+00;9.999e-01;8.225e-01;8.225e-01;5.435e-01;5.436e-01;1.014e+00;1.000e+01;7.398e-01;-5.090e-01;1.055e+00;9.999e-01;8.981e-01;1.000e+00
2.322e+00;9.999e-01;8.225e-01;8.225e-01;5.439e-01;5.439e-01;1.014e+00;1.000e+01;7.398e-01;-5.093e-01;1.055e+00;9.999e-01;8.983e-01;1.000e+00
2.332e+00;9.999e-01;8.225e-01;8.225e-01;5.443e-01;5.443e-01;1.014e+00;1.000e+01;7.398e-01;-5.097e-01;1.055e+00;9.999e-01;8.985e-01;1.000e+00
2.342e+00;9.999e-01;8.225e-01;8.225e-01;5.446e-01;5.446e-01;1.014e+00;1.000e+01;7.398e-01;-5.100e-01;1.055e+00;9.999e-01;8.987e-01;1.000e+00
2.352e+00;1.000e+00;8.225e-01;8.225e-01;5.449e-01;5.450e-01;1.014e+00;1.000e+01;7.397e-01;-5.103e-01;1.055e+00;9.999e-01;8.989e-01;1.000e+00
2.362e+00;1.000e+00;8.225e-01;8.225e-01;5.453e-01;5.454e-01;1.014e+00;1.000e+01;7.397e-01;-5.107e-01;1.055e+00;9.998e-01;8.991e-01;1.000e+00
2.372e+00;1.000e+00;8.225e-01;8.225e-01;5.457e-01;5.458e-01;1.014e+00;1.000e+01;7.397e-01;-5.111e-01;1.055e+00;9.998e-01;8.992e-01;1.000e+00
2.382e+00;1.000e+00;8.225e-01;8.225e-01;5.461e-01;5.462e-01;1.014e+00;1.000e+01;7.397e-01;-5.115e-01;1.055e+00;9.999e-01;8.994e-01;1.000e+00
2.392e+00;1.000e+00;8.225e-01;8.225e-01;5.464e-01;5.465e-01;1.014e+00;1.000e+01;7.397e-01;-5.118e-01;1.055e+00;9.999e-01;8.996e-01;1.000e+00
2.402e+00;1.000e+00;8.225e-01;8.225e-01;5.468e-01;5.469e-01;1.014e+00;1.000e+01;7.397e-01;-5.122e-01;1.055e+00;9.999e-01;8.998e-01;1.000e+00
2.412e+00;1.000e+00;8.225e-01;8.225e-01;5.472e-01;5.473e-01;1.014e+00;1.000e+01;7.397e-01;-5.125e-01;1.055e+00;9.999e-01;9.000e-01;1.000e+00
2.422e+00;1.000e+00;8.225e-01;8.225e-01;5.476e-01;5.476e-01;1.014e+00;1.000e+01;7.397e-01;-5.128e-01;1.055e+00;9.999e-01;9.002e-01;1.000e+00
2.432e+00;1.000e+00;8.225e-01;8.225e-01;5.480e-01;5.480e-01;1.014e+00;1.000e+01;7.397e-01;-5.132e-01;1.055e+00;9.999e-01;9.004e-01;1.000e+00
2.442e+00;1.000e+00;8.224e-01;8.224e-01;5.484e-01;5.484e-01;1.014e+00;1.000e+01;7.397e-01;-5.135e-01;1.055e+00;9.999e-01;9.006e-01;1.000e+00
2.452e+00;1.000e+00;8.224e-01;8.224e-01;5.487e-01;5.487e-01;1.014e+00;1.000e+01;7.397e-01;-5.139e-01;1.055e+00;9.999e-01;9.008e-01;1.000e+00
2.462e+00;1.000e+00;8.224e-01;8.224e-01;5.491e-01;5.491e-01;1.014e+00;1.000e+01;7.397e-01;-5.142e-01;1.055e+00;9.999e-01;9.010e-01;1.000e+00
2.472e+00;1.000e+00;8.224e-01;8.224e-01;5.495e-01;5.495e-01;1.014e+00;1.000e+01;7.397e-01;-5.146e-01;1.055e+00;9.999e-01;9.012e-01;1.000e+00
2.482e+00;1.000e+00;8.224e-01;8.224e-01;5.499e-01;5.499e-01;1.014e+00;1.000e+01;7.397e-01;-5.149e-01;1.055e+00;9.999e-01;9.013e-01;1.000e+00
2.492e+00;1.000e+00;8.224e-01;8.224e-01;5.504e-01;5.503e-01;1.014e+00;1.000e+01;7.397e-01;-5.153e-01;1.055e+00;9.999e-01;9.015e-01;1.000e+00
2.502e+00;1.000e+00;8.224e-01;8.224e-01;5.508e-01;5.507e-01;1.014e+00;1.000e+01;7.396e-01;-5.156e-01;1.055e+00;9.999e-01;9.017e-01;1.000e+00
2.512e+00;1.000e+00;8.224e-01;8.224e-01;5.511e-01;5.510e-01;1.014e+00;1.000e+01;7.396e-01;-5.160e-01;1.055e+00;9.999e-01;9.020e-01;1.000e+00
2.522e+00;1.000e+00;8.224e-01;8.224e-01;5.515e-01;5.514e-01;1.014e+00;9.999e+00;7.396e-01;-5.163e-01;1.055e+00;9.999e-01;9.022e-01;1.000e+00
2.532e+00;1.000e+00;8.224e-01;8.224e-01;5.519e-01;5.518e-01;1.014e+00;9.999e+00;7.396e-01;-5.167e-01;1.055e+00;9.999e-01;9.024e-01;1.000e+00
2.542e+00;1.000e+00;8.224e-01;8.224e-01;5.523e-01;5.522e-01;1.014e+00;9.999e+00;7.396e-01;-5.170e-01;1.055e+00;9.999e-01;9.026e-01;1.000e+00
2.552e+00;1.000e+00;8.224e-01;8.224e-01;5.528e-01;5.527e-01;1.014e+00;9.999e+00;7.396e-01;-5.174e-01;1.055e+00;9.999e-01;9.028e-01;1.000e+00
2.562e+00;1.000e+00;8.224e-01;8.224e-01;5.532e-01;5.531e-01;1.014e+00;9.999e+00;7.396e-01;-5.177e-01;1.055e+00;9.999e-01;9.030e-01;1.000e+00
2.572e+00;1.000e+00;8.224e-01;8.224e-01;5.536e-01;5.535e-01;1.014e+00;9.999e+00;7.396e-01;-5.181e-01;1.055e+00;9.999e-01;9.032e-01;1.000e+00
2.582e+00;1.000e+00;8.224e-01;8.224e-01;5.540e-01;5.539e-01;1.014e+00;9.999e+00;7.396e-01;-5.184e-01;1.055e+00;9.999e-01;9.034e-01;1.000e+00
2.592e+00;1.000e+00;8.224e-01;8.224e-01;5.544e-01;5.543e-01;1.014e+00;9.999e+00;7.396e-01;-5.188e-01;1.055e+00;9.999e-01;9.036e-01;1.000e+00
2.602e+00;1.000e+00;8.224e-01;8.224e-01;5.548e-01;5.548e-01;1.014e+00;9.999e+00;7.396e-01;-5.191e-01;1.055e+00;9.999e-01;9.038e-01;1.000e+00
2.612e+00;1.000e+00;8.224e-01;8.224e-01;5.551e-01;5.551e-01;1.014e+00;9.999e+00;7.396e-01;-5.195e-01;1.055e+00;9.999e-01;9.040e-01;1.000e+00
2.622e+00;1.000e+00;8.224e-01;8.224e-01;5.555e-01;5.555e-01;1.014e+00;9.999e+00;7.396e-01;-5.198e-01;1.055e+00;9.999e-01;9.042e-01;1.000e+00
2.632e+00;1.000e+00;8.224e-01;8.224e-01;5.559e-01;5.559e-01;1.014e+00;9.999e+00;7.396e-01;-5.202e-01;1.055e+00;9.999e-01;9.044e-01;1.000e+00
2.642e+00;1.000e+00;8.224e-01;8.224e-01;5.563e-01;5.564e-01;1.014e+00;9.999e+00;7.396e-01;-5.205e-01;1.055e+00;9.999e-01;9.046e-01;1.000e+00
2.652e+00;1.000e+00;8.224e-01;8.224e-01;5.567e-01;5.568e-01;1.014e+00;9.999e+00;7.395e-01;-5.209e-01;1.055e+00;9.999e-01;9.048e-01;1.000e+00
2.662e+00;1.000e+00;8.224e-01;8.224e-01;5.571e-01;5.572e-01;1.014e+00;9.999e+00;7.395e-01;-5.212e-01;1.055e+00;9.999e-01;9.050e-01;1.000e+00
2.672e+00;1.000e+00;8.224e-01;8.224e-01;5.575e-01;5.576e-01;1.014e+00;9.999e+00;7.395e-01;-5.217e-01;1.055e+00;9.999e-01;9.052e-01;1.000e+00
2.682e+00;1.000e+00;8.224e-01;8.224e-01;5.579e-01;5.580e-01;1.014e+00;9.999e+00;7.395e-01;-5.220e-01;1.055e+00;9.999e-01;9.054e-01;1.000e+00
2.692e+00;1.000e+00;8.224e-01;8.224e-01;5.583e-01;5.584e-01;1.014e+00;9.999e+00;7.395e-01;-5.224e-01;1.055e+00;9.999e-01;9.056e-01;1.000e+00
2.702e+00;1.000e+00;8.224e-01;8.224e-01;5.587e-01;5.588e-01;1.014e+00;9.999e+00;7.395e-01;-5.228e-01;1.055e+00;9.999e-01;9.058e-01;1.000e+00
2.712e+00;1.000e+00;8.224e-01;8.224e-01;5.590e-01;5.592e-01;1.014e+00;9.999e+00;7.395e-01;-5.231e-01;1.055e+00;9.999e-01;9.059e-01;1.000e+00
2.722e+00;1.000e+00;8.224e-01;8.224e-01;5.594e-01;5.596e-01;1.014e+00;9.999e+00;7.395e-01;-5.235e-01;1.055e+00;9.999e-01;9.061e-01;1.000e+00
2.732e+00;1.000e+00;8.224e-01;8.224e-01;5.598e-01;5.600e-01;1.014e+00;9.999e+00;7.395e-01;-5.238e-01;1.055e+00;9.999e-01;9.063e-01;1.000e+00
2.742e+00;1.000e+00;8.224e-01;8.224e-01;5.602e-01;5.604e-01;1.014e+00;9.999e+00;7.395e-01;-5.242e-01;1.055e+00;9.999e-01;9.065e-01;1.000e+00
2.752e+00;1.000e+00;8.224e-01;8.224e-01;5.606e-01;5.608e-01;1.014e+00;9.999e+00;7.395e-01;-5.245e-01;1.055e+00;9.999e-01;9.067e-01;1.000e+00
2.762e+00;1.000e+00;8.224e-01;8.224e-01;5.609e-01;5.612e-01;1.014e+00;9.999e+00;7.395e-01;-5.249e-01;1.055e+00;9.999e-01;9.068e-01;1.000e+00
2.772e+00;1.000e+00;8.224e-01;8.224e-01;5.613e-01;5.616e-01;1.014e+00;9.999e+00;7.395e-01;-5.253e-01;1.055e+00;9.999e-01;9.070e-01;1.000e+00
2.782e+00;1.000e+00;8.224e-01;8.224e-01;5.617e-01;5.620e-01;1.014e+00;9.999e+00;7.395e-01;-5.256e-01;1.055e+00;9.999e-01;9.072e-01;1.000e+00
2.792e+00;1.000e+00;8.224e-01;8.224e-01;5.621e-01;5.624e-01;1.014e+00;9.999e+00;7.394e-01;-5.260e-01;1.055e+00;9.999e-01;9.074e-01;1.000e+00
2.802e+00;1.000e+00;8.224e-01;8.224e-01;5.625e-01;5.628e-01;1.014e+00;9.999e+00;7.394e-01;-5.263e-01;1.055e+00;9.999e-01;9.076e-01;1.000e+00
2.812e+00;1.000e+00;8.224e-01;8.224e-01;5.628e-01;5.631e-01;1.014e+00;9.999e+00;7.394e-01;-5.267e-01;1.055e+00;9.999e-01;9.078e-01;1.000e+00
2.822e+00;9.999e-01;8.224e-01;8.224e-01;5.632e-01;5.635e-01;1.014e+00;9.999e+00;7.394e-01;-5.271e-01;1.055e+00;9.999e-01;9.080e-01;1.000e+00
2.832e+00;9.999e-01;8.224e-01;8.224e-01;5.636e-01;5.639e-01;1.014e+00;9.999e+00;7.394e-01;-5.274e-01;1.055e+00;9.999e-01;9.082e-01;1.000e+00
2.842e+00;9.999e-01;8.224e-01;8.224e-01;5.640e-01;5.643e-01;1.014e+00;9.999e+00;7.394e-01;-5.278e-01;1.055e+00;9.999e-01;9.085e-01;1.000e+00
2.852e+00;9.999e-01;8.224e-01;8.224e-01;5.644e-01;5.647e-01;1.014e+00;9.999e+00;7.394e-01;-5.281e-01;1.055e+00;9.999e-01;9.087e-01;1.000e+00
2.862e+00;9.999e-01;8.224e-01;8.224e-01;5.648e-01;5.651e-01;1.014e+00;9.999e+00;7.394e-01;-5.285e-01;1.055e+00;9.999e-01;9.089e-01;1.000e+00
2.872e+00;9.999e-01;8.224e-01;8.224e-01;5.652e-01;5.655e-01;1.014e+00;9.999e+00;7.394e-01;-5.289e-01;1.055e+00;9.999e-01;9.091e-01;1.000e+00
2.882e+00;9.999e-01;8.224e-01;8.224e-01;5.656e-01;5.659e-01;1.014e+00;9.999e+00;7.394e-01;-5.291e-01;1.055e+00;9.999e-01;9.093e-01;1.000e+00
2.892e+00;9.999e-01;8.224e-01;8.224e-01;5.660e-01;5.663e-01;1.014e+00;9.999e+00;7.394e-01;-5.295e-01;1.055e+00;9.999e-01;9.095e-01;1.000e+00
2.902e+00;9.999e-01;8.224e-01;8.224e-01;5.664e-01;5.668e-01;1.014e+00;9.999e+00;7.394e-01;-5.298e-01;1.055e+00;1.000e+00;9.097e-01;1.000e+00
2.912e+00;9.999e-01;8.224e-01;8.224e-01;5.668e-01;5.672e-01;1.014e+00;9.999e+00;7.394e-01;-5.302e-01;1.055e+00;1.000e+00;9.100e-01;1.000e+00
2.922e+00;9.999e-01;8.224e-01;8.224e-01;5.672e-01;5.676e-01;1.014e+00;9.999e+00;7.394e-01;-5.306e-01;1.055e+00;9.999e-01;9.102e-01;1.000e+00
2.932e+00;9.999e-01;8.224e-01;8.224e-01;5.676e-01;5.680e-01;1.014e+00;9.999e+00;7.393e-01;-5.309e-01;1.055e+00;1.000e+00;9.104e-01;1.000e+00
2.942e+00;9.999e-01;8.224e-01;8.224e-01;5.680e-01;5.684e-01;1.014e+00;9.999e+00;7.393e-01;-5.313e-01;1.055e+00;1.000e+00;9.106e-01;1.000e+00
2.952e+00;9.999e-01;8.224e-01;8.224e-01;5.684e-01;5.688e-01;1.014e+00;9.999e+00;7.393e-01;-5.317e-01;1.055e+00;1.000e+00;9.108e-01;1.000e+00
2.962e+00;9.999e-01;8.224e-01;8.224e-01;5.688e-01;5.692e-01;1.014e+00;9.999e+00;7.393e-01;-5.320e-01;1.055e+00;1.000e+00;9.111e-01;1.000e+00
2.972e+00;9.999e-01;8.224e-01;8.224e-01;5.692e-01;5.696e-01;1.014e+00;9.999e+00;7.393e-01;-5.324e-01;1.055e+00;1.000e+00;9.113e-01;1.000e+00
2.982e+00;9.999e-01;8.224e-01;8.224e-01;5.696e-01;5.700e-01;1.014e+00;9.999e+00;7.393e-01;-5.328e-01;1.055e+00;1.000e+00;9.115e-01;1.000e+00
2.992e+00;9.999e-01;8.224e-01;8.224e-01;5.700e-01;5.704e-01;1.015e+00;9.999e+00;7.393e-01;-5.331e-01;1.055e+00;1.000e+00;9.117e-01;1.000e+00
3.002e+00;1.000e+00;8.224e-01;8.224e-01;5.705e-01;5.708e-01;1.015e+00;9.999e+00;7.393e-01;-5.335e-01;1.055e+00;1.000e+00;9.119e-01;1.000e+00
3.012e+00;1.000e+00;8.224e-01;8.224e-01;5.709e-01;5.712e-01;1.015e+00;9.999e+00;7.393e-01;-5.339e-01;1.055e+00;1.000e+00;9.121e-01;1.000e+00
3.022e+00;1.000e+00;8.224e-01;8.224e-01;5.713e-01;5.716e-01;1.015e+00;9.999e+00;7.393e-01;-5.342e-01;1.055e+00;1.000e+00;9.123e-01;1.000e+00
3.032e+00;1.000e+00;8.224e-01;8.224e-01;5.718e-01;5.721e-01;1.015e+00;9.999e+00;7.393e-01;-5.346e-01;1.055e+00;1.000e+00;9.125e-01;1.000e+00
3.042e+00;1.000e+00;8.224e-01;8.224e-01;5.722e-01;5.725e-01;1.015e+00;9.999e+00;7.393e-01;-5.350e-01;1.055e+00;1.000e+00;9.127e-01;1.000e+00
3.052e+00;1.000e+00;8.224e-01;8.224e-01;5.726e-01;5.729e-01;1.015e+00;9.999e+00;7.393e-01;-5.353e-01;1.055e+00;1.000e+00;9.128e-01;1.000e+00
3.062e+00;1.000e+00;8.224e-01;8.224e-01;5.730e-01;5.733e-01;1.015e+00;9.999e+00;7.393e-01;-5.357e-01;1.055e+00;1.000e+00;9.130e-01;1.000e+00
3.072e+00;1.000e+00;8.224e-01;8.224e-01;5.735e-01;5.737e-01;1.015e+00;9.999e+00;7.392e-01;-5.361e-01;1.055e+00;1.000e+00;9.133e-01;1.000e+00
3.082e+00;1.000e+00;8.224e-01;8.224e-01;5.739e-01;5.741e-01;1.015e+00;1.000e+01;7.392e-01;-5.363e-01;1.055e+00;1.000e+00;9.135e-01;1.000e+00
3.092e+00;1.000e+00;8.224e-01;8.224e-01;5.743e-01;5.745e-01;1.015e+00;1.000e+01;7.392e-01;-5.367e-01;1.055e+00;1.000e+00;9.137e-01;1.000e+00
3.102e+00;1.000e+00;8.224e-01;8.224e-01;5.747e-01;5.749e-01;1.015e+00;1.000e+01;7.392e-01;-5.371e-01;1.055e+00;1.000e+00;9.138e-01;1.000e+00
3.112e+00;1.000e+00;8.224e-01;8.224e-01;5.751e-01;5.753e-01;1.015e+00;1.000e+01;7.392e-01;-5.374e-01;1.055e+00;1.000e+00;9.140e-01;1.000e+00
3.122e+00;1.000e+00;8.224e-01;8.224e-01;5.755e-01;5.757e-01;1.015e+00;1.000e+01;7.392e-01;-5.378e-01;1.055e+00;1.000e+00;9.142e-01;1.000e+00
3.132e+00;1.000e+00;8.224e-01;8.224e-01;5.760e-01;5.762e-01;1.015e+00;1.000e+01;7.392e-01;-5.382e-01;1.055e+00;1.000e+00;9.144e-01;1.000e+00
3.142e+00;1.000e+00;8.224e-01;8.224e-01;5.765e-01;5.766e-01;1.015e+00;1.000e+01;7.392e-01;-5.386e-01;1.055e+00;1.000e+00;9.145e-01;1.000e+00
3.152e+00;1.000e+00;8.224e-01;8.224e-01;5.769e-01;5.770e-01;1.015e+00;1.000e+01;7.392e-01;-5.389e-01;1.055e+00;1.000e+00;9.147e-01;1.000e+00
3.162e+00;1.000e+00;8.224e-01;8.224e-01;5.773e-01;5.774e-01;1.015e+00;1.000e+01;7.392e-01;-5.394e-01;1.055e+00;1.000e+00;9.150e-01;1.000e+00
3.172e+00;1.000e+00;8.224e-01;8.224e-01;5.777e-01;5.778e-01;1.015e+00;1.000e+01;7.392e-01;-5.398e-01;1.055e+00;1.000e+00;9.152e-01;9.999e-01
3.182e+00;1.000e+00;8.224e-01;8.224e-01;5.781e-01;5.782e-01;1.015e+00;1.000e+01;7.392e-01;-5.401e-01;1.055e+00;1.000e+00;9.154e-01;9.999e-01
3.192e+00;1.000e+00;8.224e-01;8.224e-01;5.785e-01;5.786e-01;1.015e+00;1.000e+01;7.392e-01;-5.405e-01;1.055e+00;1.000e+00;9.156e-01;9.999e-01
3.202e+00;1.000e+00;8.224e-01;8.224e-01;5.789e-01;5.790e-01;1.015e+00;1.000e+01;7.391e-01;-5.409e-01;1.055e+00;1.000e+00;9.158e-01;1.000e+00
3.212e+00;1.000e+00;8.224e-01;8.224e-01;5.794e-01;5.794e-01;1.015e+00;1.000e+01;7.391e-01;-5.413e-01;1.055e+00;1.000e+00;9.160e-01;1.000e+00
3.222e+00;1.000e+00;8.224e-01;8.224e-01;5.798e-01;5.798e-01;1.015e+00;1.000e+01;7.391e-01;-5.416e-01;1.055e+00;1.000e+00;9.162e-01;1.000e+00
3.232e+00;1.000e+00;8.224e-01;8.224e-01;5.801e-01;5.802e-01;1.015e+00;1.000e+01;7.391e-01;-5.420e-01;1.055e+00;1.000e+00;9.165e-01;1.000e+00
3.242e+00;1.000e+00;8.224e-01;8.224e-01;5.805e-01;5.806e-01;1.015e+00;1.000e+01;7.391e-01;-5.424e-01;1.055e+00;1.000e+00;9.167e-01;1.000e+00
3.252e+00;1.000e+00;8.224e-01;8.224e-01;5.809e-01;5.810e-01;1.015e+00;1.000e+01;7.391e-01;-5.427e-01;1.055e+00;1.000e+00;9.169e-01;1.000e+00
3.262e+00;1.000e+00;8.224e-01;8.224e-01;5.813e-01;5.813e-01;1.015e+00;1.000e+01;7.391e-01;-5.431e-01;1.055e+00;1.000e+00;9.171e-01;1.000e+00
3.272e+00;1.000e+00;8.224e-01;8.224e-01;5.817e-01;5.817e-01;1.015e+00;1.000e+01;7.391e-01;-5.434e-01;1.055e+00;1.000e+00;9.173e-01;1.000e+00
3.282e+00;1.000e+00;8.224e-01;8.224e-01;5.822e-01;5.822e-01;1.015e+00;1.000e+01;7.391e-01;-5.438e-01;1.055e+00;1.000e+00;9.175e-01;1.000e+00
3.292e+00;1.000e+00;8.224e-01;8.224e-01;5.826e-01;5.826e-01;1.015e+00;1.000e+01;7.391e-01;-5.441e-01;1.055e+00;1.000e+00;9.177e-01;1.000e+00
3.302e+00;1.000e+00;8.224e-01;8.224e-01;5.830e-01;5.830e-01;1.015e+00;1.000e+01;7.391e-01;-5.445e-01;1.055e+00;1.000e+00;9.180e-01;1.000e+00
3.312e+00;1.000e+00;8.224e-01;8.224e-01;5.834e-01;5.834e-01;1.015e+00;1.000e+01;7.391e-01;-5.449e-01;1.055e+00;1.000e+00;9.183e-01;1.000e+00
3.322e+00;1.000e+00;8.224e-01;8.224e-01;5.838e-01;5.838e-01;1.015e+00;1.000e+01;7.391e-01;-5.453e-01;1.055e+00;1.000e+00;9.185e-01;1.000e+00
3.332e+00;1.000e+00;8.224e-01;8.224e-01;5.842e-01;5.841e-01;1.015e+00;1.000e+01;7.391e-01;-5.456e-01;1.055e+00;1.000e+00;9.187e-01;1.000e+00
3.342e+00;1.000e+00;8.224e-01;8.224e-01;5.847e-01;5.846e-01;1.015e+00;1.000e+01;7.390e-01;-5.460e-01;1.055e+00;1.000e+00;9.189e-01;1.000e+00
3.352e+00;1.000e+00;8.224e-01;8.224e-01;5.851e-01;5.850e-01;1.015e+00;1.000e+01;7.390e-01;-5.464e-01;1.055e+00;1.000e+00;9.191e-01;1.000e+00
3.362e+00;1.000e+00;8.224e-01;8.224e-01;5.855e-01;5.854e-01;1.015e+00;1.000e+01;7.390e-01;-5.468e-01;1.055e+00;1.000e+00;9.194e-01;1.000e+00
3.372e+00;1.000e+00;8.224e-01;8.224e-01;5.859e-01;5.858e-01;1.015e+00;1.000e+01;7.390e-01;-5.471e-01;1.055e+00;1.000e+00;9.196e-01;1.000e+00
3.382e+00;1.000e+00;8.224e-01;8.224e-01;5.863e-01;5.863e-01;1.015e+00;1.000e+01;7.390e-01;-5.475e-01;1.055e+00;1.000e+00;9.198e-01;1.000e+00
3.392e+00;1.000e+00;8.224e-01;8.224e-01;5.868e-01;5.868e-01;1.015e+00;1.000e+01;7.390e-01;-5.479e-01;1.055e+00;1.000e+00;9.200e-01;1.000e+00
3.402e+00;1.000e+00;8.224e-01;8.224e-01;5.872e-01;5.872e-01;1.015e+00;1.000e+01;7.390e-01;-5.483e-01;1.055e+00;1.000e+00;9.202e-01;1.000e+00
3.412e+00;1.000e+00;8.224e-01;8.224e-01;5.876e-01;5.876e-01;1.015e+00;1.000e+01;7.390e-01;-5.487e-01;1.055e+00;1.000e+00;9.205e-01;1.000e+00
3.422e+00;1.000e+00;8.224e-01;8.224e-01;5.880e-01;5.880e-01;1.015e+00;1.000e+01;7.390e-01;-5.490e-01;1.055e+00;1.000e+00;9.207e-01;1.000e+00
3.432e+00;1.000e+00;8.224e-01;8.224e-01;5.884e-01;5.884e-01;1.015e+00;1.000e+01;7.390e-01;-5.495e-01;1.055e+00;1.000e+00;9.209e-01;1.000e+00
3.442e+00;1.000e+00;8.224e-01;8.224e-01;5.889e-01;5.889e-01;1.015e+00;1.000e+01;7.390e-01;-5.499e-01;1.055e+00;1.000e+00;9.211e-01;1.000e+00
3.452e+00;1.000e+00;8.224e-01;8.224e-01;5.893e-01;5.893e-01;1.015e+00;1.000e+01;7.390e-01;-5.503e-01;1.055e+00;1.000e+00;9.212e-01;1.000e+00
3.462e+00;1.000e+00;8.224e-01;8.224e-01;5.897e-01;5.897e-01;1.015e+00;1.000e+01;7.390e-01;-5.506e-01;1.055e+00;1.000e+00;9.215e-01;1.000e+00
3.472e+00;1.000e+00;8.224e-01;8.224e-01;5.901e-01;5.901e-01;1.015e+00;1.000e+01;7.389e-01;-5.510e-01;1.055e+00;1.000e+00;9.217e-01;1.000e+00
3.482e+00;1.000e+00;8.224e-01;8.224e-01;5.905e-01;5.905e-01;1.015e+00;1.000e+01;7.389e-01;-5.514e-01;1.055e+00;1.000e+00;9.219e-01;1.000e+00
3.492e+00;1.000e+00;8.224e-01;8.224e-01;5.911e-01;5.910e-01;1.015e+00;1.000e+01;7.389e-01;-5.518e-01;1.055e+00;1.000e+00;9.221e-01;1.000e+00
3.502e+00;1.000e+00;8.224e-01;8.224e-01;5.915e-01;5.914e-01;1.015e+00;1.000e+01;7.389e-01;-5.522e-01;1.055e+00;1.000e+00;9.223e-01;1.000e+00
3.512e+00;1.000e+00;8.224e-01;8.224e-01;5.919e-01;5.918e-01;1.015e+00;1.000e+01;7.389e-01;-5.525e-01;1.055e+00;1.000e+00;9.226e-01;1.000e+00
3.522e+00;1.000e+00;8.224e-01;8.224e-01;5.923e-01;5.922e-01;1.015e+00;1.000e+01;7.389e-01;-5.529e-01;1.055e+00;1.000e+00;9.228e-01;1.000e+00
3.532e+00;1.000e+00;8.224e-01;8.224e-01;5.927e-01;5.926e-01;1.015e+00;1.000e+01;7.389e-01;-5.533e-01;1.055e+00;1.000e+00;9.230e-01;1.000e+00
3.542e+00;1.000e+00;8.224e-01;8.224e-01;5.933e-01;5.931e-01;1.015e+00;1.000e+01;7.389e-01;-5.537e-01;1.055e+00;1.000e+00;9.232e-01;1.000e+00
3.552e+00;1.000e+00;8.224e-01;8.224e-01;5.937e-01;5.935e-01;1.015e+00;1.000e+01;7.389e-01;-5.541e-01;1.055e+00;1.000e+00;9.234e-01;1.000e+00
3.562e+00;1.000e+00;8.224e-01;8.224e-01;5.941e-01;5.939e-01;1.015e+00;1.000e+01;7.389e-01;-5.544e-01;1.055e+00;1.000e+00;9.237e-01;1.000e+00
3.572e+00;1.000e+00;8.224e-01;8.224e-01;5.945e-01;5.943e-01;1.015e+00;1.000e+01;7.389e-01;-5.548e-01;1.055e+00;1.000e+00;9.239e-01;9.999e-01
3.582e+00;1.000e+00;8.224e-01;8.224e-01;5.950e-01;5.948e-01;1.015e+00;1.000e+01;7.389e-01;-5.552e-01;1.055e+00;9.999e-01;9.241e-01;9.999e-01
3.592e+00;1.000e+00;8.224e-01;8.224e-01;5.954e-01;5.952e-01;1.015e+00;1.000e+01;7.389e-01;-5.556e-01;1.055e+00;9.999e-01;9.243e-01;9.999e-01
3.602e+00;1.000e+00;8.224e-01;8.224e-01;5.958e-01;5.956e-01;1.015e+00;1.000e+01;7.389e-01;-5.560e-01;1.055e+00;9.999e-01;9.246e-01;9.999e-01
3.612e+00;1.000e+00;8.224e-01;8.224e-01;5.962e-01;5.960e-01;1.015e+00;1.000e+01;7.388e-01;-5.564e-01;1.055e+00;9.999e-01;9.248e-01;9.999e-01
3.622e+00;1.000e+00;8.224e-01;8.224e-01;5.967e-01;5.965e-01;1.015e+00;1.000e+01;7.388e-01;-5.567e-01;1.055e+00;9.999e-01;9.250e-01;9.999e-01
3.632e+00;1.000e+00;8.224e-01;8.224e-01;5.971e-01;5.969e-01;1.015e+00;1.000e+01;7.388e-01;-5.571e-01;1.055e+00;9.999e-01;9.252e-01;9.999e-01
3.642e+00;1.000e+00;8.224e-01;8.224e-01;5.975e-01;5.973e-01;1.015e+00;1.000e+01;7.388e-01;-5.575e-01;1.055e+00;9.999e-01;9.254e-01;9.999e-01
3.652e+00;1.000e+00;8.224e-01;8.224e-01;5.979e-01;5.977e-01;1.015e+00;1.000e+01;7.388e-01;-5.579e-01;1.055e+00;9.999e-01;9.256e-01;9.999e-01
3.662e+00;1.000e+00;8.224e-01;8.224e-01;5.984e-01;5.982e-01;1.015e+00;1.000e+01;7.388e-01;-5.583e-01;1.055e+00;9.999e-01;9.258e-01;9.999e-01
3.672e+00;1.000e+00;8.224e-01;8.224e-01;5.988e-01;5.985e-01;1.015e+00;1.000e+01;7.388e-01;-5.586e-01;1.055e+00;9.999e-01;9.260e-01;9.999e-01
3.682e+00;1.000e+00;8.224e-01;8.224e-01;5.992e-01;5.989e-01;1.015e+00;9.999e+00;7.388e-01;-5.590e-01;1.055e+00;9.999e-01;9.263e-01;9.999e-01
3.692e+00;1.000e+00;8.224e-01;8.224e-01;5.996e-01;5.993e-01;1.015e+00;9.999e+00;7.388e-01;-5.594e-01;1.055e+00;9.999e-01;9.265e-01;9.999e-01
3.702e+00;1.000e+00;8.224e-01;8.224e-01;6.001e-01;5.998e-01;1.015e+00;9.999e+00;7.388e-01;-5.598e-01;1.055e+00;9.999e-01;9.267e-01;9.999e-01
3.712e+00;1.000e+00;8.224e-01;8.224e-01;6.005e-01;6.002e-01;1.015e+00;9.999e+00;7.388e-01;-5.602e-01;1.055e+00;9.999e-01;9.269e-01;9.999e-01
3.722e+00;1.000e+00;8.224e-01;8.224e-01;6.009e-01;6.006e-01;1.015e+00;9.999e+00;7.388e-01;-5.606e-01;1.055e+00;9.999e-01;9.272e-01;9.999e-01
3.732e+00;1.000e+00;8.224e-01;8.224e-01;6.013e-01;6.010e-01;1.015e+00;9.999e+00;7.388e-01;-5.609e-01;1.055e+00;9.999e-01;9.274e-01;9.999e-01
3.742e+00;1.000e+00;8.224e-01;8.224e-01;6.018e-01;6.015e-01;1.015e+00;9.999e+00;7.387e-01;-5.613e-01;1.055e+00;9.999e-01;9.276e-01;9.999e-01
3.752e+00;1.000e+00;8.224e-01;8.224e-01;6.022e-01;6.019e-01;1.015e+00;9.999e+00;7.387e-01;-5.617e-01;1.055e+00;9.999e-01;9.278e-01;9.999e-01
3.762e+00;1.000e+00;8.224e-01;8.224e-01;6.026e-01;6.023e-01;1.015e+00;9.999e+00;7.387e-01;-5.621e-01;1.055e+00;9.999e-01;9.282e-01;9.999e-01
3.772e+00;1.000e+00;8.224e-01;8.224e-01;6.031e-01;6.028e-01;1.015e+00;9.999e+00;7.387e-01;-5.625e-01;1.055e+00;9.999e-01;9.284e-01;9.999e-01
3.782e+00;1.000e+00;8.224e-01;8.224e-01;6.034e-01;6.032e-01;1.015e+00;9.999e+00;7.387e-01;-5.629e-01;1.055e+00;9.999e-01;9.286e-01;9.999e-01
3.792e+00;1.000e+00;8.224e-01;8.224e-01;6.038e-01;6.036e-01;1.015e+00;9.999e+00;7.387e-01;-5.632e-01;1.055e+00;1.000e+00;9.288e-01;9.999e-01
3.802e+00;1.000e+00;8.224e-01;8.224e-01;6.042e-01;6.040e-01;1.015e+00;9.999e+00;7.387e-01;-5.636e-01;1.055e+00;1.000e+00;9.291e-01;9.999e-01
3.812e+00;1.000e+00;8.224e-01;8.224e-01;6.047e-01;6.046e-01;1.015e+00;9.999e+00;7.387e-01;-5.640e-01;1.055e+00;1.000e+00;9.293e-01;9.999e-01
3.822e+00;1.000e+00;8.224e-01;8.224e-01;6.051e-01;6.050e-01;1.015e+00;9.999e+00;7.387e-01;-5.644e-01;1.055e+00;1.000e+00;9.295e-01;9.999e-01
3.832e+00;1.000e+00;8.224e-01;8.224e-01;6.055e-01;6.054e-01;1.015e+00;9.999e+00;7.387e-01;-5.648e-01;1.055e+00;1.000e+00;9.299e-01;9.999e-01
3.842e+00;1.000e+00;8.224e-01;8.224e-01;6.059e-01;6.058e-01;1.015e+00;1.000e+01;7.387e-01;-5.652e-01;1.055e+00;1.000e+00;9.301e-01;9.999e-01
3.852e+00;1.000e+00;8.224e-01;8.224e-01;6.064e-01;6.063e-01;1.015e+00;1.000e+01;7.387e-01;-5.656e-01;1.055e+00;1.000e+00;9.303e-01;1.000e+00
3.862e+00;1.000e+00;8.224e-01;8.224e-01;6.068e-01;6.067e-01;1.015e+00;1.000e+01;7.387e-01;-5.659e-01;1.055e+00;1.000e+00;9.305e-01;1.000e+00
3.872e+00;1.000e+00;8.224e-01;8.224e-01;6.072e-01;6.071e-01;1.015e+00;1.000e+01;7.386e-01;-5.663e-01;1.055e+00;1.000e+00;9.308e-01;1.000e+00
3.882e+00;1.000e+00;8.224e-01;8.224e-01;6.076e-01;6.076e-01;1.015e+00;1.000e+01;7.386e-01;-5.667e-01;1.055e+00;1.000e+00;9.310e-01;1.000e+00
3.892e+00;1.000e+00;8.224e-01;8.224e-01;6.080e-01;6.080e-01;1.015e+00;1.000e+01;7.386e-01;-5.672e-01;1.055e+00;1.000e+00;9.312e-01;1.000e+00
3.902e+00;1.000e+00;8.224e-01;8.224e-01;6.084e-01;6.084e-01;1.015e+00;1.000e+01;7.386e-01;-5.676e-01;1.055e+00;1.000e+00;9.315e-01;1.000e+00
3.912e+00;1.000e+00;8.224e-01;8.224e-01;6.089e-01;6.089e-01;1.015e+00;1.000e+01;7.386e-01;-5.680e-01;1.055e+00;1.000e+00;9.317e-01;1.000e+00
3.922e+00;1.000e+00;8.224e-01;8.224e-01;6.093e-01;6.093e-01;1.015e+00;1.000e+01;7.386e-01;-5.684e-01;1.055e+00;1.000e+00;9.319e-01;1.000e+00
3.932e+00;1.000e+00;8.224e-01;8.224e-01;6.097e-01;6.097e-01;1.015e+00;1.000e+01;7.386e-01;-5.687e-01;1.055e+00;1.000e+00;9.321e-01;1.000e+00
3.942e+00;1.000e+00;8.224e-01;8.224e-01;6.101e-01;6.101e-01;1.015e+00;1.000e+01;7.386e-01;-5.691e-01;1.055e+00;1.000e+00;9.323e-01;1.000e+00
3.952e+00;1.000e+00;8.224e-01;8.224e-01;6.106e-01;6.106e-01;1.015e+00;1.000e+01;7.386e-01;-5.694e-01;1.055e+00;1.000e+00;9.325e-01;1.000e+00
3.962e+00;1.000e+00;8.224e-01;8.224e-01;6.110e-01;6.110e-01;1.015e+00;1.000e+01;7.386e-01;-5.698e-01;1.055e+00;1.000e+00;9.327e-01;1.000e+00
3.972e+00;1.000e+00;8.224e-01;8.224e-01;6.113e-01;6.114e-01;1.016e+00;1.000e+01;7.386e-01;-5.702e-01;1.055e+00;1.000e+00;9.330e-01;1.000e+00
3.982e+00;1.000e+00;8.224e-01;8.224e-01;6.118e-01;6.119e-01;1.016e+00;1.000e+01;7.386e-01;-5.706e-01;1.055e+00;1.000e+00;9.332e-01;1.000e+00
3.992e+00;1.000e+00;8.224e-01;8.224e-01;6.122e-01;6.123e-01;1.016e+00;1.000e+01;7.386e-01;-5.710e-01;1.055e+00;1.000e+00;9.334e-01;1.000e+00
4.002e+00;1.000e+00;8.224e-01;8.224e-01;6.126e-01;6.127e-01;1.016e+00;1.000e+01;7.385e-01;-5.714e-01;1.055e+00;1.000e+00;9.337e-01;1.000e+00
4.012e+00;1.000e+00;8.224e-01;8.224e-01;6.131e-01;6.132e-01;1.016e+00;1.000e+01;7.385e-01;-5.717e-01;1.055e+00;1.000e+00;9.339e-01;1.000e+00
4.022e+00;1.000e+00;8.224e-01;8.224e-01;6.135e-01;6.136e-01;1.016e+00;1.000e+01;7.385e-01;-5.721e-01;1.055e+00;1.000e+00;9.341e-01;1.000e+00
4.032e+00;1.000e+00;8.224e-01;8.224e-01;6.139e-01;6.140e-01;1.016e+00;1.000e+01;7.385e-01;-5.725e-01;1.055e+00;1.000e+00;9.344e-01;1.000e+00
4.042e+00;1.000e+00;8.224e-01;8.224e-01;6.143e-01;6.144e-01;1.016e+00;1.000e+01;7.385e-01;-5.729e-01;1.055e+00;1.000e+00;9.346e-01;1.000e+00
4.052e+00;1.000e+00;8.224e-01;8.224e-01;6.148e-01;6.149e-01;1.016e+00;1.000e+01;7.385e-01;-5.733e-01;1.055e+00;1.000e+00;9.348e-01;1.000e+00
4.062e+00;1.000e+00;8.224e-01;8.224e-01;6.152e-01;6.153e-01;1.016e+00;1.000e+01;7.385e-01;-5.737e-01;1.055e+00;1.000e+00;9.350e-01;1.000e+00
4.072e+00;1.000e+00;8.224e-01;8.224e-01;6.155e-01;6.157e-01;1.016e+00;1.000e+01;7.385e-01;-5.741e-01;1.055e+00;1.000e+00;9.353e-01;1.000e+00
4.082e+00;1.000e+00;8.224e-01;8.224e-01;6.160e-01;6.162e-01;1.016e+00;1.000e+01;7.385e-01;-5.745e-01;1.055e+00;1.000e+00;9.355e-01;1.000e+00
4.092e+00;1.000e+00;8.224e-01;8.224e-01;6.164e-01;6.166e-01;1.016e+00;1.000e+01;7.385e-01;-5.749e-01;1.055e+00;1.000e+00;9.357e-01;1.000e+00
4.102e+00;9.999e-01;8.224e-01;8.224e-01;6.168e-01;6.170e-01;1.016e+00;9.999e+00;7.385e-01;-5.752e-01;1.055e+00;1.000e+00;9.360e-01;1.000e+00
4.112e+00;9.999e-01;8.224e-01;8.224e-01;6.173e-01;6.175e-01;1.016e+00;9.999e+00;7.385e-01;-5.756e-01;1.055e+00;1.000e+00;9.362e-01;1.000e+00
4.122e+00;9.999e-01;8.224e-01;8.224e-01;6.177e-01;6.179e-01;1.016e+00;9.999e+00;7.385e-01;-5.760e-01;1.055e+00;1.000e+00;9.364e-01;1.000e+00
4.132e+00;9.999e-01;8.224e-01;8.224e-01;6.181e-01;6.184e-01;1.016e+00;9.999e+00;7.384e-01;-5.764e-01;1.055e+00;1.000e+00;9.367e-01;1.000e+00
4.142e+00;9.999e-01;8.224e-01;8.224e-01;6.187e-01;6.189e-01;1.016e+00;9.999e+00;7.384e-01;-5.768e-01;1.055e+00;1.000e+00;9.369e-01;9.999e-01
4.152e+00;9.999e-01;8.224e-01;8.224e-01;6.191e-01;6.193e-01;1.016e+00;9.999e+00;7.384e-01;-5.772e-01;1.055e+00;1.000e+00;9.371e-01;9.999e-01
4.162e+00;9.999e-01;8.224e-01;8.224e-01;6.195e-01;6.197e-01;1.016e+00;9.999e+00;7.384e-01;-5.776e-01;1.055e+00;1.000e+00;9.374e-01;9.999e-01
4.172e+00;9.999e-01;8.224e-01;8.224e-01;6.200e-01;6.202e-01;1.016e+00;9.999e+00;7.384e-01;-5.780e-01;1.055e+00;1.000e+00;9.376e-01;9.999e-01
4.182e+00;9.999e-01;8.224e-01;8.224e-01;6.204e-01;6.206e-01;1.016e+00;9.999e+00;7.384e-01;-5.784e-01;1.055e+00;1.000e+00;9.378e-01;9.999e-01
4.192e+00;9.999e-01;8.224e-01;8.224e-01;6.208e-01;6.210e-01;1.016e+00;9.999e+00;7.384e-01;-5.787e-01;1.055e+00;1.000e+00;9.381e-01;9.999e-01
4.202e+00;9.999e-01;8.224e-01;8.224e-01;6.213e-01;6.215e-01;1.016e+00;9.999e+00;7.384e-01;-5.791e-01;1.055e+00;1.000e+00;9.383e-01;9.999e-01
4.212e+00;9.999e-01;8.224e-01;8.224e-01;6.217e-01;6.219e-01;1.016e+00;9.999e+00;7.384e-01;-5.795e-01;1.055e+00;1.000e+00;9.384e-01;9.999e-01
4.222e+00;9.999e-01;8.224e-01;8.224e-01;6.221e-01;6.223e-01;1.016e+00;9.999e+00;7.384e-01;-5.799e-01;1.055e+00;1.000e+00;9.387e-01;9.999e-01
4.232e+00;9.999e-01;8.224e-01;8.224e-01;6.226e-01;6.228e-01;1.016e+00;9.999e+00;7.384e-01;-5.803e-01;1.055e+00;1.000e+00;9.389e-01;9.999e-01
4.242e+00;9.999e-01;8.224e-01;8.224e-01;6.230e-01;6.232e-01;1.016e+00;9.999e+00;7.384e-01;-5.807e-01;1.055e+00;1.000e+00;9.392e-01;9.999e-01
4.252e+00;9.999e-01;8.224e-01;8.224e-01;6.234e-01;6.236e-01;1.016e+00;9.999e+00;7.384e-01;-5.811e-01;1.055e+00;1.000e+00;9.394e-01;9.999e-01
4.262e+00;9.999e-01;8.224e-01;8.224e-01;6.239e-01;6.241e-01;1.016e+00;9.999e+00;7.383e-01;-5.815e-01;1.055e+00;1.000e+00;9.396e-01;9.999e-01
4.272e+00;9.999e-01;8.224e-01;8.224e-01;6.243e-01;6.245e-01;1.016e+00;9.999e+00;7.383e-01;-5.819e-01;1.055e+00;1.000e+00;9.399e-01;9.999e-01
4.282e+00;9.999e-01;8.224e-01;8.224e-01;6.247e-01;6.249e-01;1.016e+00;9.999e+00;7.383e-01;-5.823e-01;1.055e+00;1.000e+00;9.401e-01;9.999e-01
4.292e+00;9.999e-01;8.224e-01;8.224e-01;6.252e-01;6.254e-01;1.016e+00;9.999e+00;7.383e-01;-5.826e-01;1.055e+00;1.000e+00;9.403e-01;9.999e-01
4.302e+00;9.999e-01;8.224e-01;8.224e-01;6.256e-01;6.258e-01;1.016e+00;9.999e+00;7.383e-01;-5.830e-01;1.055e+00;1.000e+00;9.406e-01;9.999e-01
4.312e+00;9.999e-01;8.224e-01;8.224e-01;6.260e-01;6.262e-01;1.016e+00;9.999e+00;7.383e-01;-5.834e-01;1.055e+00;1.000e+00;9.407e-01;9.999e-01
4.322e+00;9.999e-01;8.224e-01;8.224e-01;6.265e-01;6.266e-01;1.016e+00;9.999e+00;7.383e-01;-5.838e-01;1.055e+00;1.000e+00;9.409e-01;9.999e-01
4.332e+00;9.999e-01;8.224e-01;8.224e-01;6.269e-01;6.270e-01;1.016e+00;9.999e+00;7.383e-01;-5.842e-01;1.055e+00;1.000e+00;9.413e-01;9.999e-01
4.342e+00;9.999e-01;8.224e-01;8.224e-01;6.273e-01;6.274e-01;1.016e+00;9.999e+00;7.383e-01;-5.846e-01;1.055e+00;1.000e+00;9.415e-01;9.999e-01
4.352e+00;9.999e-01;8.224e-01;8.224e-01;6.278e-01;6.279e-01;1.016e+00;9.999e+00;7.383e-01;-5.850e-01;1.055e+00;1.000e+00;9.417e-01;9.999e-01
4.362e+00;9.999e-01;8.224e-01;8.224e-01;6.282e-01;6.283e-01;1.016e+00;9.999e+00;7.383e-01;-5.854e-01;1.055e+00;1.000e+00;9.420e-01;9.999e-01
4.372e+00;9.999e-01;8.224e-01;8.224e-01;6.286e-01;6.287e-01;1.016e+00;9.999e+00;7.383e-01;-5.858e-01;1.055e+00;9.999e-01;9.422e-01;9.999e-01
4.382e+00;9.999e-01;8.224e-01;8.224e-01;6.291e-01;6.292e-01;1.016e+00;9.999e+00;7.383e-01;-5.862e-01;1.055e+00;9.999e-01;9.425e-01;9.999e-01
4.392e+00;9.999e-01;8.224e-01;8.224e-01;6.295e-01;6.296e-01;1.016e+00;9.999e+00;7.382e-01;-5.866e-01;1.055e+00;9.999e-01;9.427e-01;9.999e-01
4.402e+00;9.999e-01;8.224e-01;8.224e-01;6.299e-01;6.299e-01;1.016e+00;9.999e+00;7.382e-01;-5.869e-01;1.055e+00;9.999e-01;9.429e-01;9.999e-01
4.412e+00;9.999e-01;8.224e-01;8.224e-01;6.304e-01;6.304e-01;1.016e+00;9.999e+00;7.382e-01;-5.873e-01;1.055e+00;9.999e-01;9.433e-01;9.999e-01
4.422e+00;9.999e-01;8.224e-01;8.224e-01;6.308e-01;6.308e-01;1.016e+00;9.999e+00;7.382e-01;-5.877e-01;1.055e+00;9.999e-01;9.435e-01;9.999e-01
4.432e+00;9.999e-01;8.224e-01;8.224e-01;6.313e-01;6.313e-01;1.016e+00;9.999e+00;7.382e-01;-5.881e-01;1.055e+00;9.999e-01;9.437e-01;9.999e-01
4.442e+00;9.999e-01;8.224e-01;8.224e-01;6.317e-01;6.317e-01;1.016e+00;9.999e+00;7.382e-01;-5.884e-01;1.055e+00;9.999e-01;9.440e-01;9.999e-01
4.452e+00;9.999e-01;8.224e-01;8.224e-01;6.321e-01;6.321e-01;1.016e+00;9.999e+00;7.382e-01;-5.888e-01;1.055e+00;9.999e-01;9.442e-01;9.999e-01
4.462e+00;9.999e-01;8.224e-01;8.224e-01;6.326e-01;6.326e-01;1.016e+00;9.999e+00;7.382e-01;-5.892e-01;1.055e+00;9.998e-01;9.446e-01;9.999e-01
4.472e+00;9.999e-01;8.224e-01;8.224e-01;6.330e-01;6.330e-01;1.016e+00;9.999e+00;7.382e-01;-5.896e-01;1.055e+00;9.998e-01;9.448e-01;9.999e-01
4.482e+00;9.999e-01;8.224e-01;8.224e-01;6.334e-01;6.334e-01;1.016e+00;9.999e+00;7.382e-01;-5.900e-01;1.055e+00;9.998e-01;9.450e-01;9.999e-01
4.492e+00;9.999e-01;8.224e-01;8.224e-01;6.338e-01;6.339e-01;1.016e+00;9.999e+00;7.382e-01;-5.904e-01;1.055e+00;9.998e-01;9.453e-01;9.999e-01
4.502e+00;9.999e-01;8.224e-01;8.224e-01;6.342e-01;6.343e-01;1.016e+00;9.999e+00;7.382e-01;-5.908e-01;1.055e+00;9.998e-01;9.455e-01;9.999e-01
4.512e+00;9.999e-01;8.224e-01;8.224e-01;6.346e-01;6.348e-01;1.016e+00;9.999e+00;7.382e-01;-5.911e-01;1.055e+00;9.998e-01;9.458e-01;9.999e-01
4.522e+00;9.999e-01;8.224e-01;8.224e-01;6.351e-01;6.353e-01;1.016e+00;9.999e+00;7.381e-01;-5.915e-01;1.055e+00;9.998e-01;9.460e-01;9.999e-01
4.532e+00;1.000e+00;8.224e-01;8.224e-01;6.355e-01;6.357e-01;1.016e+00;9.999e+00;7.381e-01;-5.920e-01;1.055e+00;9.998e-01;9.462e-01;9.999e-01
4.542e+00;1.000e+00;8.224e-01;8.224e-01;6.359e-01;6.361e-01;1.016e+00;9.999e+00;7.381e-01;-5.924e-01;1.055e+00;9.998e-01;9.465e-01;9.999e-01
4.552e+00;1.000e+00;8.224e-01;8.224e-01;6.364e-01;6.366e-01;1.016e+00;9.999e+00;7.381e-01;-5.928e-01;1.055e+00;9.998e-01;9.467e-01;9.999e-01
4.562e+00;1.000e+00;8.224e-01;8.224e-01;6.368e-01;6.371e-01;1.016e+00;9.999e+00;7.381e-01;-5.932e-01;1.055e+00;9.998e-01;9.469e-01;9.999e-01
4.572e+00;1.000e+00;8.224e-01;8.224e-01;6.373e-01;6.376e-01;1.016e+00;9.999e+00;7.381e-01;-5.936e-01;1.055e+00;9.998e-01;9.472e-01;9.999e-01
4.582e+00;1.000e+00;8.224e-01;8.224e-01;6.377e-01;6.380e-01;1.016e+00;9.999e+00;7.381e-01;-5.940e-01;1.055e+00;9.998e-01;9.473e-01;9.999e-01
4.592e+00;1.000e+00;8.224e-01;8.224e-01;6.381e-01;6.384e-01;1.016e+00;9.999e+00;7.381e-01;-5.944e-01;1.055e+00;9.998e-01;9.476e-01;9.999e-01
4.602e+00;1.000e+00;8.224e-01;8.224e-01;6.386e-01;6.389e-01;1.016e+00;9.999e+00;7.381e-01;-5.948e-01;1.055e+00;9.998e-01;9.478e-01;9.999e-01
4.612e+00;1.000e+00;8.224e-01;8.224e-01;6.390e-01;6.393e-01;1.016e+00;9.999e+00;7.381e-01;-5.952e-01;1.055e+00;9.998e-01;9.480e-01;1.000e+00
4.622e+00;1.000e+00;8.224e-01;8.224e-01;6.394e-01;6.397e-01;1.016e+00;9.999e+00;7.381e-01;-5.956e-01;1.055e+00;9.999e-01;9.483e-01;1.000e+00
4.632e+00;1.000e+00;8.224e-01;8.224e-01;6.399e-01;6.402e-01;1.016e+00;9.999e+00;7.381e-01;-5.960e-01;1.055e+00;9.999e-01;9.485e-01;1.000e+00
4.642e+00;1.000e+00;8.224e-01;8.224e-01;6.403e-01;6.406e-01;1.016e+00;9.999e+00;7.381e-01;-5.963e-01;1.055e+00;9.999e-01;9.488e-01;1.000e+00
4.652e+00;1.000e+00;8.224e-01;8.224e-01;6.407e-01;6.410e-01;1.016e+00;9.999e+00;7.380e-01;-5.967e-01;1.055e+00;9.999e-01;9.490e-01;1.000e+00
4.662e+00;1.000e+00;8.224e-01;8.224e-01;6.412e-01;6.415e-01;1.016e+00;9.999e+00;7.380e-01;-5.971e-01;1.055e+00;9.999e-01;9.492e-01;1.000e+00
4.672e+00;1.000e+00;8.224e-01;8.224e-01;6.416e-01;6.419e-01;1.016e+00;1.000e+01;7.380e-01;-5.975e-01;1.055e+00;9.999e-01;9.495e-01;1.000e+00
4.682e+00;1.000e+00;8.224e-01;8.224e-01;6.420e-01;6.423e-01;1.016e+00;1.000e+01;7.380e-01;-5.979e-01;1.055e+00;9.999e-01;9.497e-01;1.000e+00
4.692e+00;1.000e+00;8.224e-01;8.224e-01;6.425e-01;6.428e-01;1.016e+00;1.000e+01;7.380e-01;-5.983e-01;1.055e+00;9.999e-01;9.501e-01;1.000e+00
4.702e+00;1.000e+00;8.224e-01;8.224e-01;6.430e-01;6.432e-01;1.016e+00;1.000e+01;7.380e-01;-5.987e-01;1.055e+00;9.999e-01;9.503e-01;1.000e+00
4.712e+00;1.000e+00;8.224e-01;8.224e-01;6.435e-01;6.437e-01;1.016e+00;1.000e+01;7.380e-01;-5.991e-01;1.055e+00;9.999e-01;9.506e-01;1.000e+00
4.722e+00;1.000e+00;8.224e-01;8.224e-01;6.439e-01;6.441e-01;1.016e+00;1.000e+01;7.380e-01;-5.995e-01;1.055e+00;9.999e-01;9.508e-01;1.000e+00
4.732e+00;1.000e+00;8.224e-01;8.224e-01;6.443e-01;6.445e-01;1.016e+00;1.000e+01;7.380e-01;-5.999e-01;1.055e+00;9.999e-01;9.510e-01;1.000e+00
4.742e+00;1.000e+00;8.224e-01;8.224e-01;6.448e-01;6.450e-01;1.016e+00;1.000e+01;7.380e-01;-6.003e-01;1.055e+00;9.999e-01;9.513e-01;1.000e+00
4.752e+00;1.000e+00;8.224e-01;8.224e-01;6.452e-01;6.454e-01;1.016e+00;1.000e+01;7.380e-01;-6.007e-01;1.055e+00;9.999e-01;9.515e-01;1.000e+00
4.762e+00;1.000e+00;8.224e-01;8.224e-01;6.456e-01;6.458e-01;1.016e+00;1.000e+01;7.380e-01;-6.010e-01;1.055e+00;9.999e-01;9.517e-01;1.000e+00
4.772e+00;1.000e+00;8.224e-01;8.224e-01;6.462e-01;6.462e-01;1.016e+00;1.000e+01;7.380e-01;-6.014e-01;1.055e+00;9.999e-01;9.519e-01;1.000e+00
4.782e+00;1.000e+00;8.224e-01;8.224e-01;6.466e-01;6.466e-01;1.016e+00;1.000e+01;7.379e-01;-6.018e-01;1.055e+00;9.999e-01;9.521e-01;1.000e+00
4.792e+00;1.000e+00;8.224e-01;8.224e-01;6.470e-01;6.470e-01;1.016e+00;1.000e+01;7.379e-01;-6.022e-01;1.055e+00;9.999e-01;9.524e-01;1.000e+00
4.802e+00;9.999e-01;8.224e-01;8.224e-01;6.475e-01;6.475e-01;1.016e+00;1.000e+01;7.379e-01;-6.026e-01;1.055e+00;9.999e-01;9.526e-01;1.000e+00
4.812e+00;9.999e-01;8.224e-01;8.224e-01;6.480e-01;6.479e-01;1.016e+00;1.000e+01;7.379e-01;-6.030e-01;1.055e+00;9.999e-01;9.529e-01;1.000e+00
4.822e+00;9.999e-01;8.224e-01;8.224e-01;6.485e-01;6.484e-01;1.016e+00;1.000e+01;7.379e-01;-6.034e-01;1.055e+00;9.999e-01;9.531e-01;1.000e+00
4.832e+00;9.999e-01;8.224e-01;8.224e-01;6.489e-01;6.488e-01;1.016e+00;1.000e+01;7.379e-01;-6.038e-01;1.055e+00;9.999e-01;9.534e-01;1.000e+00
4.842e+00;9.999e-01;8.224e-01;8.224e-01;6.493e-01;6.492e-01;1.016e+00;1.000e+01;7.379e-01;-6.042e-01;1.055e+00;9.999e-01;9.536e-01;1.000e+00
4.852e+00;1.000e+00;8.224e-01;8.224e-01;6.499e-01;6.497e-01;1.016e+00;1.000e+01;7.379e-01;-6.046e-01;1.055e+00;9.999e-01;9.538e-01;1.000e+00
4.862e+00;1.000e+00;8.224e-01;8.224e-01;6.503e-01;6.501e-01;1.016e+00;1.000e+01;7.379e-01;-6.050e-01;1.055e+00;9.999e-01;9.541e-01;1.000e+00
4.872e+00;1.000e+00;8.224e-01;8.224e-01;6.507e-01;6.505e-01;1.016e+00;1.000e+01;7.379e-01;-6.054e-01;1.055e+00;9.999e-01;9.543e-01;1.000e+00
4.882e+00;1.000e+00;8.224e-01;8.224e-01;6.512e-01;6.510e-01;1.016e+00;1.000e+01;7.379e-01;-6.058e-01;1.055e+00;9.999e-01;9.546e-01;1.000e+00
4.892e+00;1.000e+00;8.224e-01;8.224e-01;6.517e-01;6.514e-01;1.016e+00;1.000e+01;7.379e-01;-6.062e-01;1.055e+00;9.999e-01;9.548e-01;1.000e+00
4.902e+00;1.000e+00;8.224e-01;8.224e-01;6.521e-01;6.518e-01;1.016e+00;1.000e+01;7.379e-01;-6.065e-01;1.055e+00;9.999e-01;9.551e-01;1.000e+00
4.912e+00;1.000e+00;8.224e-01;8.224e-01;6.526e-01;6.523e-01;1.017e+00;1.000e+01;7.378e-01;-6.070e-01;1.055e+00;9.999e-01;9.553e-01;1.000e+00
4.922e+00;1.000e+00;8.224e-01;8.224e-01;6.530e-01;6.527e-01;1.017e+00;1.000e+01;7.378e-01;-6.074e-01;1.055e+00;9.999e-01;9.555e-01;1.000e+00
4.932e+00;1.000e+00;8.224e-01;8.224e-01;6.535e-01;6.532e-01;1.017e+00;1.000e+01;7.378e-01;-6.078e-01;1.055e+00;9.999e-01;9.558e-01;1.000e+00
4.942e+00;1.000e+00;8.224e-01;8.224e-01;6.539e-01;6.536e-01;1.017e+00;1.000e+01;7.378e-01;-6.082e-01;1.055e+00;9.999e-01;9.560e-01;1.000e+00
4.952e+00;1.000e+00;8.224e-01;8.224e-01;6.543e-01;6.540e-01;1.017e+00;1.000e+01;7.378e-01;-6.086e-01;1.055e+00;9.999e-01;9.563e-01;1.000e+00
4.962e+00;1.000e+00;8.224e-01;8.224e-01;6.548e-01;6.546e-01;1.017e+00;1.000e+01;7.378e-01;-6.090e-01;1.055e+00;9.999e-01;9.565e-01;1.000e+00
4.972e+00;1.000e+00;8.224e-01;8.224e-01;6.552e-01;6.550e-01;1.017e+00;1.000e+01;7.378e-01;-6.094e-01;1.055e+00;9.999e-01;9.568e-01;1.000e+00
4.982e+00;1.000e+00;8.224e-01;8.224e-01;6.556e-01;6.554e-01;1.017e+00;1.000e+01;7.378e-01;-6.098e-01;1.055e+00;9.999e-01;9.570e-01;1.000e+00
4.992e+00;1.000e+00;8.224e-01;8.224e-01;6.561e-01;6.559e-01;1.017e+00;1.000e+01;7.378e-01;-6.102e-01;1.055e+00;9.999e-01;9.573e-01;1.000e+00
5.002e+00;1.000e+00;8.224e-01;8.224e-01;6.565e-01;6.563e-01;1.017e+00;1.000e+01;7.378e-01;-6.106e-01;1.055e+00;9.999e-01;9.576e-01;1.000e+00
5.012e+00;1.000e+00;8.224e-01;8.224e-01;6.569e-01;6.567e-01;1.017e+00;1.000e+01;7.378e-01;-6.110e-01;1.055e+00;9.999e-01;9.577e-01;1.000e+00
5.022e+00;1.000e+00;8.224e-01;8.224e-01;6.574e-01;6.572e-01;1.017e+00;1.000e+01;7.378e-01;-6.114e-01;1.055e+00;9.999e-01;9.580e-01;1.000e+00
5.032e+00;1.000e+00;8.224e-01;8.224e-01;6.578e-01;6.576e-01;1.017e+00;1.000e+01;7.378e-01;-6.117e-01;1.055e+00;9.999e-01;9.582e-01;1.000e+00
5.042e+00;1.000e+00;8.224e-01;8.224e-01;6.583e-01;6.581e-01;1.017e+00;1.000e+01;7.377e-01;-6.120e-01;1.055e+00;9.999e-01;9.585e-01;1.000e+00
5.052e+00;1.000e+00;8.224e-01;8.224e-01;6.587e-01;6.585e-01;1.017e+00;1.000e+01;7.377e-01;-6.124e-01;1.055e+00;9.999e-01;9.587e-01;1.000e+00
5.062e+00;1.000e+00;8.224e-01;8.224e-01;6.591e-01;6.589e-01;1.017e+00;1.000e+01;7.377e-01;-6.128e-01;1.055e+00;9.999e-01;9.590e-01;1.000e+00
5.072e+00;1.000e+00;8.224e-01;8.224e-01;6.596e-01;6.594e-01;1.017e+00;1.000e+01;7.377e-01;-6.132e-01;1.055e+00;9.999e-01;9.592e-01;1.000e+00
5.082e+00;1.000e+00;8.224e-01;8.224e-01;6.600e-01;6.597e-01;1.017e+00;1.000e+01;7.377e-01;-6.136e-01;1.055e+00;9.999e-01;9.594e-01;1.000e+00
5.092e+00;1.000e+00;8.224e-01;8.224e-01;6.604e-01;6.601e-01;1.017e+00;1.000e+01;7.377e-01;-6.140e-01;1.055e+00;9.999e-01;9.597e-01;1.000e+00
5.102e+00;1.000e+00;8.224e-01;8.224e-01;6.609e-01;6.606e-01;1.017e+00;1.000e+01;7.377e-01;-6.144e-01;1.055e+00;9.999e-01;9.599e-01;1.000e+00
5.112e+00;1.000e+00;8.224e-01;8.224e-01;6.613e-01;6.610e-01;1.017e+00;1.000e+01;7.377e-01;-6.148e-01;1.055e+00;9.999e-01;9.602e-01;1.000e+00
5.122e+00;1.000e+00;8.224e-01;8.224e-01;6.617e-01;6.614e-01;1.017e+00;1.000e+01;7.377e-01;-6.152e-01;1.055e+00;9.999e-01;9.604e-01;1.000e+00
5.132e+00;1.000e+00;8.224e-01;8.224e-01;6.622e-01;6.619e-01;1.017e+00;1.000e+01;7.377e-01;-6.156e-01;1.055e+00;9.999e-01;9.607e-01;1.000e+00
5.142e+00;1.000e+00;8.224e-01;8.224e-01;6.626e-01;6.623e-01;1.017e+00;1.000e+01;7.377e-01;-6.160e-01;1.055e+00;9.999e-01;9.609e-01;1.000e+00
5.152e+00;1.000e+00;8.224e-01;8.224e-01;6.631e-01;6.628e-01;1.017e+00;1.000e+01;7.377e-01;-6.163e-01;1.055e+00;9.999e-01;9.612e-01;1.000e+00
5.162e+00;1.000e+00;8.224e-01;8.224e-01;6.634e-01;6.632e-01;1.017e+00;9.999e+00;7.377e-01;-6.167e-01;1.055e+00;9.999e-01;9.614e-01;1.000e+00
5.172e+00;1.000e+00;8.224e-01;8.224e-01;6.638e-01;6.636e-01;1.017e+00;9.999e+00;7.376e-01;-6.171e-01;1.055e+00;9.999e-01;9.617e-01;1.000e+00
5.182e+00;1.000e+00;8.224e-01;8.224e-01;6.643e-01;6.641e-01;1.017e+00;9.999e+00;7.376e-01;-6.175e-01;1.055e+00;9.999e-01;9.619e-01;1.000e+00
5.192e+00;1.000e+00;8.224e-01;8.224e-01;6.647e-01;6.645e-01;1.017e+00;9.999e+00;7.376e-01;-6.179e-01;1.055e+00;9.999e-01;9.621e-01;1.000e+00
5.202e+00;1.000e+00;8.224e-01;8.224e-01;6.651e-01;6.649e-01;1.017e+00;9.999e+00;7.376e-01;-6.183e-01;1.055e+00;9.999e-01;9.624e-01;1.000e+00
5.212e+00;1.000e+00;8.224e-01;8.224e-01;6.656e-01;6.654e-01;1.017e+00;1.000e+01;7.376e-01;-6.187e-01;1.055e+00;1.000e+00;9.626e-01;1.000e+00
5.222e+00;1.000e+00;8.224e-01;8.224e-01;6.660e-01;6.658e-01;1.017e+00;1.000e+01;7.376e-01;-6.191e-01;1.055e+00;1.000e+00;9.629e-01;1.000e+00
5.232e+00;1.000e+00;8.224e-01;8.224e-01;6.664e-01;6.662e-01;1.017e+00;1.000e+01;7.376e-01;-6.195e-01;1.055e+00;1.000e+00;9.631e-01;1.000e+00
5.242e+00;1.000e+00;8.224e-01;8.224e-01;6.669e-01;6.667e-01;1.017e+00;1.000e+01;7.376e-01;-6.199e-01;1.055e+00;1.000e+00;9.634e-01;1.000e+00
5.252e+00;1.000e+00;8.224e-01;8.224e-01;6.673e-01;6.671e-01;1.017e+00;1.000e+01;7.376e-01;-6.203e-01;1.055e+00;1.000e+00;9.636e-01;1.000e+00
5.262e+00;1.000e+00;8.224e-01;8.224e-01;6.677e-01;6.675e-01;1.017e+00;1.000e+01;7.376e-01;-6.207e-01;1.055e+00;1.000e+00;9.639e-01;1.000e+00
5.272e+00;1.000e+00;8.224e-01;8.224e-01;6.682e-01;6.680e-01;1.017e+00;1.000e+01;7.376e-01;-6.210e-01;1.055e+00;1.000e+00;9.642e-01;1.000e+00
5.282e+00;1.000e+00;8.224e-01;8.224e-01;6.686e-01;6.684e-01;1.017e+00;1.000e+01;7.376e-01;-6.214e-01;1.055e+00;1.000e+00;9.645e-01;1.000e+00
5.292e+00;1.000e+00;8.224e-01;8.224e-01;6.689e-01;6.688e-01;1.017e+00;1.000e+01;7.376e-01;-6.218e-01;1.055e+00;1.000e+00;9.647e-01;1.000e+00
5.302e+00;1.000e+00;8.224e-01;8.224e-01;6.694e-01;6.694e-01;1.017e+00;1.000e+01;7.375e-01;-6.222e-01;1.055e+00;1.000e+00;9.650e-01;1.000e+00
5.312e+00;1.000e+00;8.224e-01;8.224e-01;6.698e-01;6.698e-01;1.017e+00;1.000e+01;7.375e-01;-6.226e-01;1.055e+00;1.000e+00;9.652e-01;1.000e+00
5.322e+00;1.000e+00;8.224e-01;8.224e-01;6.703e-01;6.703e-01;1.017e+00;1.000e+01;7.375e-01;-6.230e-01;1.055e+00;1.000e+00;9.654e-01;1.000e+00
5.332e+00;1.000e+00;8.224e-01;8.224e-01;6.707e-01;6.707e-01;1.017e+00;1.000e+01;7.375e-01;-6.234e-01;1.055e+00;1.000e+00;9.657e-01;1.000e+00
5.342e+00;1.000e+00;8.224e-01;8.224e-01;6.710e-01;6.711e-01;1.017e+00;1.000e+01;7.375e-01;-6.238e-01;1.055e+00;1.000e+00;9.659e-01;1.000e+00
5.352e+00;1.000e+00;8.224e-01;8.224e-01;6.715e-01;6.716e-01;1.017e+00;1.000e+01;7.375e-01;-6.242e-01;1.055e+00;1.000e+00;9.662e-01;1.000e+00
5.362e+00;1.000e+00;8.224e-01;8.224e-01;6.719e-01;6.720e-01;1.017e+00;1.000e+01;7.375e-01;-6.246e-01;1.055e+00;1.000e+00;9.664e-01;1.000e+00
5.372e+00;1.000e+00;8.224e-01;8.224e-01;6.723e-01;6.724e-01;1.017e+00;1.000e+01;7.375e-01;-6.250e-01;1.055e+00;1.000e+00;9.667e-01;1.000e+00
5.382e+00;1.000e+00;8.224e-01;8.224e-01;6.728e-01;6.729e-01;1.017e+00;1.000e+01;7.375e-01;-6.254e-01;1.055e+00;1.000e+00;9.669e-01;1.000e+00
5.392e+00;1.000e+00;8.224e-01;8.224e-01;6.732e-01;6.733e-01;1.017e+00;1.000e+01;7.375e-01;-6.257e-01;1.055e+00;1.000e+00;9.672e-01;1.000e+00
5.402e+00;1.000e+00;8.224e-01;8.224e-01;6.735e-01;6.737e-01;1.017e+00;1.000e+01;7.375e-01;-6.261e-01;1.055e+00;1.000e+00;9.674e-01;1.000e+00
5.412e+00;1.000e+00;8.224e-01;8.224e-01;6.740e-01;6.742e-01;1.017e+00;1.000e+01;7.375e-01;-6.265e-01;1.055e+00;1.000e+00;9.678e-01;1.000e+00
5.422e+00;1.000e+00;8.224e-01;8.224e-01;6.744e-01;6.745e-01;1.017e+00;1.000e+01;7.375e-01;-6.269e-01;1.055e+00;1.000e+00;9.680e-01;1.000e+00
5.432e+00;1.000e+00;8.224e-01;8.224e-01;6.748e-01;6.749e-01;1.017e+00;1.000e+01;7.374e-01;-6.273e-01;1.055e+00;1.000e+00;9.683e-01;1.000e+00
5.442e+00;1.000e+00;8.224e-01;8.224e-01;6.753e-01;6.754e-01;1.017e+00;1.000e+01;7.374e-01;-6.277e-01;1.055e+00;1.000e+00;9.685e-01;1.000e+00
5.452e+00;1.000e+00;8.224e-01;8.224e-01;6.757e-01;6.758e-01;1.017e+00;1.000e+01;7.374e-01;-6.281e-01;1.055e+00;1.000e+00;9.688e-01;1.000e+00
5.462e+00;1.000e+00;8.224e-01;8.224e-01;6.761e-01;6.762e-01;1.017e+00;1.000e+01;7.374e-01;-6.285e-01;1.055e+00;1.000e+00;9.690e-01;1.000e+00
5.472e+00;1.000e+00;8.224e-01;8.224e-01;6.766e-01;6.767e-01;1.017e+00;1.000e+01;7.374e-01;-6.289e-01;1.055e+00;1.000e+00;9.692e-01;1.000e+00
5.482e+00;1.000e+00;8.224e-01;8.224e-01;6.770e-01;6.771e-01;1.017e+00;1.000e+01;7.374e-01;-6.293e-01;1.055e+00;1.000e+00;9.695e-01;1.000e+00
5.492e+00;1.000e+00;8.224e-01;8.224e-01;6.774e-01;6.775e-01;1.017e+00;1.000e+01;7.374e-01;-6.296e-01;1.055e+00;1.000e+00;9.697e-01;1.000e+00
5.502e+00;1.000e+00;8.224e-01;8.224e-01;6.779e-01;6.780e-01;1.017e+00;1.000e+01;7.374e-01;-6.300e-01;1.055e+00;1.000e+00;9.700e-01;1.000e+00
5.512e+00;1.000e+00;8.224e-01;8.224e-01;6.783e-01;6.784e-01;1.017e+00;1.000e+01;7.374e-01;-6.304e-01;1.055e+00;1.000e+00;9.702e-01;1.000e+00
5.522e+00;1.000e+00;8.224e-01;8.224e-01;6.787e-01;6.788e-01;1.017e+00;1.000e+01;7.374e-01;-6.308e-01;1.055e+00;1.000e+00;9.705e-01;1.000e+00
5.532e+00;1.000e+00;8.224e-01;8.224e-01;6.792e-01;6.793e-01;1.017e+00;1.000e+01;7.374e-01;-6.312e-01;1.055e+00;1.000e+00;9.707e-01;1.000e+00
5.542e+00;1.000e+00;8.224e-01;8.224e-01;6.796e-01;6.797e-01;1.017e+00;1.000e+01;7.374e-01;-6.316e-01;1.055e+00;1.000e+00;9.710e-01;1.000e+00
5.552e+00;1.000e+00;8.224e-01;8.224e-01;6.800e-01;6.801e-01;1.017e+00;1.000e+01;7.374e-01;-6.320e-01;1.055e+00;1.000e+00;9.712e-01;1.000e+00
5.562e+00;1.000e+00;8.224e-01;8.224e-01;6.806e-01;6.806e-01;1.017e+00;1.000e+01;7.373e-01;-6.324e-01;1.055e+00;1.000e+00;9.715e-01;1.000e+00
5.572e+00;1.000e+00;8.224e-01;8.224e-01;6.810e-01;6.810e-01;1.017e+00;1.000e+01;7.373e-01;-6.328e-01;1.055e+00;9.999e-01;9.717e-01;1.000e+00
5.582e+00;1.000e+00;8.224e-01;8.224e-01;6.814e-01;6.814e-01;1.017e+00;1.000e+01;7.373e-01;-6.332e-01;1.055e+00;9.999e-01;9.720e-01;1.000e+00
5.592e+00;1.000e+00;8.224e-01;8.224e-01;6.819e-01;6.819e-01;1.017e+00;1.000e+01;7.373e-01;-6.335e-01;1.055e+00;9.999e-01;9.722e-01;1.000e+00
5.602e+00;1.000e+00;8.224e-01;8.224e-01;6.823e-01;6.823e-01;1.017e+00;1.000e+01;7.373e-01;-6.339e-01;1.055e+00;9.999e-01;9.725e-01;1.000e+00
5.612e+00;1.000e+00;8.224e-01;8.224e-01;6.827e-01;6.827e-01;1.017e+00;1.000e+01;7.373e-01;-6.343e-01;1.055e+00;9.999e-01;9.727e-01;1.000e+00
5.622e+00;1.000e+00;8.224e-01;8.224e-01;6.832e-01;6.832e-01;1.017e+00;1.000e+01;7.373e-01;-6.346e-01;1.055e+00;9.999e-01;9.730e-01;1.000e+00
5.632e+00;1.000e+00;8.224e-01;8.224e-01;6.836e-01;6.836e-01;1.017e+00;1.000e+01;7.373e-01;-6.350e-01;1.055e+00;9.999e-01;9.732e-01;1.000e+00
5.642e+00;1.000e+00;8.224e-01;8.224e-01;6.840e-01;6.840e-01;1.017e+00;1.000e+01;7.373e-01;-6.354e-01;1.055e+00;9.999e-01;9.735e-01;1.000e+00
5.652e+00;1.000e+00;8.224e-01;8.224e-01;6.846e-01;6.845e-01;1.017e+00;1.000e+01;7.373e-01;-6.358e-01;1.055e+00;9.999e-01;9.737e-01;1.000e+00
5.662e+00;1.000e+00;8.224e-01;8.224e-01;6.850e-01;6.849e-01;1.017e+00;1.000e+01;7.373e-01;-6.362e-01;1.055e+00;9.999e-01;9.740e-01;1.000e+00
5.672e+00;1.000e+00;8.224e-01;8.224e-01;6.854e-01;6.853e-01;1.017e+00;1.000e+01;7.373e-01;-6.366e-01;1.055e+00;9.999e-01;9.742e-01;1.000e+00
5.682e+00;1.000e+00;8.224e-01;8.224e-01;6.859e-01;6.858e-01;1.017e+00;1.000e+01;7.373e-01;-6.369e-01;1.055e+00;9.999e-01;9.745e-01;1.000e+00
5.692e+00;1.000e+00;8.224e-01;8.224e-01;6.863e-01;6.862e-01;1.017e+00;1.000e+01;7.372e-01;-6.373e-01;1.055e+00;1.000e+00;9.747e-01;1.000e+00
5.702e+00;1.000e+00;8.224e-01;8.224e-01;6.867e-01;6.866e-01;1.017e+00;1.000e+01;7.372e-01;-6.377e-01;1.055e+00;1.000e+00;9.750e-01;1.000e+00
