time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
5.712e+00;1.000e+00;8.224e-01;8.224e-01;6.872e-01;6.871e-01;1.017e+00;1.000e+01;7.372e-01;-6.381e-01;1.055e+00;1.000e+00;9.752e-01;1.000e+00
5.722e+00;1.000e+00;8.224e-01;8.224e-01;6.876e-01;6.875e-01;1.017e+00;1.000e+01;7.372e-01;-6.385e-01;1.055e+00;1.000e+00;9.754e-01;1.000e+00
5.732e+00;1.000e+00;8.224e-01;8.224e-01;6.880e-01;6.879e-01;1.017e+00;1.000e+01;7.372e-01;-6.389e-01;1.055e+00;1.000e+00;9.757e-01;1.000e+00
5.742e+00;1.000e+00;8.224e-01;8.224e-01;6.885e-01;6.884e-01;1.017e+00;1.000e+01;7.372e-01;-6.393e-01;1.055e+00;1.000e+00;9.759e-01;1.000e+00
5.752e+00;1.000e+00;8.224e-01;8.224e-01;6.889e-01;6.888e-01;1.017e+00;1.000e+01;7.372e-01;-6.397e-01;1.055e+00;1.000e+00;9.762e-01;1.000e+00
5.762e+00;1.000e+00;8.224e-01;8.224e-01;6.893e-01;6.892e-01;1.017e+00;1.000e+01;7.372e-01;-6.401e-01;1.055e+00;1.000e+00;9.764e-01;9.999e-01
5.772e+00;1.000e+00;8.224e-01;8.224e-01;6.898e-01;6.897e-01;1.017e+00;1.000e+01;7.372e-01;-6.404e-01;1.055e+00;1.000e+00;9.766e-01;9.999e-01
5.782e+00;1.000e+00;8.224e-01;8.224e-01;6.901e-01;6.901e-01;1.017e+00;1.000e+01;7.372e-01;-6.408e-01;1.055e+00;1.000e+00;9.768e-01;9.999e-01
5.792e+00;1.000e+00;8.224e-01;8.224e-01;6.905e-01;6.905e-01;1.017e+00;1.000e+01;7.372e-01;-6.412e-01;1.055e+00;1.000e+00;9.771e-01;9.999e-01
5.802e+00;1.000e+00;8.224e-01;8.224e-01;6.910e-01;6.910e-01;1.017e+00;1.000e+01;7.372e-01;-6.416e-01;1.055e+00;1.000e+00;9.773e-01;9.999e-01
5.812e+00;1.000e+00;8.224e-01;8.224e-01;6.914e-01;6.914e-01;1.017e+00;1.000e+01;7.372e-01;-6.420e-01;1.055e+00;1.000e+00;9.776e-01;9.999e-01
5.822e+00;1.000e+00;8.224e-01;8.224e-01;6.918e-01;6.918e-01;1.017e+00;1.000e+01;7.371e-01;-6.425e-01;1.055e+00;1.000e+00;9.778e-01;9.999e-01
5.832e+00;1.000e+00;8.224e-01;8.224e-01;6.922e-01;6.923e-01;1.017e+00;1.000e+01;7.371e-01;-6.429e-01;1.055e+00;1.000e+00;9.781e-01;9.999e-01
5.842e+00;1.000e+00;8.224e-01;8.224e-01;6.927e-01;6.928e-01;1.017e+00;1.000e+01;7.371e-01;-6.433e-01;1.055e+00;1.000e+00;9.783e-01;9.999e-01
5.852e+00;1.000e+00;8.224e-01;8.224e-01;6.931e-01;6.932e-01;1.018e+00;1.000e+01;7.371e-01;-6.436e-01;1.055e+00;1.000e+00;9.786e-01;9.999e-01
5.862e+00;1.000e+00;8.224e-01;8.224e-01;6.935e-01;6.936e-01;1.018e+00;1.000e+01;7.371e-01;-6.440e-01;1.055e+00;1.000e+00;9.788e-01;9.999e-01
5.872e+00;1.000e+00;8.224e-01;8.224e-01;6.939e-01;6.941e-01;1.018e+00;1.000e+01;7.371e-01;-6.444e-01;1.055e+00;1.000e+00;9.791e-01;9.999e-01
5.882e+00;1.000e+00;8.224e-01;8.224e-01;6.943e-01;6.945e-01;1.018e+00;1.000e+01;7.371e-01;-6.448e-01;1.055e+00;1.000e+00;9.793e-01;9.999e-01
5.892e+00;1.000e+00;8.224e-01;8.224e-01;6.947e-01;6.949e-01;1.018e+00;1.000e+01;7.371e-01;-6.452e-01;1.055e+00;1.000e+00;9.797e-01;9.998e-01
5.902e+00;1.000e+00;8.224e-01;8.224e-01;6.952e-01;6.954e-01;1.018e+00;1.000e+01;7.371e-01;-6.456e-01;1.055e+00;1.000e+00;9.799e-01;9.998e-01
5.912e+00;1.000e+00;8.224e-01;8.224e-01;6.956e-01;6.958e-01;1.018e+00;1.000e+01;7.371e-01;-6.460e-01;1.055e+00;1.000e+00;9.802e-01;9.998e-01
5.922e+00;1.000e+00;8.224e-01;8.224e-01;6.960e-01;6.962e-01;1.018e+00;1.000e+01;7.371e-01;-6.464e-01;1.055e+00;1.000e+00;9.804e-01;9.998e-01
5.932e+00;1.000e+00;8.224e-01;8.224e-01;6.964e-01;6.966e-01;1.018e+00;1.000e+01;7.371e-01;-6.467e-01;1.055e+00;1.000e+00;9.807e-01;9.998e-01
5.942e+00;1.000e+00;8.224e-01;8.224e-01;6.969e-01;6.971e-01;1.018e+00;1.000e+01;7.371e-01;-6.471e-01;1.055e+00;1.000e+00;9.809e-01;9.998e-01
5.952e+00;1.000e+00;8.224e-01;8.224e-01;6.973e-01;6.975e-01;1.018e+00;1.000e+01;7.370e-01;-6.475e-01;1.055e+00;1.000e+00;9.812e-01;9.998e-01
5.962e+00;1.000e+00;8.224e-01;8.224e-01;6.978e-01;6.979e-01;1.018e+00;1.000e+01;7.370e-01;-6.478e-01;1.055e+00;1.000e+00;9.814e-01;9.999e-01
5.972e+00;1.000e+00;8.224e-01;8.224e-01;6.983e-01;6.983e-01;1.018e+00;1.000e+01;7.370e-01;-6.482e-01;1.055e+00;1.000e+00;9.817e-01;9.999e-01
5.982e+00;1.000e+00;8.224e-01;8.224e-01;6.987e-01;6.987e-01;1.018e+00;1.000e+01;7.370e-01;-6.486e-01;1.055e+00;1.000e+00;9.819e-01;9.999e-01
5.992e+00;1.000e+00;8.224e-01;8.224e-01;6.991e-01;6.991e-01;1.018e+00;1.000e+01;7.370e-01;-6.490e-01;1.055e+00;1.000e+00;9.822e-01;9.999e-01
6.002e+00;1.000e+00;8.224e-01;8.224e-01;6.996e-01;6.996e-01;1.018e+00;1.000e+01;7.370e-01;-6.493e-01;1.055e+00;1.000e+00;9.824e-01;9.999e-01
6.012e+00;1.000e+00;8.224e-01;8.224e-01;7.000e-01;7.000e-01;1.018e+00;1.000e+01;7.370e-01;-6.497e-01;1.055e+00;1.000e+00;9.827e-01;9.999e-01
6.022e+00;1.000e+00;8.224e-01;8.224e-01;7.004e-01;7.005e-01;1.018e+00;1.000e+01;7.370e-01;-6.501e-01;1.055e+00;1.000e+00;9.829e-01;9.999e-01
6.032e+00;1.000e+00;8.224e-01;8.224e-01;7.009e-01;7.009e-01;1.018e+00;1.000e+01;7.370e-01;-6.505e-01;1.055e+00;1.000e+00;9.832e-01;9.999e-01
6.042e+00;1.000e+00;8.224e-01;8.224e-01;7.014e-01;7.014e-01;1.018e+00;1.000e+01;7.370e-01;-6.509e-01;1.055e+00;1.000e+00;9.834e-01;9.999e-01
6.052e+00;1.000e+00;8.224e-01;8.224e-01;7.018e-01;7.018e-01;1.018e+00;1.000e+01;7.370e-01;-6.513e-01;1.055e+00;1.000e+00;9.837e-01;9.999e-01
6.062e+00;1.000e+00;8.224e-01;8.224e-01;7.022e-01;7.022e-01;1.018e+00;1.000e+01;7.370e-01;-6.517e-01;1.055e+00;1.000e+00;9.839e-01;9.999e-01
6.072e+00;1.000e+00;8.224e-01;8.224e-01;7.027e-01;7.027e-01;1.018e+00;1.000e+01;7.370e-01;-6.520e-01;1.055e+00;1.000e+00;9.841e-01;9.999e-01
6.082e+00;1.000e+00;8.224e-01;8.224e-01;7.031e-01;7.031e-01;1.018e+00;1.000e+01;7.369e-01;-6.524e-01;1.055e+00;1.000e+00;9.843e-01;9.999e-01
6.092e+00;1.000e+00;8.224e-01;8.224e-01;7.035e-01;7.035e-01;1.018e+00;1.000e+01;7.369e-01;-6.528e-01;1.055e+00;1.000e+00;9.846e-01;1.000e+00
6.102e+00;1.000e+00;8.224e-01;8.224e-01;7.039e-01;7.039e-01;1.018e+00;1.000e+01;7.369e-01;-6.532e-01;1.055e+00;1.000e+00;9.848e-01;1.000e+00
6.112e+00;1.000e+00;8.224e-01;8.224e-01;7.044e-01;7.045e-01;1.018e+00;1.000e+01;7.369e-01;-6.536e-01;1.055e+00;1.000e+00;9.851e-01;1.000e+00
6.122e+00;1.000e+00;8.224e-01;8.224e-01;7.048e-01;7.049e-01;1.018e+00;1.000e+01;7.369e-01;-6.540e-01;1.055e+00;1.000e+00;9.853e-01;1.000e+00
6.132e+00;1.000e+00;8.224e-01;8.224e-01;7.052e-01;7.053e-01;1.018e+00;1.000e+01;7.369e-01;-6.543e-01;1.055e+00;1.000e+00;9.856e-01;1.000e+00
6.142e+00;1.000e+00;8.224e-01;8.224e-01;7.057e-01;7.058e-01;1.018e+00;1.000e+01;7.369e-01;-6.547e-01;1.055e+00;1.000e+00;9.858e-01;1.000e+00
6.152e+00;1.000e+00;8.224e-01;8.224e-01;7.061e-01;7.062e-01;1.018e+00;1.000e+01;7.369e-01;-6.551e-01;1.055e+00;1.000e+00;9.861e-01;1.000e+00
6.162e+00;1.000e+00;8.224e-01;8.224e-01;7.065e-01;7.066e-01;1.018e+00;1.000e+01;7.369e-01;-6.555e-01;1.055e+00;1.000e+00;9.863e-01;1.000e+00
6.172e+00;1.000e+00;8.224e-01;8.224e-01;7.069e-01;7.070e-01;1.018e+00;1.000e+01;7.369e-01;-6.559e-01;1.055e+00;1.000e+00;9.867e-01;1.000e+00
6.182e+00;1.000e+00;8.224e-01;8.224e-01;7.074e-01;7.075e-01;1.018e+00;1.000e+01;7.369e-01;-6.564e-01;1.055e+00;1.000e+00;9.869e-01;1.000e+00
6.192e+00;1.000e+00;8.224e-01;8.224e-01;7.078e-01;7.079e-01;1.018e+00;1.000e+01;7.369e-01;-6.568e-01;1.055e+00;1.000e+00;9.872e-01;1.000e+00
6.202e+00;1.000e+00;8.224e-01;8.224e-01;7.082e-01;7.083e-01;1.018e+00;1.000e+01;7.369e-01;-6.571e-01;1.055e+00;1.000e+00;9.874e-01;1.000e+00
6.212e+00;1.000e+00;8.224e-01;8.224e-01;7.086e-01;7.087e-01;1.018e+00;1.000e+01;7.368e-01;-6.575e-01;1.055e+00;1.000e+00;9.877e-01;1.000e+00
6.222e+00;1.000e+00;8.224e-01;8.224e-01;7.091e-01;7.092e-01;1.018e+00;1.000e+01;7.368e-01;-6.579e-01;1.055e+00;1.000e+00;9.879e-01;1.000e+00
6.232e+00;1.000e+00;8.224e-01;8.224e-01;7.095e-01;7.096e-01;1.018e+00;1.000e+01;7.368e-01;-6.583e-01;1.055e+00;1.000e+00;9.882e-01;1.000e+00
6.242e+00;1.000e+00;8.224e-01;8.224e-01;7.099e-01;7.100e-01;1.018e+00;1.000e+01;7.368e-01;-6.587e-01;1.055e+00;1.000e+00;9.884e-01;1.000e+00
6.252e+00;1.000e+00;8.224e-01;8.224e-01;7.103e-01;7.104e-01;1.018e+00;1.000e+01;7.368e-01;-6.591e-01;1.055e+00;1.000e+00;9.887e-01;1.000e+00
6.262e+00;1.000e+00;8.224e-01;8.224e-01;7.108e-01;7.109e-01;1.018e+00;1.000e+01;7.368e-01;-6.594e-01;1.055e+00;9.999e-01;9.889e-01;1.000e+00
6.272e+00;1.000e+00;8.224e-01;8.224e-01;7.112e-01;7.113e-01;1.018e+00;1.000e+01;7.368e-01;-6.598e-01;1.055e+00;9.999e-01;9.893e-01;1.000e+00
6.282e+00;1.000e+00;8.224e-01;8.224e-01;7.117e-01;7.117e-01;1.018e+00;1.000e+01;7.368e-01;-6.602e-01;1.055e+00;9.999e-01;9.895e-01;1.000e+00
6.292e+00;1.000e+00;8.224e-01;8.224e-01;7.121e-01;7.121e-01;1.018e+00;1.000e+01;7.368e-01;-6.606e-01;1.055e+00;9.999e-01;9.898e-01;1.000e+00
6.302e+00;1.000e+00;8.224e-01;8.224e-01;7.126e-01;7.126e-01;1.018e+00;1.000e+01;7.368e-01;-6.610e-01;1.055e+00;9.999e-01;9.900e-01;1.000e+00
6.312e+00;1.000e+00;8.224e-01;8.224e-01;7.130e-01;7.130e-01;1.018e+00;1.000e+01;7.368e-01;-6.613e-01;1.055e+00;9.999e-01;9.903e-01;1.000e+00
6.322e+00;1.000e+00;8.224e-01;8.224e-01;7.134e-01;7.134e-01;1.018e+00;1.000e+01;7.368e-01;-6.617e-01;1.055e+00;9.999e-01;9.905e-01;1.000e+00
6.332e+00;1.000e+00;8.224e-01;8.224e-01;7.139e-01;7.138e-01;1.018e+00;1.000e+01;7.368e-01;-6.621e-01;1.055e+00;9.999e-01;9.908e-01;1.000e+00
6.342e+00;1.000e+00;8.224e-01;8.224e-01;7.144e-01;7.143e-01;1.018e+00;1.000e+01;7.367e-01;-6.625e-01;1.055e+00;9.999e-01;9.909e-01;1.000e+00
6.352e+00;1.000e+00;8.224e-01;8.224e-01;7.148e-01;7.147e-01;1.018e+00;1.000e+01;7.367e-01;-6.629e-01;1.055e+00;9.999e-01;9.912e-01;1.000e+00
6.362e+00;1.000e+00;8.224e-01;8.224e-01;7.152e-01;7.151e-01;1.018e+00;1.000e+01;7.367e-01;-6.633e-01;1.055e+00;9.999e-01;9.914e-01;1.000e+00
6.372e+00;1.000e+00;8.224e-01;8.224e-01;7.156e-01;7.155e-01;1.018e+00;1.000e+01;7.367e-01;-6.636e-01;1.055e+00;9.999e-01;9.917e-01;1.000e+00
6.382e+00;1.000e+00;8.224e-01;8.224e-01;7.161e-01;7.160e-01;1.018e+00;1.000e+01;7.367e-01;-6.640e-01;1.055e+00;9.999e-01;9.919e-01;1.000e+00
6.392e+00;1.000e+00;8.224e-01;8.224e-01;7.165e-01;7.164e-01;1.018e+00;1.000e+01;7.367e-01;-6.644e-01;1.055e+00;9.999e-01;9.921e-01;1.000e+00
6.402e+00;1.000e+00;8.224e-01;8.224e-01;7.168e-01;7.168e-01;1.018e+00;1.000e+01;7.367e-01;-6.648e-01;1.055e+00;9.999e-01;9.923e-01;1.000e+00
6.412e+00;1.000e+00;8.224e-01;8.224e-01;7.172e-01;7.172e-01;1.018e+00;1.000e+01;7.367e-01;-6.652e-01;1.055e+00;9.999e-01;9.926e-01;1.000e+00
6.422e+00;1.000e+00;8.224e-01;8.224e-01;7.177e-01;7.177e-01;1.018e+00;1.000e+01;7.367e-01;-6.655e-01;1.055e+00;9.999e-01;9.928e-01;1.000e+00
6.432e+00;1.000e+00;8.224e-01;8.224e-01;7.181e-01;7.181e-01;1.018e+00;1.000e+01;7.367e-01;-6.659e-01;1.055e+00;9.999e-01;9.931e-01;1.000e+00
6.442e+00;1.000e+00;8.224e-01;8.224e-01;7.185e-01;7.185e-01;1.018e+00;1.000e+01;7.367e-01;-6.663e-01;1.055e+00;9.999e-01;9.933e-01;1.000e+00
6.452e+00;1.000e+00;8.224e-01;8.224e-01;7.188e-01;7.189e-01;1.018e+00;1.000e+01;7.367e-01;-6.666e-01;1.055e+00;9.999e-01;9.935e-01;1.000e+00
6.462e+00;1.000e+00;8.224e-01;8.224e-01;7.193e-01;7.194e-01;1.018e+00;1.000e+01;7.367e-01;-6.670e-01;1.055e+00;9.999e-01;9.937e-01;1.000e+00
6.472e+00;1.000e+00;8.224e-01;8.224e-01;7.197e-01;7.198e-01;1.018e+00;1.000e+01;7.367e-01;-6.673e-01;1.055e+00;9.999e-01;9.940e-01;1.000e+00
6.482e+00;1.000e+00;8.224e-01;8.224e-01;7.201e-01;7.202e-01;1.018e+00;1.000e+01;7.366e-01;-6.677e-01;1.055e+00;9.999e-01;9.942e-01;1.000e+00
6.492e+00;1.000e+00;8.224e-01;8.224e-01;7.205e-01;7.206e-01;1.018e+00;1.000e+01;7.366e-01;-6.681e-01;1.055e+00;9.999e-01;9.945e-01;1.000e+00
6.502e+00;1.000e+00;8.224e-01;8.224e-01;7.209e-01;7.209e-01;1.018e+00;1.000e+01;7.366e-01;-6.685e-01;1.055e+00;9.999e-01;9.947e-01;1.000e+00
6.512e+00;1.000e+00;8.224e-01;8.224e-01;7.214e-01;7.214e-01;1.018e+00;1.000e+01;7.366e-01;-6.689e-01;1.055e+00;9.999e-01;9.950e-01;1.000e+00
6.522e+00;1.000e+00;8.224e-01;8.224e-01;7.218e-01;7.218e-01;1.018e+00;1.000e+01;7.366e-01;-6.692e-01;1.055e+00;9.999e-01;9.952e-01;1.000e+00
6.532e+00;1.000e+00;8.224e-01;8.224e-01;7.222e-01;7.222e-01;1.018e+00;1.000e+01;7.366e-01;-6.696e-01;1.055e+00;9.999e-01;9.955e-01;1.000e+00
6.542e+00;1.000e+00;8.224e-01;8.224e-01;7.226e-01;7.226e-01;1.018e+00;1.000e+01;7.366e-01;-6.700e-01;1.055e+00;9.999e-01;9.957e-01;1.000e+00
6.552e+00;1.000e+00;8.224e-01;8.224e-01;7.231e-01;7.231e-01;1.018e+00;1.000e+01;7.366e-01;-6.704e-01;1.055e+00;9.999e-01;9.960e-01;1.000e+00
6.562e+00;1.000e+00;8.224e-01;8.224e-01;7.235e-01;7.235e-01;1.018e+00;1.000e+01;7.366e-01;-6.708e-01;1.055e+00;9.999e-01;9.962e-01;1.000e+00
6.572e+00;1.000e+00;8.224e-01;8.224e-01;7.239e-01;7.239e-01;1.018e+00;1.000e+01;7.366e-01;-6.711e-01;1.055e+00;9.999e-01;9.965e-01;1.000e+00
6.582e+00;1.000e+00;8.224e-01;8.224e-01;7.243e-01;7.243e-01;1.018e+00;1.000e+01;7.366e-01;-6.715e-01;1.055e+00;9.999e-01;9.967e-01;1.000e+00
6.592e+00;1.000e+00;8.224e-01;8.224e-01;7.247e-01;7.247e-01;1.018e+00;1.000e+01;7.366e-01;-6.719e-01;1.055e+00;9.999e-01;9.969e-01;1.000e+00
6.602e+00;1.000e+00;8.224e-01;8.224e-01;7.252e-01;7.252e-01;1.018e+00;1.000e+01;7.366e-01;-6.723e-01;1.055e+00;9.999e-01;9.972e-01;1.000e+00
6.612e+00;1.000e+00;8.224e-01;8.224e-01;7.256e-01;7.256e-01;1.018e+00;1.000e+01;7.365e-01;-6.727e-01;1.055e+00;9.999e-01;9.975e-01;1.000e+00
6.622e+00;1.000e+00;8.224e-01;8.224e-01;7.260e-01;7.259e-01;1.018e+00;1.000e+01;7.365e-01;-6.730e-01;1.055e+00;9.999e-01;9.978e-01;1.000e+00
6.632e+00;1.000e+00;8.224e-01;8.224e-01;7.264e-01;7.263e-01;1.018e+00;1.000e+01;7.365e-01;-6.734e-01;1.055e+00;9.999e-01;9.980e-01;1.000e+00
6.642e+00;1.000e+00;8.224e-01;8.224e-01;7.268e-01;7.267e-01;1.018e+00;1.000e+01;7.365e-01;-6.738e-01;1.055e+00;9.999e-01;9.983e-01;1.000e+00
6.652e+00;1.000e+00;8.224e-01;8.224e-01;7.272e-01;7.272e-01;1.018e+00;1.000e+01;7.365e-01;-6.742e-01;1.055e+00;9.999e-01;9.985e-01;1.000e+00
6.662e+00;1.000e+00;8.224e-01;8.224e-01;7.276e-01;7.276e-01;1.018e+00;1.000e+01;7.365e-01;-6.745e-01;1.055e+00;9.999e-01;9.988e-01;1.000e+00
6.672e+00;1.000e+00;8.224e-01;8.224e-01;7.280e-01;7.280e-01;1.018e+00;9.999e+00;7.365e-01;-6.749e-01;1.055e+00;9.999e-01;9.991e-01;1.000e+00
6.682e+00;1.000e+00;8.224e-01;8.224e-01;7.284e-01;7.283e-01;1.018e+00;9.999e+00;7.365e-01;-6.753e-01;1.055e+00;9.999e-01;9.994e-01;1.000e+00
6.692e+00;1.000e+00;8.224e-01;8.224e-01;7.288e-01;7.287e-01;1.018e+00;9.999e+00;7.365e-01;-6.757e-01;1.055e+00;9.999e-01;9.996e-01;1.000e+00
6.702e+00;1.000e+00;8.224e-01;8.224e-01;7.293e-01;7.292e-01;1.018e+00;9.999e+00;7.365e-01;-6.761e-01;1.055e+00;9.999e-01;9.999e-01;1.000e+00
6.712e+00;1.000e+00;8.224e-01;8.224e-01;7.296e-01;7.296e-01;1.018e+00;9.999e+00;7.365e-01;-6.764e-01;1.055e+00;9.999e-01;1.000e+00;1.000e+00
6.722e+00;1.000e+00;8.224e-01;8.224e-01;7.300e-01;7.300e-01;1.018e+00;9.999e+00;7.365e-01;-6.768e-01;1.055e+00;9.999e-01;1.000e+00;1.000e+00
6.732e+00;1.000e+00;8.224e-01;8.224e-01;7.304e-01;7.304e-01;1.018e+00;9.999e+00;7.365e-01;-6.772e-01;1.055e+00;9.999e-01;1.001e+00;1.000e+00
6.742e+00;1.000e+00;8.224e-01;8.224e-01;7.308e-01;7.308e-01;1.018e+00;9.999e+00;7.365e-01;-6.776e-01;1.055e+00;9.999e-01;1.001e+00;9.999e-01
6.752e+00;1.000e+00;8.224e-01;8.224e-01;7.312e-01;7.313e-01;1.018e+00;9.999e+00;7.364e-01;-6.779e-01;1.055e+00;9.999e-01;1.001e+00;9.999e-01
6.762e+00;1.000e+00;8.224e-01;8.224e-01;7.316e-01;7.317e-01;1.018e+00;9.999e+00;7.364e-01;-6.783e-01;1.055e+00;9.999e-01;1.001e+00;9.999e-01
6.772e+00;1.000e+00;8.224e-01;8.224e-01;7.320e-01;7.321e-01;1.018e+00;9.999e+00;7.364e-01;-6.787e-01;1.055e+00;9.999e-01;1.002e+00;9.999e-01
6.782e+00;1.000e+00;8.224e-01;8.224e-01;7.324e-01;7.325e-01;1.018e+00;9.999e+00;7.364e-01;-6.791e-01;1.055e+00;9.999e-01;1.002e+00;9.999e-01
6.792e+00;1.000e+00;8.224e-01;8.224e-01;7.327e-01;7.329e-01;1.018e+00;9.999e+00;7.364e-01;-6.794e-01;1.055e+00;9.999e-01;1.002e+00;9.999e-01
6.802e+00;1.000e+00;8.224e-01;8.224e-01;7.332e-01;7.334e-01;1.018e+00;9.999e+00;7.364e-01;-6.798e-01;1.055e+00;9.999e-01;1.002e+00;9.999e-01
6.812e+00;1.000e+00;8.224e-01;8.224e-01;7.336e-01;7.338e-01;1.018e+00;9.999e+00;7.364e-01;-6.802e-01;1.055e+00;9.999e-01;1.003e+00;9.999e-01
6.822e+00;1.000e+00;8.224e-01;8.224e-01;7.340e-01;7.343e-01;1.019e+00;9.999e+00;7.364e-01;-6.806e-01;1.055e+00;9.999e-01;1.003e+00;9.999e-01
6.832e+00;1.000e+00;8.224e-01;8.224e-01;7.344e-01;7.347e-01;1.019e+00;9.999e+00;7.364e-01;-6.809e-01;1.055e+00;9.999e-01;1.003e+00;9.999e-01
6.842e+00;1.000e+00;8.224e-01;8.224e-01;7.348e-01;7.351e-01;1.019e+00;9.999e+00;7.364e-01;-6.813e-01;1.055e+00;9.999e-01;1.003e+00;9.999e-01
6.852e+00;1.000e+00;8.224e-01;8.224e-01;7.352e-01;7.355e-01;1.019e+00;9.999e+00;7.364e-01;-6.817e-01;1.055e+00;9.999e-01;1.004e+00;9.999e-01
6.862e+00;1.000e+00;8.224e-01;8.224e-01;7.357e-01;7.360e-01;1.019e+00;9.999e+00;7.364e-01;-6.822e-01;1.055e+00;9.999e-01;1.004e+00;9.999e-01
6.872e+00;1.000e+00;8.224e-01;8.224e-01;7.361e-01;7.364e-01;1.019e+00;9.999e+00;7.364e-01;-6.825e-01;1.055e+00;9.999e-01;1.004e+00;9.999e-01
6.882e+00;1.000e+00;8.224e-01;8.224e-01;7.365e-01;7.368e-01;1.019e+00;9.999e+00;7.363e-01;-6.829e-01;1.055e+00;9.999e-01;1.004e+00;9.999e-01
6.892e+00;1.000e+00;8.224e-01;8.224e-01;7.369e-01;7.372e-01;1.019e+00;9.999e+00;7.363e-01;-6.833e-01;1.055e+00;9.999e-01;1.005e+00;9.999e-01
6.902e+00;1.000e+00;8.224e-01;8.224e-01;7.374e-01;7.376e-01;1.019e+00;9.999e+00;7.363e-01;-6.837e-01;1.055e+00;9.999e-01;1.005e+00;9.999e-01
6.912e+00;1.000e+00;8.224e-01;8.224e-01;7.378e-01;7.380e-01;1.019e+00;9.999e+00;7.363e-01;-6.840e-01;1.055e+00;9.999e-01;1.005e+00;9.999e-01
6.922e+00;1.000e+00;8.224e-01;8.224e-01;7.383e-01;7.384e-01;1.019e+00;9.999e+00;7.363e-01;-6.844e-01;1.055e+00;9.999e-01;1.005e+00;9.999e-01
6.932e+00;1.000e+00;8.224e-01;8.224e-01;7.387e-01;7.388e-01;1.019e+00;9.999e+00;7.363e-01;-6.848e-01;1.055e+00;9.999e-01;1.006e+00;9.999e-01
6.942e+00;1.000e+00;8.224e-01;8.224e-01;7.391e-01;7.392e-01;1.019e+00;9.999e+00;7.363e-01;-6.852e-01;1.055e+00;9.999e-01;1.006e+00;9.999e-01
6.952e+00;1.000e+00;8.224e-01;8.224e-01;7.396e-01;7.396e-01;1.019e+00;9.999e+00;7.363e-01;-6.856e-01;1.055e+00;9.999e-01;1.006e+00;1.000e+00
6.962e+00;1.000e+00;8.224e-01;8.224e-01;7.400e-01;7.400e-01;1.019e+00;9.999e+00;7.363e-01;-6.860e-01;1.055e+00;9.999e-01;1.006e+00;1.000e+00
6.972e+00;1.000e+00;8.224e-01;8.224e-01;7.404e-01;7.404e-01;1.019e+00;9.999e+00;7.363e-01;-6.864e-01;1.055e+00;9.999e-01;1.007e+00;1.000e+00
6.982e+00;1.000e+00;8.224e-01;8.224e-01;7.409e-01;7.408e-01;1.019e+00;9.999e+00;7.363e-01;-6.868e-01;1.055e+00;1.000e+00;1.007e+00;1.000e+00
6.992e+00;1.000e+00;8.224e-01;8.224e-01;7.414e-01;7.413e-01;1.019e+00;9.999e+00;7.363e-01;-6.871e-01;1.055e+00;1.000e+00;1.007e+00;1.000e+00
7.002e+00;1.000e+00;8.224e-01;8.224e-01;7.418e-01;7.417e-01;1.019e+00;9.999e+00;7.363e-01;-6.875e-01;1.055e+00;1.000e+00;1.007e+00;1.000e+00
7.012e+00;9.999e-01;8.224e-01;8.224e-01;7.422e-01;7.420e-01;1.019e+00;9.999e+00;7.363e-01;-6.879e-01;1.055e+00;1.000e+00;1.008e+00;1.000e+00
7.022e+00;9.999e-01;8.224e-01;8.224e-01;7.427e-01;7.424e-01;1.019e+00;9.999e+00;7.362e-01;-6.882e-01;1.055e+00;1.000e+00;1.008e+00;1.000e+00
7.032e+00;9.999e-01;8.224e-01;8.224e-01;7.431e-01;7.428e-01;1.019e+00;9.999e+00;7.362e-01;-6.886e-01;1.055e+00;1.000e+00;1.008e+00;1.000e+00
7.042e+00;9.999e-01;8.224e-01;8.224e-01;7.435e-01;7.432e-01;1.019e+00;9.999e+00;7.362e-01;-6.890e-01;1.055e+00;1.000e+00;1.008e+00;1.000e+00
7.052e+00;9.999e-01;8.224e-01;8.224e-01;7.439e-01;7.436e-01;1.019e+00;9.999e+00;7.362e-01;-6.894e-01;1.055e+00;1.000e+00;1.009e+00;1.000e+00
7.062e+00;9.999e-01;8.224e-01;8.224e-01;7.445e-01;7.441e-01;1.019e+00;9.999e+00;7.362e-01;-6.897e-01;1.055e+00;1.000e+00;1.009e+00;1.000e+00
7.072e+00;9.999e-01;8.224e-01;8.224e-01;7.449e-01;7.445e-01;1.019e+00;1.000e+01;7.362e-01;-6.901e-01;1.055e+00;1.000e+00;1.009e+00;1.000e+00
7.082e+00;9.999e-01;8.224e-01;8.224e-01;7.453e-01;7.449e-01;1.019e+00;1.000e+01;7.362e-01;-6.905e-01;1.055e+00;1.000e+00;1.009e+00;1.000e+00
7.092e+00;9.999e-01;8.224e-01;8.224e-01;7.457e-01;7.453e-01;1.019e+00;1.000e+01;7.362e-01;-6.908e-01;1.055e+00;1.000e+00;1.010e+00;1.000e+00
7.102e+00;9.999e-01;8.224e-01;8.224e-01;7.461e-01;7.457e-01;1.019e+00;1.000e+01;7.362e-01;-6.912e-01;1.055e+00;1.000e+00;1.010e+00;1.000e+00
7.112e+00;9.999e-01;8.224e-01;8.224e-01;7.465e-01;7.461e-01;1.019e+00;1.000e+01;7.362e-01;-6.915e-01;1.055e+00;1.000e+00;1.010e+00;1.000e+00
7.122e+00;9.999e-01;8.224e-01;8.224e-01;7.469e-01;7.465e-01;1.019e+00;1.000e+01;7.362e-01;-6.919e-01;1.055e+00;1.000e+00;1.010e+00;1.000e+00
7.132e+00;9.999e-01;8.224e-01;8.224e-01;7.473e-01;7.469e-01;1.019e+00;1.000e+01;7.362e-01;-6.922e-01;1.055e+00;1.000e+00;1.011e+00;1.000e+00
7.142e+00;9.999e-01;8.224e-01;8.224e-01;7.478e-01;7.474e-01;1.019e+00;1.000e+01;7.362e-01;-6.926e-01;1.055e+00;1.000e+00;1.011e+00;1.000e+00
7.152e+00;9.999e-01;8.224e-01;8.224e-01;7.482e-01;7.478e-01;1.019e+00;1.000e+01;7.361e-01;-6.930e-01;1.055e+00;1.000e+00;1.011e+00;1.000e+00
7.162e+00;9.999e-01;8.224e-01;8.224e-01;7.485e-01;7.482e-01;1.019e+00;1.000e+01;7.361e-01;-6.933e-01;1.055e+00;1.000e+00;1.011e+00;1.000e+00
7.172e+00;9.999e-01;8.224e-01;8.224e-01;7.489e-01;7.486e-01;1.019e+00;1.000e+01;7.361e-01;-6.937e-01;1.055e+00;1.000e+00;1.012e+00;1.000e+00
7.182e+00;9.999e-01;8.224e-01;8.224e-01;7.493e-01;7.490e-01;1.019e+00;1.000e+01;7.361e-01;-6.941e-01;1.055e+00;1.000e+00;1.012e+00;1.000e+00
7.192e+00;9.999e-01;8.224e-01;8.224e-01;7.497e-01;7.494e-01;1.019e+00;1.000e+01;7.361e-01;-6.945e-01;1.055e+00;1.000e+00;1.012e+00;1.000e+00
7.202e+00;9.999e-01;8.224e-01;8.224e-01;7.501e-01;7.498e-01;1.019e+00;1.000e+01;7.361e-01;-6.948e-01;1.055e+00;1.000e+00;1.012e+00;1.000e+00
7.212e+00;9.999e-01;8.224e-01;8.224e-01;7.505e-01;7.502e-01;1.019e+00;1.000e+01;7.361e-01;-6.952e-01;1.055e+00;1.000e+00;1.012e+00;1.000e+00
7.222e+00;9.999e-01;8.224e-01;8.224e-01;7.510e-01;7.507e-01;1.019e+00;1.000e+01;7.361e-01;-6.956e-01;1.055e+00;1.000e+00;1.013e+00;1.000e+00
7.232e+00;9.999e-01;8.224e-01;8.224e-01;7.514e-01;7.511e-01;1.019e+00;1.000e+01;7.361e-01;-6.959e-01;1.055e+00;1.000e+00;1.013e+00;1.000e+00
7.242e+00;9.999e-01;8.224e-01;8.224e-01;7.518e-01;7.515e-01;1.019e+00;1.000e+01;7.361e-01;-6.963e-01;1.055e+00;1.000e+00;1.013e+00;9.999e-01
7.252e+00;9.999e-01;8.224e-01;8.224e-01;7.522e-01;7.519e-01;1.019e+00;1.000e+01;7.361e-01;-6.967e-01;1.055e+00;1.000e+00;1.013e+00;9.999e-01
7.262e+00;9.999e-01;8.224e-01;8.224e-01;7.526e-01;7.523e-01;1.019e+00;1.000e+01;7.361e-01;-6.971e-01;1.055e+00;1.000e+00;1.014e+00;9.999e-01
7.272e+00;9.999e-01;8.224e-01;8.224e-01;7.530e-01;7.528e-01;1.019e+00;1.000e+01;7.361e-01;-6.975e-01;1.055e+00;1.000e+00;1.014e+00;9.999e-01
7.282e+00;9.999e-01;8.224e-01;8.224e-01;7.534e-01;7.532e-01;1.019e+00;1.000e+01;7.361e-01;-6.979e-01;1.055e+00;1.000e+00;1.014e+00;9.999e-01
7.292e+00;9.999e-01;8.224e-01;8.224e-01;7.537e-01;7.536e-01;1.019e+00;1.000e+01;7.360e-01;-6.982e-01;1.055e+00;1.000e+00;1.014e+00;9.999e-01
7.302e+00;9.999e-01;8.224e-01;8.224e-01;7.541e-01;7.540e-01;1.019e+00;1.000e+01;7.360e-01;-6.986e-01;1.055e+00;1.000e+00;1.015e+00;9.999e-01
7.312e+00;9.999e-01;8.224e-01;8.224e-01;7.545e-01;7.544e-01;1.019e+00;1.000e+01;7.360e-01;-6.990e-01;1.055e+00;1.000e+00;1.015e+00;9.999e-01
7.322e+00;9.999e-01;8.224e-01;8.224e-01;7.550e-01;7.550e-01;1.019e+00;1.000e+01;7.360e-01;-6.993e-01;1.055e+00;1.000e+00;1.015e+00;1.000e+00
7.332e+00;9.999e-01;8.224e-01;8.224e-01;7.554e-01;7.554e-01;1.019e+00;1.000e+01;7.360e-01;-6.997e-01;1.055e+00;1.000e+00;1.015e+00;1.000e+00
7.342e+00;9.999e-01;8.224e-01;8.224e-01;7.558e-01;7.558e-01;1.019e+00;1.000e+01;7.360e-01;-7.001e-01;1.055e+00;1.000e+00;1.016e+00;1.000e+00
7.352e+00;9.999e-01;8.224e-01;8.224e-01;7.562e-01;7.562e-01;1.019e+00;1.000e+01;7.360e-01;-7.004e-01;1.055e+00;9.999e-01;1.016e+00;1.000e+00
7.362e+00;9.999e-01;8.224e-01;8.224e-01;7.566e-01;7.566e-01;1.019e+00;1.000e+01;7.360e-01;-7.008e-01;1.055e+00;9.999e-01;1.016e+00;1.000e+00
7.372e+00;9.999e-01;8.224e-01;8.224e-01;7.570e-01;7.570e-01;1.019e+00;1.000e+01;7.360e-01;-7.012e-01;1.055e+00;9.999e-01;1.016e+00;1.000e+00
7.382e+00;9.999e-01;8.224e-01;8.224e-01;7.574e-01;7.574e-01;1.019e+00;1.000e+01;7.360e-01;-7.015e-01;1.055e+00;9.999e-01;1.017e+00;1.000e+00
7.392e+00;9.999e-01;8.224e-01;8.224e-01;7.578e-01;7.579e-01;1.019e+00;1.000e+01;7.360e-01;-7.019e-01;1.055e+00;9.999e-01;1.017e+00;1.000e+00
7.402e+00;9.999e-01;8.224e-01;8.224e-01;7.582e-01;7.583e-01;1.019e+00;1.000e+01;7.360e-01;-7.023e-01;1.055e+00;9.999e-01;1.017e+00;1.000e+00
7.412e+00;9.999e-01;8.224e-01;8.224e-01;7.586e-01;7.587e-01;1.019e+00;1.000e+01;7.360e-01;-7.026e-01;1.055e+00;9.999e-01;1.017e+00;1.000e+00
7.422e+00;9.999e-01;8.224e-01;8.224e-01;7.590e-01;7.591e-01;1.019e+00;1.000e+01;7.360e-01;-7.030e-01;1.055e+00;9.999e-01;1.018e+00;1.000e+00
7.432e+00;9.999e-01;8.224e-01;8.224e-01;7.594e-01;7.595e-01;1.019e+00;1.000e+01;7.359e-01;-7.034e-01;1.055e+00;1.000e+00;1.018e+00;1.000e+00
7.442e+00;9.999e-01;8.224e-01;8.224e-01;7.599e-01;7.599e-01;1.019e+00;1.000e+01;7.359e-01;-7.037e-01;1.055e+00;1.000e+00;1.018e+00;1.000e+00
7.452e+00;9.999e-01;8.224e-01;8.224e-01;7.603e-01;7.603e-01;1.019e+00;1.000e+01;7.359e-01;-7.041e-01;1.055e+00;1.000e+00;1.018e+00;1.000e+00
7.462e+00;9.999e-01;8.224e-01;8.224e-01;7.608e-01;7.608e-01;1.019e+00;1.000e+01;7.359e-01;-7.045e-01;1.055e+00;1.000e+00;1.019e+00;1.000e+00
7.472e+00;9.999e-01;8.224e-01;8.224e-01;7.612e-01;7.612e-01;1.019e+00;1.000e+01;7.359e-01;-7.048e-01;1.055e+00;1.000e+00;1.019e+00;1.000e+00
7.482e+00;9.999e-01;8.224e-01;8.224e-01;7.616e-01;7.617e-01;1.019e+00;1.000e+01;7.359e-01;-7.052e-01;1.055e+00;1.000e+00;1.019e+00;1.000e+00
7.492e+00;9.999e-01;8.224e-01;8.224e-01;7.620e-01;7.621e-01;1.019e+00;1.000e+01;7.359e-01;-7.056e-01;1.055e+00;1.000e+00;1.019e+00;1.000e+00
7.502e+00;9.999e-01;8.224e-01;8.224e-01;7.624e-01;7.624e-01;1.019e+00;1.000e+01;7.359e-01;-7.059e-01;1.055e+00;1.000e+00;1.020e+00;1.000e+00
7.512e+00;9.999e-01;8.224e-01;8.224e-01;7.628e-01;7.628e-01;1.019e+00;1.000e+01;7.359e-01;-7.063e-01;1.055e+00;1.000e+00;1.020e+00;1.000e+00
7.522e+00;9.999e-01;8.224e-01;8.224e-01;7.632e-01;7.632e-01;1.019e+00;1.000e+01;7.359e-01;-7.067e-01;1.055e+00;1.000e+00;1.020e+00;1.000e+00
7.532e+00;1.000e+00;8.224e-01;8.224e-01;7.636e-01;7.636e-01;1.019e+00;1.000e+01;7.359e-01;-7.070e-01;1.055e+00;1.000e+00;1.020e+00;1.000e+00
7.542e+00;1.000e+00;8.224e-01;8.224e-01;7.640e-01;7.640e-01;1.019e+00;1.000e+01;7.359e-01;-7.074e-01;1.055e+00;1.000e+00;1.021e+00;1.000e+00
7.552e+00;1.000e+00;8.224e-01;8.224e-01;7.644e-01;7.644e-01;1.019e+00;1.000e+01;7.359e-01;-7.078e-01;1.055e+00;1.000e+00;1.021e+00;1.000e+00
7.562e+00;1.000e+00;8.224e-01;8.224e-01;7.648e-01;7.648e-01;1.019e+00;1.000e+01;7.359e-01;-7.081e-01;1.055e+00;1.000e+00;1.021e+00;1.000e+00
7.572e+00;1.000e+00;8.224e-01;8.224e-01;7.652e-01;7.652e-01;1.019e+00;1.000e+01;7.358e-01;-7.085e-01;1.055e+00;1.000e+00;1.021e+00;1.000e+00
7.582e+00;1.000e+00;8.224e-01;8.224e-01;7.656e-01;7.656e-01;1.019e+00;1.000e+01;7.358e-01;-7.088e-01;1.055e+00;1.000e+00;1.022e+00;1.000e+00
7.592e+00;1.000e+00;8.224e-01;8.224e-01;7.660e-01;7.659e-01;1.019e+00;1.000e+01;7.358e-01;-7.092e-01;1.055e+00;1.000e+00;1.022e+00;1.000e+00
7.602e+00;1.000e+00;8.224e-01;8.224e-01;7.664e-01;7.663e-01;1.019e+00;1.000e+01;7.358e-01;-7.096e-01;1.055e+00;1.000e+00;1.022e+00;1.000e+00
7.612e+00;1.000e+00;8.224e-01;8.224e-01;7.668e-01;7.667e-01;1.019e+00;1.000e+01;7.358e-01;-7.099e-01;1.055e+00;1.000e+00;1.022e+00;1.000e+00
7.622e+00;1.000e+00;8.224e-01;8.224e-01;7.671e-01;7.671e-01;1.019e+00;1.000e+01;7.358e-01;-7.103e-01;1.055e+00;1.000e+00;1.023e+00;1.000e+00
7.632e+00;1.000e+00;8.224e-01;8.224e-01;7.675e-01;7.675e-01;1.019e+00;1.000e+01;7.358e-01;-7.107e-01;1.055e+00;1.000e+00;1.023e+00;1.000e+00
7.642e+00;1.000e+00;8.224e-01;8.224e-01;7.679e-01;7.679e-01;1.019e+00;1.000e+01;7.358e-01;-7.110e-01;1.055e+00;1.000e+00;1.023e+00;9.999e-01
7.652e+00;1.000e+00;8.224e-01;8.224e-01;7.683e-01;7.683e-01;1.019e+00;1.000e+01;7.358e-01;-7.114e-01;1.055e+00;1.000e+00;1.023e+00;9.999e-01
7.662e+00;1.000e+00;8.224e-01;8.224e-01;7.687e-01;7.687e-01;1.019e+00;1.000e+01;7.358e-01;-7.116e-01;1.055e+00;1.000e+00;1.024e+00;9.999e-01
7.672e+00;1.000e+00;8.224e-01;8.224e-01;7.691e-01;7.691e-01;1.019e+00;1.000e+01;7.358e-01;-7.120e-01;1.055e+00;1.000e+00;1.024e+00;9.999e-01
7.682e+00;1.000e+00;8.224e-01;8.224e-01;7.696e-01;7.696e-01;1.019e+00;1.000e+01;7.358e-01;-7.124e-01;1.055e+00;1.000e+00;1.024e+00;9.999e-01
7.692e+00;1.000e+00;8.224e-01;8.224e-01;7.700e-01;7.700e-01;1.019e+00;1.000e+01;7.358e-01;-7.127e-01;1.055e+00;1.000e+00;1.024e+00;9.999e-01
7.702e+00;1.000e+00;8.224e-01;8.224e-01;7.704e-01;7.704e-01;1.019e+00;1.000e+01;7.358e-01;-7.131e-01;1.055e+00;1.000e+00;1.025e+00;9.999e-01
7.712e+00;1.000e+00;8.224e-01;8.224e-01;7.708e-01;7.708e-01;1.019e+00;1.000e+01;7.357e-01;-7.135e-01;1.055e+00;1.000e+00;1.025e+00;9.999e-01
7.722e+00;1.000e+00;8.224e-01;8.224e-01;7.712e-01;7.712e-01;1.019e+00;1.000e+01;7.357e-01;-7.138e-01;1.055e+00;1.000e+00;1.025e+00;9.999e-01
7.732e+00;1.000e+00;8.224e-01;8.224e-01;7.716e-01;7.716e-01;1.019e+00;1.000e+01;7.357e-01;-7.141e-01;1.055e+00;1.000e+00;1.025e+00;9.999e-01
7.742e+00;1.000e+00;8.224e-01;8.224e-01;7.720e-01;7.720e-01;1.019e+00;1.000e+01;7.357e-01;-7.144e-01;1.055e+00;1.000e+00;1.026e+00;9.999e-01
7.752e+00;1.000e+00;8.224e-01;8.224e-01;7.724e-01;7.724e-01;1.019e+00;1.000e+01;7.357e-01;-7.148e-01;1.055e+00;1.000e+00;1.026e+00;9.999e-01
7.762e+00;1.000e+00;8.224e-01;8.224e-01;7.728e-01;7.728e-01;1.019e+00;1.000e+01;7.357e-01;-7.152e-01;1.055e+00;1.000e+00;1.026e+00;9.999e-01
7.772e+00;1.000e+00;8.224e-01;8.224e-01;7.732e-01;7.732e-01;1.019e+00;1.000e+01;7.357e-01;-7.155e-01;1.055e+00;1.000e+00;1.026e+00;9.999e-01
7.782e+00;1.000e+00;8.224e-01;8.224e-01;7.736e-01;7.736e-01;1.019e+00;1.000e+01;7.357e-01;-7.159e-01;1.055e+00;1.000e+00;1.027e+00;9.999e-01
7.792e+00;1.000e+00;8.224e-01;8.224e-01;7.740e-01;7.740e-01;1.019e+00;1.000e+01;7.357e-01;-7.162e-01;1.055e+00;1.000e+00;1.027e+00;9.999e-01
7.802e+00;1.000e+00;8.224e-01;8.224e-01;7.744e-01;7.744e-01;1.019e+00;1.000e+01;7.357e-01;-7.166e-01;1.055e+00;1.000e+00;1.027e+00;9.999e-01
7.812e+00;1.000e+00;8.224e-01;8.224e-01;7.748e-01;7.748e-01;1.019e+00;1.000e+01;7.357e-01;-7.171e-01;1.055e+00;1.000e+00;1.027e+00;9.999e-01
7.822e+00;1.000e+00;8.224e-01;8.224e-01;7.752e-01;7.752e-01;1.020e+00;1.000e+01;7.357e-01;-7.174e-01;1.055e+00;1.000e+00;1.028e+00;9.999e-01
7.832e+00;9.999e-01;8.224e-01;8.224e-01;7.756e-01;7.756e-01;1.020e+00;1.000e+01;7.357e-01;-7.178e-01;1.055e+00;1.000e+00;1.028e+00;9.999e-01
7.842e+00;9.999e-01;8.224e-01;8.224e-01;7.761e-01;7.760e-01;1.020e+00;1.000e+01;7.357e-01;-7.181e-01;1.055e+00;1.000e+00;1.028e+00;9.999e-01
7.852e+00;9.999e-01;8.224e-01;8.224e-01;7.765e-01;7.764e-01;1.020e+00;1.000e+01;7.356e-01;-7.185e-01;1.055e+00;1.000e+00;1.028e+00;9.999e-01
7.862e+00;9.999e-01;8.224e-01;8.224e-01;7.769e-01;7.769e-01;1.020e+00;1.000e+01;7.356e-01;-7.189e-01;1.055e+00;1.000e+00;1.029e+00;1.000e+00
7.872e+00;9.999e-01;8.224e-01;8.224e-01;7.773e-01;7.773e-01;1.020e+00;1.000e+01;7.356e-01;-7.192e-01;1.055e+00;1.000e+00;1.029e+00;1.000e+00
7.882e+00;9.999e-01;8.224e-01;8.224e-01;7.777e-01;7.777e-01;1.020e+00;1.000e+01;7.356e-01;-7.196e-01;1.055e+00;1.000e+00;1.029e+00;1.000e+00
7.892e+00;9.999e-01;8.224e-01;8.224e-01;7.781e-01;7.781e-01;1.020e+00;1.000e+01;7.356e-01;-7.200e-01;1.055e+00;1.000e+00;1.029e+00;1.000e+00
7.902e+00;9.999e-01;8.224e-01;8.224e-01;7.785e-01;7.785e-01;1.020e+00;1.000e+01;7.356e-01;-7.204e-01;1.055e+00;1.000e+00;1.030e+00;1.000e+00
7.912e+00;1.000e+00;8.224e-01;8.224e-01;7.789e-01;7.789e-01;1.020e+00;1.000e+01;7.356e-01;-7.207e-01;1.055e+00;1.000e+00;1.030e+00;1.000e+00
7.922e+00;1.000e+00;8.224e-01;8.224e-01;7.792e-01;7.792e-01;1.020e+00;1.000e+01;7.356e-01;-7.211e-01;1.055e+00;1.000e+00;1.030e+00;1.000e+00
7.932e+00;1.000e+00;8.224e-01;8.224e-01;7.796e-01;7.796e-01;1.020e+00;1.000e+01;7.356e-01;-7.215e-01;1.055e+00;1.000e+00;1.030e+00;1.000e+00
7.942e+00;1.000e+00;8.224e-01;8.224e-01;7.800e-01;7.800e-01;1.020e+00;1.000e+01;7.356e-01;-7.219e-01;1.055e+00;1.000e+00;1.031e+00;1.000e+00
7.952e+00;1.000e+00;8.224e-01;8.224e-01;7.804e-01;7.804e-01;1.020e+00;1.000e+01;7.356e-01;-7.223e-01;1.055e+00;1.000e+00;1.031e+00;1.000e+00
7.962e+00;1.000e+00;8.224e-01;8.224e-01;7.808e-01;7.809e-01;1.020e+00;1.000e+01;7.356e-01;-7.226e-01;1.055e+00;1.000e+00;1.031e+00;1.000e+00
7.972e+00;1.000e+00;8.224e-01;8.224e-01;7.812e-01;7.813e-01;1.020e+00;1.000e+01;7.356e-01;-7.230e-01;1.055e+00;1.000e+00;1.031e+00;1.000e+00
7.982e+00;1.000e+00;8.224e-01;8.224e-01;7.816e-01;7.817e-01;1.020e+00;1.000e+01;7.356e-01;-7.233e-01;1.055e+00;1.000e+00;1.031e+00;1.000e+00
7.992e+00;1.000e+00;8.224e-01;8.224e-01;7.820e-01;7.821e-01;1.020e+00;1.000e+01;7.356e-01;-7.237e-01;1.055e+00;1.000e+00;1.032e+00;1.000e+00
8.002e+00;1.000e+00;8.224e-01;8.224e-01;7.824e-01;7.825e-01;1.020e+00;1.000e+01;7.355e-01;-7.241e-01;1.055e+00;1.000e+00;1.032e+00;1.000e+00
8.012e+00;1.000e+00;8.224e-01;8.224e-01;7.828e-01;7.829e-01;1.020e+00;1.000e+01;7.355e-01;-7.244e-01;1.055e+00;1.000e+00;1.032e+00;1.000e+00
8.022e+00;1.000e+00;8.224e-01;8.224e-01;7.832e-01;7.833e-01;1.020e+00;1.000e+01;7.355e-01;-7.248e-01;1.055e+00;1.000e+00;1.032e+00;1.000e+00
8.032e+00;1.000e+00;8.224e-01;8.224e-01;7.836e-01;7.837e-01;1.020e+00;1.000e+01;7.355e-01;-7.251e-01;1.055e+00;1.000e+00;1.033e+00;1.000e+00
8.042e+00;1.000e+00;8.224e-01;8.224e-01;7.840e-01;7.841e-01;1.020e+00;1.000e+01;7.355e-01;-7.255e-01;1.055e+00;1.000e+00;1.033e+00;1.000e+00
8.052e+00;1.000e+00;8.224e-01;8.224e-01;7.844e-01;7.845e-01;1.020e+00;1.000e+01;7.355e-01;-7.258e-01;1.055e+00;1.000e+00;1.033e+00;1.000e+00
8.062e+00;1.000e+00;8.224e-01;8.224e-01;7.848e-01;7.849e-01;1.020e+00;1.000e+01;7.355e-01;-7.262e-01;1.055e+00;1.000e+00;1.033e+00;1.000e+00
8.072e+00;1.000e+00;8.224e-01;8.224e-01;7.852e-01;7.853e-01;1.020e+00;1.000e+01;7.355e-01;-7.265e-01;1.055e+00;1.000e+00;1.034e+00;1.000e+00
8.082e+00;1.000e+00;8.224e-01;8.224e-01;7.856e-01;7.856e-01;1.020e+00;1.000e+01;7.355e-01;-7.268e-01;1.055e+00;1.000e+00;1.034e+00;1.000e+00
8.092e+00;1.000e+00;8.224e-01;8.224e-01;7.860e-01;7.860e-01;1.020e+00;1.000e+01;7.355e-01;-7.272e-01;1.055e+00;1.000e+00;1.034e+00;1.000e+00
8.102e+00;1.000e+00;8.224e-01;8.224e-01;7.864e-01;7.864e-01;1.020e+00;1.000e+01;7.355e-01;-7.275e-01;1.055e+00;1.000e+00;1.034e+00;1.000e+00
8.112e+00;1.000e+00;8.224e-01;8.224e-01;7.868e-01;7.868e-01;1.020e+00;1.000e+01;7.355e-01;-7.279e-01;1.055e+00;1.000e+00;1.035e+00;1.000e+00
8.122e+00;1.000e+00;8.224e-01;8.224e-01;7.872e-01;7.872e-01;1.020e+00;1.000e+01;7.355e-01;-7.282e-01;1.055e+00;1.000e+00;1.035e+00;1.000e+00
8.132e+00;1.000e+00;8.224e-01;8.224e-01;7.876e-01;7.875e-01;1.020e+00;1.000e+01;7.355e-01;-7.286e-01;1.055e+00;1.000e+00;1.035e+00;1.000e+00
8.142e+00;1.000e+00;8.224e-01;8.224e-01;7.879e-01;7.878e-01;1.020e+00;1.000e+01;7.354e-01;-7.289e-01;1.055e+00;1.000e+00;1.035e+00;1.000e+00
8.152e+00;1.000e+00;8.224e-01;8.224e-01;7.883e-01;7.882e-01;1.020e+00;1.000e+01;7.354e-01;-7.293e-01;1.055e+00;1.000e+00;1.036e+00;1.000e+00
8.162e+00;1.000e+00;8.224e-01;8.224e-01;7.887e-01;7.886e-01;1.020e+00;1.000e+01;7.354e-01;-7.296e-01;1.055e+00;1.000e+00;1.036e+00;1.000e+00
8.172e+00;1.000e+00;8.224e-01;8.224e-01;7.892e-01;7.890e-01;1.020e+00;1.000e+01;7.354e-01;-7.300e-01;1.055e+00;1.000e+00;1.036e+00;1.000e+00
8.182e+00;1.000e+00;8.224e-01;8.224e-01;7.896e-01;7.894e-01;1.020e+00;1.000e+01;7.354e-01;-7.303e-01;1.055e+00;1.000e+00;1.036e+00;1.000e+00
8.192e+00;1.000e+00;8.224e-01;8.224e-01;7.900e-01;7.898e-01;1.020e+00;1.000e+01;7.354e-01;-7.307e-01;1.055e+00;1.000e+00;1.037e+00;1.000e+00
8.202e+00;1.000e+00;8.224e-01;8.224e-01;7.904e-01;7.902e-01;1.020e+00;1.000e+01;7.354e-01;-7.310e-01;1.055e+00;1.000e+00;1.037e+00;1.000e+00
8.212e+00;1.000e+00;8.224e-01;8.224e-01;7.908e-01;7.906e-01;1.020e+00;1.000e+01;7.354e-01;-7.314e-01;1.055e+00;1.000e+00;1.037e+00;1.000e+00
8.222e+00;9.999e-01;8.224e-01;8.224e-01;7.912e-01;7.910e-01;1.020e+00;1.000e+01;7.354e-01;-7.317e-01;1.055e+00;1.000e+00;1.037e+00;1.000e+00
8.232e+00;9.999e-01;8.224e-01;8.224e-01;7.916e-01;7.914e-01;1.020e+00;1.000e+01;7.354e-01;-7.321e-01;1.055e+00;1.000e+00;1.038e+00;1.000e+00
8.242e+00;9.999e-01;8.224e-01;8.224e-01;7.920e-01;7.918e-01;1.020e+00;1.000e+01;7.354e-01;-7.325e-01;1.055e+00;1.000e+00;1.038e+00;1.000e+00
8.252e+00;9.999e-01;8.224e-01;8.224e-01;7.924e-01;7.922e-01;1.020e+00;1.000e+01;7.354e-01;-7.329e-01;1.055e+00;1.000e+00;1.038e+00;1.000e+00
8.262e+00;9.999e-01;8.224e-01;8.224e-01;7.928e-01;7.926e-01;1.020e+00;1.000e+01;7.354e-01;-7.333e-01;1.055e+00;1.000e+00;1.038e+00;1.000e+00
8.272e+00;1.000e+00;8.224e-01;8.224e-01;7.931e-01;7.929e-01;1.020e+00;1.000e+01;7.354e-01;-7.336e-01;1.055e+00;1.000e+00;1.039e+00;1.000e+00
8.282e+00;1.000e+00;8.224e-01;8.224e-01;7.935e-01;7.933e-01;1.020e+00;1.000e+01;7.353e-01;-7.340e-01;1.055e+00;1.000e+00;1.039e+00;1.000e+00
8.292e+00;1.000e+00;8.224e-01;8.224e-01;7.938e-01;7.937e-01;1.020e+00;1.000e+01;7.353e-01;-7.343e-01;1.055e+00;1.000e+00;1.039e+00;1.000e+00
8.302e+00;1.000e+00;8.224e-01;8.224e-01;7.942e-01;7.941e-01;1.020e+00;1.000e+01;7.353e-01;-7.347e-01;1.055e+00;1.000e+00;1.039e+00;1.000e+00
8.312e+00;1.000e+00;8.224e-01;8.224e-01;7.946e-01;7.945e-01;1.020e+00;1.000e+01;7.353e-01;-7.350e-01;1.055e+00;1.000e+00;1.040e+00;1.000e+00
8.322e+00;1.000e+00;8.224e-01;8.224e-01;7.950e-01;7.949e-01;1.020e+00;1.000e+01;7.353e-01;-7.353e-01;1.055e+00;1.000e+00;1.040e+00;1.000e+00
8.332e+00;1.000e+00;8.224e-01;8.224e-01;7.954e-01;7.953e-01;1.020e+00;1.000e+01;7.353e-01;-7.356e-01;1.055e+00;1.000e+00;1.040e+00;1.000e+00
8.342e+00;1.000e+00;8.224e-01;8.224e-01;7.958e-01;7.957e-01;1.020e+00;1.000e+01;7.353e-01;-7.360e-01;1.055e+00;1.000e+00;1.040e+00;1.000e+00
8.352e+00;1.000e+00;8.224e-01;8.224e-01;7.962e-01;7.961e-01;1.020e+00;1.000e+01;7.353e-01;-7.363e-01;1.055e+00;1.000e+00;1.041e+00;1.000e+00
8.362e+00;1.000e+00;8.224e-01;8.224e-01;7.966e-01;7.965e-01;1.020e+00;1.000e+01;7.353e-01;-7.367e-01;1.055e+00;1.000e+00;1.041e+00;1.000e+00
8.372e+00;1.000e+00;8.224e-01;8.224e-01;7.969e-01;7.968e-01;1.020e+00;1.000e+01;7.353e-01;-7.370e-01;1.055e+00;1.000e+00;1.041e+00;1.000e+00
8.382e+00;1.000e+00;8.224e-01;8.224e-01;7.973e-01;7.973e-01;1.020e+00;1.000e+01;7.353e-01;-7.374e-01;1.055e+00;1.000e+00;1.041e+00;1.000e+00
8.392e+00;1.000e+00;8.224e-01;8.224e-01;7.976e-01;7.977e-01;1.020e+00;1.000e+01;7.353e-01;-7.377e-01;1.055e+00;1.000e+00;1.041e+00;1.000e+00
8.402e+00;1.000e+00;8.224e-01;8.224e-01;7.980e-01;7.981e-01;1.020e+00;1.000e+01;7.353e-01;-7.380e-01;1.055e+00;1.000e+00;1.042e+00;1.000e+00
8.412e+00;1.000e+00;8.224e-01;8.224e-01;7.984e-01;7.985e-01;1.020e+00;1.000e+01;7.353e-01;-7.383e-01;1.055e+00;1.000e+00;1.042e+00;1.000e+00
8.422e+00;1.000e+00;8.224e-01;8.224e-01;7.988e-01;7.989e-01;1.020e+00;1.000e+01;7.353e-01;-7.387e-01;1.055e+00;1.000e+00;1.042e+00;1.000e+00
8.432e+00;1.000e+00;8.224e-01;8.224e-01;7.992e-01;7.993e-01;1.020e+00;1.000e+01;7.352e-01;-7.390e-01;1.055e+00;1.000e+00;1.042e+00;1.000e+00
8.442e+00;1.000e+00;8.224e-01;8.224e-01;7.996e-01;7.997e-01;1.020e+00;1.000e+01;7.352e-01;-7.394e-01;1.055e+00;1.000e+00;1.043e+00;1.000e+00
8.452e+00;1.000e+00;8.224e-01;8.224e-01;8.001e-01;8.001e-01;1.020e+00;1.000e+01;7.352e-01;-7.397e-01;1.055e+00;1.000e+00;1.043e+00;1.000e+00
8.462e+00;1.000e+00;8.224e-01;8.224e-01;8.004e-01;8.004e-01;1.020e+00;1.000e+01;7.352e-01;-7.401e-01;1.055e+00;1.000e+00;1.043e+00;1.000e+00
8.472e+00;1.000e+00;8.224e-01;8.224e-01;8.008e-01;8.008e-01;1.020e+00;1.000e+01;7.352e-01;-7.404e-01;1.055e+00;1.000e+00;1.043e+00;1.000e+00
8.482e+00;1.000e+00;8.224e-01;8.224e-01;8.012e-01;8.012e-01;1.020e+00;1.000e+01;7.352e-01;-7.407e-01;1.055e+00;9.999e-01;1.044e+00;1.000e+00
8.492e+00;1.000e+00;8.224e-01;8.224e-01;8.016e-01;8.016e-01;1.020e+00;1.000e+01;7.352e-01;-7.411e-01;1.055e+00;9.999e-01;1.044e+00;1.000e+00
8.502e+00;1.000e+00;8.224e-01;8.224e-01;8.020e-01;8.020e-01;1.020e+00;1.000e+01;7.352e-01;-7.414e-01;1.055e+00;9.999e-01;1.044e+00;1.000e+00
8.512e+00;1.000e+00;8.224e-01;8.224e-01;8.024e-01;8.024e-01;1.020e+00;1.000e+01;7.352e-01;-7.418e-01;1.055e+00;1.000e+00;1.044e+00;1.000e+00
8.522e+00;1.000e+00;8.224e-01;8.224e-01;8.028e-01;8.028e-01;1.020e+00;1.000e+01;7.352e-01;-7.421e-01;1.055e+00;1.000e+00;1.045e+00;1.000e+00
8.532e+00;1.000e+00;8.224e-01;8.224e-01;8.032e-01;8.031e-01;1.020e+00;1.000e+01;7.352e-01;-7.425e-01;1.055e+00;1.000e+00;1.045e+00;1.000e+00
8.542e+00;1.000e+00;8.224e-01;8.224e-01;8.036e-01;8.035e-01;1.020e+00;1.000e+01;7.352e-01;-7.429e-01;1.055e+00;1.000e+00;1.045e+00;1.000e+00
8.552e+00;1.000e+00;8.224e-01;8.224e-01;8.040e-01;8.039e-01;1.020e+00;1.000e+01;7.352e-01;-7.433e-01;1.055e+00;1.000e+00;1.045e+00;1.000e+00
8.562e+00;1.000e+00;8.224e-01;8.224e-01;8.044e-01;8.043e-01;1.020e+00;1.000e+01;7.352e-01;-7.436e-01;1.055e+00;1.000e+00;1.046e+00;1.000e+00
8.572e+00;1.000e+00;8.224e-01;8.224e-01;8.048e-01;8.047e-01;1.020e+00;1.000e+01;7.351e-01;-7.440e-01;1.055e+00;1.000e+00;1.046e+00;1.000e+00
8.582e+00;1.000e+00;8.224e-01;8.224e-01;8.052e-01;8.051e-01;1.020e+00;1.000e+01;7.351e-01;-7.443e-01;1.055e+00;1.000e+00;1.046e+00;1.000e+00
8.592e+00;1.000e+00;8.224e-01;8.224e-01;8.056e-01;8.055e-01;1.020e+00;1.000e+01;7.351e-01;-7.447e-01;1.055e+00;1.000e+00;1.046e+00;1.000e+00
8.602e+00;1.000e+00;8.224e-01;8.224e-01;8.059e-01;8.058e-01;1.020e+00;1.000e+01;7.351e-01;-7.450e-01;1.055e+00;1.000e+00;1.047e+00;1.000e+00
8.612e+00;1.000e+00;8.224e-01;8.224e-01;8.063e-01;8.062e-01;1.020e+00;1.000e+01;7.351e-01;-7.454e-01;1.055e+00;1.000e+00;1.047e+00;1.000e+00
8.622e+00;1.000e+00;8.224e-01;8.224e-01;8.067e-01;8.067e-01;1.020e+00;1.000e+01;7.351e-01;-7.457e-01;1.055e+00;1.000e+00;1.047e+00;1.000e+00
8.632e+00;1.000e+00;8.224e-01;8.224e-01;8.071e-01;8.071e-01;1.020e+00;1.000e+01;7.351e-01;-7.460e-01;1.055e+00;1.000e+00;1.047e+00;1.000e+00
8.642e+00;1.000e+00;8.224e-01;8.224e-01;8.075e-01;8.075e-01;1.020e+00;1.000e+01;7.351e-01;-7.464e-01;1.055e+00;1.000e+00;1.048e+00;1.000e+00
8.652e+00;1.000e+00;8.224e-01;8.224e-01;8.079e-01;8.079e-01;1.020e+00;1.000e+01;7.351e-01;-7.468e-01;1.055e+00;1.000e+00;1.048e+00;1.000e+00
8.662e+00;1.000e+00;8.224e-01;8.224e-01;8.082e-01;8.082e-01;1.020e+00;1.000e+01;7.351e-01;-7.472e-01;1.055e+00;1.000e+00;1.048e+00;1.000e+00
8.672e+00;1.000e+00;8.224e-01;8.224e-01;8.086e-01;8.086e-01;1.020e+00;1.000e+01;7.351e-01;-7.475e-01;1.055e+00;1.000e+00;1.048e+00;1.000e+00
8.682e+00;1.000e+00;8.224e-01;8.224e-01;8.090e-01;8.090e-01;1.020e+00;1.000e+01;7.351e-01;-7.479e-01;1.055e+00;1.000e+00;1.048e+00;1.000e+00
8.692e+00;1.000e+00;8.224e-01;8.224e-01;8.094e-01;8.094e-01;1.020e+00;1.000e+01;7.351e-01;-7.482e-01;1.055e+00;1.000e+00;1.049e+00;1.000e+00
8.702e+00;1.000e+00;8.224e-01;8.224e-01;8.098e-01;8.098e-01;1.020e+00;1.000e+01;7.351e-01;-7.486e-01;1.055e+00;1.000e+00;1.049e+00;1.000e+00
8.712e+00;1.000e+00;8.224e-01;8.224e-01;8.101e-01;8.102e-01;1.020e+00;1.000e+01;7.351e-01;-7.489e-01;1.055e+00;1.000e+00;1.049e+00;1.000e+00
8.722e+00;1.000e+00;8.224e-01;8.224e-01;8.104e-01;8.106e-01;1.020e+00;1.000e+01;7.350e-01;-7.492e-01;1.055e+00;1.000e+00;1.049e+00;1.000e+00
8.732e+00;1.000e+00;8.224e-01;8.224e-01;8.108e-01;8.110e-01;1.020e+00;1.000e+01;7.350e-01;-7.497e-01;1.055e+00;1.000e+00;1.050e+00;1.000e+00
8.742e+00;1.000e+00;8.224e-01;8.224e-01;8.112e-01;8.114e-01;1.020e+00;9.999e+00;7.350e-01;-7.500e-01;1.055e+00;1.000e+00;1.050e+00;1.000e+00
8.752e+00;1.000e+00;8.224e-01;8.224e-01;8.116e-01;8.117e-01;1.020e+00;9.999e+00;7.350e-01;-7.504e-01;1.055e+00;1.000e+00;1.050e+00;1.000e+00
8.762e+00;1.000e+00;8.224e-01;8.224e-01;8.120e-01;8.121e-01;1.020e+00;9.999e+00;7.350e-01;-7.507e-01;1.055e+00;1.000e+00;1.050e+00;9.999e-01
8.772e+00;1.000e+00;8.224e-01;8.224e-01;8.123e-01;8.124e-01;1.020e+00;9.999e+00;7.350e-01;-7.511e-01;1.055e+00;1.000e+00;1.051e+00;9.999e-01
8.782e+00;1.000e+00;8.224e-01;8.224e-01;8.127e-01;8.128e-01;1.020e+00;9.999e+00;7.350e-01;-7.513e-01;1.055e+00;1.000e+00;1.051e+00;9.999e-01
8.792e+00;1.000e+00;8.224e-01;8.224e-01;8.131e-01;8.132e-01;1.020e+00;9.999e+00;7.350e-01;-7.516e-01;1.055e+00;1.000e+00;1.051e+00;9.999e-01
8.802e+00;1.000e+00;8.224e-01;8.224e-01;8.135e-01;8.136e-01;1.020e+00;9.999e+00;7.350e-01;-7.520e-01;1.055e+00;1.000e+00;1.051e+00;9.999e-01
8.812e+00;1.000e+00;8.224e-01;8.224e-01;8.139e-01;8.140e-01;1.020e+00;9.999e+00;7.350e-01;-7.523e-01;1.055e+00;1.000e+00;1.052e+00;9.999e-01
8.822e+00;1.000e+00;8.224e-01;8.224e-01;8.143e-01;8.144e-01;1.020e+00;9.999e+00;7.350e-01;-7.527e-01;1.055e+00;1.000e+00;1.052e+00;9.999e-01
8.832e+00;1.000e+00;8.224e-01;8.224e-01;8.146e-01;8.147e-01;1.020e+00;9.999e+00;7.350e-01;-7.529e-01;1.055e+00;1.000e+00;1.052e+00;9.999e-01
8.842e+00;1.000e+00;8.223e-01;8.223e-01;8.150e-01;8.151e-01;1.020e+00;9.999e+00;7.350e-01;-7.533e-01;1.055e+00;1.000e+00;1.052e+00;9.999e-01
8.852e+00;1.000e+00;8.223e-01;8.223e-01;8.154e-01;8.155e-01;1.020e+00;9.999e+00;7.350e-01;-7.536e-01;1.055e+00;1.000e+00;1.053e+00;9.999e-01
8.862e+00;1.000e+00;8.223e-01;8.223e-01;8.158e-01;8.159e-01;1.020e+00;9.999e+00;7.350e-01;-7.538e-01;1.055e+00;1.000e+00;1.053e+00;9.999e-01
8.872e+00;1.000e+00;8.223e-01;8.223e-01;8.161e-01;8.163e-01;1.021e+00;9.999e+00;7.349e-01;-7.542e-01;1.055e+00;1.000e+00;1.053e+00;9.999e-01
8.882e+00;1.000e+00;8.223e-01;8.223e-01;8.164e-01;8.166e-01;1.021e+00;9.999e+00;7.349e-01;-7.545e-01;1.055e+00;1.000e+00;1.053e+00;9.999e-01
8.892e+00;1.000e+00;8.223e-01;8.223e-01;8.168e-01;8.169e-01;1.021e+00;9.999e+00;7.349e-01;-7.549e-01;1.055e+00;1.000e+00;1.054e+00;9.999e-01
8.902e+00;1.000e+00;8.223e-01;8.223e-01;8.172e-01;8.173e-01;1.021e+00;9.999e+00;7.349e-01;-7.552e-01;1.055e+00;1.000e+00;1.054e+00;9.999e-01
8.912e+00;1.000e+00;8.223e-01;8.223e-01;8.176e-01;8.177e-01;1.021e+00;9.999e+00;7.349e-01;-7.555e-01;1.055e+00;1.000e+00;1.054e+00;9.999e-01
8.922e+00;1.000e+00;8.223e-01;8.223e-01;8.179e-01;8.180e-01;1.021e+00;9.999e+00;7.349e-01;-7.559e-01;1.055e+00;1.000e+00;1.054e+00;9.999e-01
8.932e+00;1.000e+00;8.223e-01;8.223e-01;8.183e-01;8.184e-01;1.021e+00;9.999e+00;7.349e-01;-7.562e-01;1.055e+00;1.000e+00;1.054e+00;9.999e-01
8.942e+00;1.000e+00;8.223e-01;8.223e-01;8.187e-01;8.188e-01;1.021e+00;9.999e+00;7.349e-01;-7.566e-01;1.055e+00;1.000e+00;1.055e+00;9.999e-01
8.952e+00;1.000e+00;8.223e-01;8.223e-01;8.191e-01;8.192e-01;1.021e+00;9.999e+00;7.349e-01;-7.569e-01;1.055e+00;1.000e+00;1.055e+00;9.999e-01
8.962e+00;1.000e+00;8.223e-01;8.223e-01;8.195e-01;8.196e-01;1.021e+00;9.999e+00;7.349e-01;-7.572e-01;1.055e+00;1.000e+00;1.055e+00;9.999e-01
8.972e+00;1.000e+00;8.223e-01;8.223e-01;8.198e-01;8.199e-01;1.021e+00;9.999e+00;7.349e-01;-7.576e-01;1.055e+00;1.000e+00;1.055e+00;9.999e-01
8.982e+00;1.000e+00;8.223e-01;8.223e-01;8.202e-01;8.203e-01;1.021e+00;9.999e+00;7.349e-01;-7.579e-01;1.055e+00;1.000e+00;1.056e+00;9.999e-01
8.992e+00;1.000e+00;8.223e-01;8.223e-01;8.206e-01;8.207e-01;1.021e+00;9.999e+00;7.349e-01;-7.583e-01;1.055e+00;1.000e+00;1.056e+00;9.999e-01
9.002e+00;1.000e+00;8.223e-01;8.223e-01;8.210e-01;8.211e-01;1.021e+00;9.999e+00;7.349e-01;-7.586e-01;1.055e+00;1.000e+00;1.056e+00;9.999e-01
9.012e+00;1.000e+00;8.223e-01;8.223e-01;8.213e-01;8.214e-01;1.021e+00;9.999e+00;7.349e-01;-7.589e-01;1.055e+00;1.000e+00;1.056e+00;9.999e-01
9.022e+00;1.000e+00;8.223e-01;8.223e-01;8.217e-01;8.218e-01;1.021e+00;9.999e+00;7.348e-01;-7.593e-01;1.055e+00;1.000e+00;1.057e+00;9.999e-01
9.032e+00;1.000e+00;8.223e-01;8.223e-01;8.221e-01;8.222e-01;1.021e+00;9.999e+00;7.348e-01;-7.596e-01;1.055e+00;1.000e+00;1.057e+00;9.999e-01
9.042e+00;1.000e+00;8.223e-01;8.223e-01;8.225e-01;8.226e-01;1.021e+00;9.999e+00;7.348e-01;-7.599e-01;1.055e+00;1.000e+00;1.057e+00;9.999e-01
9.052e+00;1.000e+00;8.223e-01;8.223e-01;8.228e-01;8.229e-01;1.021e+00;9.999e+00;7.348e-01;-7.603e-01;1.055e+00;1.000e+00;1.057e+00;9.999e-01
9.062e+00;1.000e+00;8.223e-01;8.223e-01;8.232e-01;8.233e-01;1.021e+00;9.999e+00;7.348e-01;-7.606e-01;1.055e+00;1.000e+00;1.058e+00;9.999e-01
9.072e+00;1.000e+00;8.223e-01;8.223e-01;8.236e-01;8.237e-01;1.021e+00;9.999e+00;7.348e-01;-7.610e-01;1.055e+00;1.000e+00;1.058e+00;9.999e-01
9.082e+00;1.000e+00;8.223e-01;8.223e-01;8.240e-01;8.241e-01;1.021e+00;9.999e+00;7.348e-01;-7.613e-01;1.055e+00;1.000e+00;1.058e+00;1.000e+00
9.092e+00;1.000e+00;8.223e-01;8.223e-01;8.243e-01;8.245e-01;1.021e+00;9.999e+00;7.348e-01;-7.616e-01;1.055e+00;1.000e+00;1.058e+00;1.000e+00
9.102e+00;1.000e+00;8.223e-01;8.223e-01;8.247e-01;8.249e-01;1.021e+00;9.999e+00;7.348e-01;-7.619e-01;1.055e+00;1.000e+00;1.059e+00;1.000e+00
