time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
9.112e+00;1.000e+00;8.223e-01;8.223e-01;8.251e-01;8.253e-01;1.021e+00;9.999e+00;7.348e-01;-7.622e-01;1.055e+00;1.000e+00;1.059e+00;1.000e+00
9.122e+00;1.000e+00;8.223e-01;8.223e-01;8.254e-01;8.257e-01;1.021e+00;9.999e+00;7.348e-01;-7.625e-01;1.055e+00;1.000e+00;1.059e+00;1.000e+00
9.132e+00;1.000e+00;8.223e-01;8.223e-01;8.257e-01;8.260e-01;1.021e+00;9.999e+00;7.348e-01;-7.629e-01;1.055e+00;1.000e+00;1.059e+00;1.000e+00
9.142e+00;1.000e+00;8.223e-01;8.223e-01;8.261e-01;8.265e-01;1.021e+00;9.999e+00;7.348e-01;-7.632e-01;1.055e+00;1.000e+00;1.059e+00;1.000e+00
9.152e+00;1.000e+00;8.223e-01;8.223e-01;8.265e-01;8.269e-01;1.021e+00;9.999e+00;7.348e-01;-7.636e-01;1.055e+00;1.000e+00;1.060e+00;1.000e+00
9.162e+00;1.000e+00;8.223e-01;8.223e-01;8.269e-01;8.273e-01;1.021e+00;9.999e+00;7.348e-01;-7.639e-01;1.055e+00;1.000e+00;1.060e+00;1.000e+00
9.172e+00;1.000e+00;8.223e-01;8.223e-01;8.272e-01;8.276e-01;1.021e+00;1.000e+01;7.347e-01;-7.643e-01;1.055e+00;1.000e+00;1.060e+00;1.000e+00
9.182e+00;1.000e+00;8.223e-01;8.223e-01;8.276e-01;8.280e-01;1.021e+00;1.000e+01;7.347e-01;-7.647e-01;1.055e+00;1.000e+00;1.060e+00;1.000e+00
9.192e+00;1.000e+00;8.223e-01;8.223e-01;8.280e-01;8.284e-01;1.021e+00;1.000e+01;7.347e-01;-7.650e-01;1.055e+00;1.000e+00;1.061e+00;1.000e+00
9.202e+00;1.000e+00;8.223e-01;8.223e-01;8.284e-01;8.289e-01;1.021e+00;1.000e+01;7.347e-01;-7.653e-01;1.055e+00;1.000e+00;1.061e+00;1.000e+00
9.212e+00;1.000e+00;8.223e-01;8.223e-01;8.287e-01;8.292e-01;1.021e+00;1.000e+01;7.347e-01;-7.657e-01;1.055e+00;1.000e+00;1.061e+00;1.000e+00
9.222e+00;1.000e+00;8.223e-01;8.223e-01;8.291e-01;8.296e-01;1.021e+00;1.000e+01;7.347e-01;-7.660e-01;1.055e+00;1.000e+00;1.061e+00;1.000e+00
9.232e+00;1.000e+00;8.223e-01;8.223e-01;8.295e-01;8.300e-01;1.021e+00;1.000e+01;7.347e-01;-7.663e-01;1.055e+00;1.000e+00;1.062e+00;1.000e+00
9.242e+00;1.000e+00;8.223e-01;8.223e-01;8.298e-01;8.303e-01;1.021e+00;1.000e+01;7.347e-01;-7.667e-01;1.055e+00;1.000e+00;1.062e+00;1.000e+00
9.252e+00;1.000e+00;8.223e-01;8.223e-01;8.302e-01;8.307e-01;1.021e+00;1.000e+01;7.347e-01;-7.670e-01;1.055e+00;1.000e+00;1.062e+00;1.000e+00
9.262e+00;1.000e+00;8.223e-01;8.223e-01;8.306e-01;8.311e-01;1.021e+00;1.000e+01;7.347e-01;-7.673e-01;1.055e+00;1.000e+00;1.062e+00;1.000e+00
9.272e+00;1.000e+00;8.223e-01;8.223e-01;8.310e-01;8.315e-01;1.021e+00;1.000e+01;7.347e-01;-7.677e-01;1.055e+00;1.000e+00;1.063e+00;1.000e+00
9.282e+00;1.000e+00;8.223e-01;8.223e-01;8.313e-01;8.318e-01;1.021e+00;1.000e+01;7.347e-01;-7.680e-01;1.055e+00;1.000e+00;1.063e+00;1.000e+00
9.292e+00;1.000e+00;8.223e-01;8.223e-01;8.317e-01;8.322e-01;1.021e+00;1.000e+01;7.347e-01;-7.683e-01;1.055e+00;1.000e+00;1.063e+00;1.000e+00
9.302e+00;1.000e+00;8.223e-01;8.223e-01;8.321e-01;8.326e-01;1.021e+00;1.000e+01;7.347e-01;-7.687e-01;1.055e+00;1.000e+00;1.063e+00;1.000e+00
9.312e+00;1.000e+00;8.223e-01;8.223e-01;8.325e-01;8.328e-01;1.021e+00;1.000e+01;7.347e-01;-7.690e-01;1.055e+00;1.000e+00;1.064e+00;1.000e+00
9.322e+00;1.000e+00;8.223e-01;8.223e-01;8.329e-01;8.332e-01;1.021e+00;1.000e+01;7.347e-01;-7.693e-01;1.055e+00;1.000e+00;1.064e+00;1.000e+00
9.332e+00;1.000e+00;8.223e-01;8.223e-01;8.333e-01;8.336e-01;1.021e+00;1.000e+01;7.346e-01;-7.697e-01;1.055e+00;1.000e+00;1.064e+00;1.000e+00
9.342e+00;1.000e+00;8.223e-01;8.223e-01;8.337e-01;8.340e-01;1.021e+00;1.000e+01;7.346e-01;-7.700e-01;1.055e+00;1.000e+00;1.064e+00;1.000e+00
9.352e+00;1.000e+00;8.223e-01;8.223e-01;8.340e-01;8.343e-01;1.021e+00;1.000e+01;7.346e-01;-7.703e-01;1.055e+00;1.000e+00;1.064e+00;1.000e+00
9.362e+00;1.000e+00;8.223e-01;8.223e-01;8.344e-01;8.347e-01;1.021e+00;1.000e+01;7.346e-01;-7.707e-01;1.055e+00;1.000e+00;1.065e+00;1.000e+00
9.372e+00;1.000e+00;8.223e-01;8.223e-01;8.348e-01;8.351e-01;1.021e+00;1.000e+01;7.346e-01;-7.710e-01;1.055e+00;1.000e+00;1.065e+00;1.000e+00
9.382e+00;1.000e+00;8.223e-01;8.223e-01;8.351e-01;8.354e-01;1.021e+00;1.000e+01;7.346e-01;-7.713e-01;1.055e+00;1.000e+00;1.065e+00;1.000e+00
9.392e+00;1.000e+00;8.223e-01;8.223e-01;8.355e-01;8.358e-01;1.021e+00;1.000e+01;7.346e-01;-7.717e-01;1.055e+00;1.000e+00;1.065e+00;1.000e+00
9.402e+00;1.000e+00;8.223e-01;8.223e-01;8.359e-01;8.362e-01;1.021e+00;1.000e+01;7.346e-01;-7.720e-01;1.055e+00;1.000e+00;1.066e+00;1.000e+00
9.412e+00;1.000e+00;8.223e-01;8.223e-01;8.362e-01;8.365e-01;1.021e+00;1.000e+01;7.346e-01;-7.723e-01;1.055e+00;1.000e+00;1.066e+00;1.000e+00
9.422e+00;1.000e+00;8.223e-01;8.223e-01;8.366e-01;8.369e-01;1.021e+00;1.000e+01;7.346e-01;-7.727e-01;1.055e+00;1.000e+00;1.066e+00;1.000e+00
9.432e+00;1.000e+00;8.223e-01;8.223e-01;8.370e-01;8.373e-01;1.021e+00;1.000e+01;7.346e-01;-7.730e-01;1.055e+00;1.000e+00;1.066e+00;1.000e+00
9.442e+00;1.000e+00;8.223e-01;8.223e-01;8.374e-01;8.377e-01;1.021e+00;1.000e+01;7.346e-01;-7.733e-01;1.055e+00;1.000e+00;1.067e+00;1.000e+00
9.452e+00;1.000e+00;8.223e-01;8.223e-01;8.377e-01;8.380e-01;1.021e+00;1.000e+01;7.346e-01;-7.736e-01;1.055e+00;1.000e+00;1.067e+00;1.000e+00
9.462e+00;1.000e+00;8.223e-01;8.223e-01;8.381e-01;8.384e-01;1.021e+00;9.999e+00;7.346e-01;-7.739e-01;1.055e+00;1.000e+00;1.067e+00;1.000e+00
9.472e+00;1.000e+00;8.223e-01;8.223e-01;8.385e-01;8.387e-01;1.021e+00;9.999e+00;7.346e-01;-7.742e-01;1.055e+00;1.000e+00;1.067e+00;1.000e+00
9.482e+00;1.000e+00;8.223e-01;8.223e-01;8.388e-01;8.390e-01;1.021e+00;9.999e+00;7.345e-01;-7.746e-01;1.055e+00;1.000e+00;1.068e+00;1.000e+00
9.492e+00;1.000e+00;8.223e-01;8.223e-01;8.392e-01;8.394e-01;1.021e+00;9.999e+00;7.345e-01;-7.750e-01;1.055e+00;1.000e+00;1.068e+00;1.000e+00
9.502e+00;1.000e+00;8.223e-01;8.223e-01;8.396e-01;8.398e-01;1.021e+00;9.999e+00;7.345e-01;-7.753e-01;1.055e+00;1.000e+00;1.068e+00;1.000e+00
9.512e+00;1.000e+00;8.223e-01;8.223e-01;8.399e-01;8.401e-01;1.021e+00;9.999e+00;7.345e-01;-7.756e-01;1.055e+00;1.000e+00;1.068e+00;1.000e+00
9.522e+00;1.000e+00;8.223e-01;8.223e-01;8.403e-01;8.405e-01;1.021e+00;9.999e+00;7.345e-01;-7.760e-01;1.055e+00;1.000e+00;1.068e+00;1.000e+00
9.532e+00;1.000e+00;8.223e-01;8.223e-01;8.407e-01;8.408e-01;1.021e+00;9.999e+00;7.345e-01;-7.763e-01;1.055e+00;1.000e+00;1.069e+00;1.000e+00
9.542e+00;1.000e+00;8.223e-01;8.223e-01;8.410e-01;8.411e-01;1.021e+00;9.999e+00;7.345e-01;-7.766e-01;1.055e+00;1.000e+00;1.069e+00;1.000e+00
9.552e+00;1.000e+00;8.223e-01;8.223e-01;8.414e-01;8.415e-01;1.021e+00;9.999e+00;7.345e-01;-7.770e-01;1.055e+00;1.000e+00;1.069e+00;1.000e+00
9.562e+00;1.000e+00;8.223e-01;8.223e-01;8.418e-01;8.419e-01;1.021e+00;9.999e+00;7.345e-01;-7.773e-01;1.055e+00;1.000e+00;1.069e+00;1.000e+00
9.572e+00;1.000e+00;8.223e-01;8.223e-01;8.421e-01;8.422e-01;1.021e+00;9.999e+00;7.345e-01;-7.776e-01;1.055e+00;1.000e+00;1.070e+00;1.000e+00
9.582e+00;1.000e+00;8.223e-01;8.223e-01;8.425e-01;8.426e-01;1.021e+00;9.999e+00;7.345e-01;-7.779e-01;1.055e+00;1.000e+00;1.070e+00;1.000e+00
9.592e+00;1.000e+00;8.223e-01;8.223e-01;8.429e-01;8.430e-01;1.021e+00;9.999e+00;7.345e-01;-7.783e-01;1.055e+00;1.000e+00;1.070e+00;1.000e+00
9.602e+00;1.000e+00;8.223e-01;8.223e-01;8.432e-01;8.433e-01;1.021e+00;9.999e+00;7.345e-01;-7.786e-01;1.055e+00;1.000e+00;1.070e+00;1.000e+00
9.612e+00;1.000e+00;8.223e-01;8.223e-01;8.436e-01;8.436e-01;1.021e+00;9.999e+00;7.345e-01;-7.789e-01;1.055e+00;1.000e+00;1.071e+00;1.000e+00
9.622e+00;1.000e+00;8.223e-01;8.223e-01;8.439e-01;8.439e-01;1.021e+00;9.999e+00;7.345e-01;-7.793e-01;1.055e+00;1.000e+00;1.071e+00;1.000e+00
9.632e+00;1.000e+00;8.223e-01;8.223e-01;8.443e-01;8.443e-01;1.021e+00;9.999e+00;7.345e-01;-7.796e-01;1.055e+00;1.000e+00;1.071e+00;1.000e+00
9.642e+00;1.000e+00;8.223e-01;8.223e-01;8.447e-01;8.447e-01;1.021e+00;9.999e+00;7.344e-01;-7.799e-01;1.055e+00;1.000e+00;1.071e+00;1.000e+00
9.652e+00;1.000e+00;8.223e-01;8.223e-01;8.450e-01;8.450e-01;1.021e+00;9.999e+00;7.344e-01;-7.802e-01;1.055e+00;1.000e+00;1.072e+00;1.000e+00
9.662e+00;1.000e+00;8.223e-01;8.223e-01;8.454e-01;8.454e-01;1.021e+00;9.999e+00;7.344e-01;-7.806e-01;1.055e+00;1.000e+00;1.072e+00;1.000e+00
9.672e+00;1.000e+00;8.223e-01;8.223e-01;8.458e-01;8.458e-01;1.021e+00;9.999e+00;7.344e-01;-7.809e-01;1.055e+00;1.000e+00;1.072e+00;1.000e+00
9.682e+00;1.000e+00;8.223e-01;8.223e-01;8.461e-01;8.461e-01;1.021e+00;9.999e+00;7.344e-01;-7.812e-01;1.055e+00;1.000e+00;1.072e+00;1.000e+00
9.692e+00;1.000e+00;8.223e-01;8.223e-01;8.465e-01;8.465e-01;1.021e+00;9.999e+00;7.344e-01;-7.815e-01;1.055e+00;1.000e+00;1.072e+00;1.000e+00
9.702e+00;1.000e+00;8.223e-01;8.223e-01;8.469e-01;8.469e-01;1.021e+00;9.999e+00;7.344e-01;-7.819e-01;1.055e+00;1.000e+00;1.073e+00;1.000e+00
9.712e+00;1.000e+00;8.223e-01;8.223e-01;8.472e-01;8.473e-01;1.021e+00;9.999e+00;7.344e-01;-7.822e-01;1.055e+00;1.000e+00;1.073e+00;1.000e+00
9.722e+00;1.000e+00;8.223e-01;8.223e-01;8.476e-01;8.477e-01;1.021e+00;9.999e+00;7.344e-01;-7.825e-01;1.055e+00;1.000e+00;1.073e+00;1.000e+00
9.732e+00;1.000e+00;8.223e-01;8.223e-01;8.479e-01;8.480e-01;1.021e+00;9.999e+00;7.344e-01;-7.829e-01;1.055e+00;1.000e+00;1.073e+00;1.000e+00
9.742e+00;1.000e+00;8.223e-01;8.223e-01;8.483e-01;8.483e-01;1.021e+00;9.999e+00;7.344e-01;-7.832e-01;1.055e+00;1.000e+00;1.074e+00;1.000e+00
9.752e+00;1.000e+00;8.223e-01;8.223e-01;8.487e-01;8.487e-01;1.021e+00;1.000e+01;7.344e-01;-7.835e-01;1.055e+00;1.000e+00;1.074e+00;1.000e+00
9.762e+00;1.000e+00;8.223e-01;8.223e-01;8.490e-01;8.490e-01;1.021e+00;1.000e+01;7.344e-01;-7.838e-01;1.055e+00;1.000e+00;1.074e+00;1.000e+00
9.772e+00;1.000e+00;8.223e-01;8.223e-01;8.494e-01;8.494e-01;1.021e+00;1.000e+01;7.344e-01;-7.842e-01;1.055e+00;1.000e+00;1.074e+00;1.000e+00
9.782e+00;1.000e+00;8.223e-01;8.223e-01;8.498e-01;8.498e-01;1.021e+00;1.000e+01;7.344e-01;-7.845e-01;1.055e+00;1.000e+00;1.075e+00;1.000e+00
9.792e+00;1.000e+00;8.223e-01;8.223e-01;8.501e-01;8.501e-01;1.021e+00;1.000e+01;7.343e-01;-7.848e-01;1.055e+00;1.000e+00;1.075e+00;1.000e+00
9.802e+00;1.000e+00;8.223e-01;8.223e-01;8.505e-01;8.505e-01;1.021e+00;1.000e+01;7.343e-01;-7.851e-01;1.055e+00;1.000e+00;1.075e+00;1.000e+00
9.812e+00;1.000e+00;8.223e-01;8.223e-01;8.508e-01;8.509e-01;1.021e+00;1.000e+01;7.343e-01;-7.855e-01;1.055e+00;1.000e+00;1.075e+00;1.000e+00
9.822e+00;1.000e+00;8.223e-01;8.223e-01;8.513e-01;8.513e-01;1.021e+00;1.000e+01;7.343e-01;-7.859e-01;1.055e+00;1.000e+00;1.075e+00;1.000e+00
9.832e+00;1.000e+00;8.223e-01;8.223e-01;8.517e-01;8.517e-01;1.021e+00;1.000e+01;7.343e-01;-7.862e-01;1.055e+00;1.000e+00;1.076e+00;1.000e+00
9.842e+00;1.000e+00;8.223e-01;8.223e-01;8.520e-01;8.520e-01;1.021e+00;1.000e+01;7.343e-01;-7.865e-01;1.055e+00;1.000e+00;1.076e+00;1.000e+00
9.852e+00;1.000e+00;8.223e-01;8.223e-01;8.524e-01;8.524e-01;1.021e+00;1.000e+01;7.343e-01;-7.869e-01;1.055e+00;1.000e+00;1.076e+00;1.000e+00
9.862e+00;1.000e+00;8.223e-01;8.223e-01;8.527e-01;8.527e-01;1.021e+00;1.000e+01;7.343e-01;-7.872e-01;1.055e+00;1.000e+00;1.076e+00;1.000e+00
9.872e+00;1.000e+00;8.223e-01;8.223e-01;8.531e-01;8.530e-01;1.021e+00;1.000e+01;7.343e-01;-7.875e-01;1.055e+00;1.000e+00;1.077e+00;1.000e+00
9.882e+00;1.000e+00;8.223e-01;8.223e-01;8.535e-01;8.534e-01;1.021e+00;1.000e+01;7.343e-01;-7.878e-01;1.055e+00;1.000e+00;1.077e+00;1.000e+00
9.892e+00;1.000e+00;8.223e-01;8.223e-01;8.538e-01;8.537e-01;1.021e+00;1.000e+01;7.343e-01;-7.882e-01;1.055e+00;1.000e+00;1.077e+00;1.000e+00
9.902e+00;1.000e+00;8.223e-01;8.223e-01;8.542e-01;8.541e-01;1.021e+00;1.000e+01;7.343e-01;-7.886e-01;1.055e+00;1.000e+00;1.077e+00;1.000e+00
9.912e+00;1.000e+00;8.223e-01;8.223e-01;8.545e-01;8.544e-01;1.021e+00;1.000e+01;7.343e-01;-7.889e-01;1.055e+00;1.000e+00;1.078e+00;1.000e+00
9.922e+00;1.000e+00;8.223e-01;8.223e-01;8.549e-01;8.548e-01;1.021e+00;1.000e+01;7.343e-01;-7.892e-01;1.055e+00;1.000e+00;1.078e+00;1.000e+00
9.932e+00;1.000e+00;8.223e-01;8.223e-01;8.553e-01;8.552e-01;1.021e+00;1.000e+01;7.343e-01;-7.895e-01;1.055e+00;1.000e+00;1.078e+00;1.000e+00
9.942e+00;1.000e+00;8.223e-01;8.223e-01;8.556e-01;8.555e-01;1.021e+00;1.000e+01;7.343e-01;-7.899e-01;1.055e+00;1.000e+00;1.078e+00;1.000e+00
9.952e+00;1.000e+00;8.223e-01;8.223e-01;8.560e-01;8.559e-01;1.021e+00;1.000e+01;7.342e-01;-7.902e-01;1.055e+00;1.000e+00;1.079e+00;1.000e+00
9.962e+00;1.000e+00;8.223e-01;8.223e-01;8.563e-01;8.562e-01;1.021e+00;1.000e+01;7.342e-01;-7.905e-01;1.055e+00;1.000e+00;1.079e+00;1.000e+00
9.972e+00;1.000e+00;8.223e-01;8.223e-01;8.567e-01;8.566e-01;1.021e+00;1.000e+01;7.342e-01;-7.908e-01;1.055e+00;1.000e+00;1.079e+00;1.000e+00
9.982e+00;1.000e+00;8.223e-01;8.223e-01;8.571e-01;8.570e-01;1.022e+00;1.000e+01;7.342e-01;-7.912e-01;1.055e+00;1.000e+00;1.079e+00;1.000e+00
9.992e+00;1.000e+00;8.223e-01;8.223e-01;8.574e-01;8.574e-01;1.022e+00;1.000e+01;7.342e-01;-7.915e-01;1.055e+00;1.000e+00;1.079e+00;1.000e+00
1.000e+01;9.999e-01;8.223e-01;8.223e-01;8.578e-01;8.578e-01;1.022e+00;1.000e+01;7.342e-01;-7.918e-01;1.055e+00;1.000e+00;1.080e+00;1.000e+00
1.001e+01;9.999e-01;8.223e-01;8.223e-01;8.581e-01;8.581e-01;1.022e+00;1.000e+01;7.342e-01;-7.921e-01;1.055e+00;1.000e+00;1.080e+00;1.000e+00
1.002e+01;9.999e-01;8.223e-01;8.223e-01;8.585e-01;8.585e-01;1.022e+00;1.000e+01;7.342e-01;-7.923e-01;1.055e+00;1.000e+00;1.080e+00;1.000e+00
1.003e+01;9.999e-01;8.223e-01;8.223e-01;8.589e-01;8.588e-01;1.022e+00;1.000e+01;7.342e-01;-7.927e-01;1.055e+00;1.000e+00;1.080e+00;1.000e+00
1.004e+01;9.999e-01;8.223e-01;8.223e-01;8.593e-01;8.592e-01;1.022e+00;1.000e+01;7.342e-01;-7.930e-01;1.055e+00;1.000e+00;1.081e+00;1.000e+00
1.005e+01;9.999e-01;8.223e-01;8.223e-01;8.597e-01;8.597e-01;1.022e+00;1.000e+01;7.342e-01;-7.933e-01;1.055e+00;1.000e+00;1.081e+00;1.000e+00
1.006e+01;9.999e-01;8.223e-01;8.223e-01;8.600e-01;8.600e-01;1.022e+00;1.000e+01;7.342e-01;-7.936e-01;1.055e+00;1.000e+00;1.081e+00;1.000e+00
1.007e+01;9.999e-01;8.223e-01;8.223e-01;8.605e-01;8.604e-01;1.022e+00;1.000e+01;7.342e-01;-7.939e-01;1.055e+00;1.000e+00;1.081e+00;1.000e+00
1.008e+01;9.999e-01;8.223e-01;8.223e-01;8.608e-01;8.607e-01;1.022e+00;1.000e+01;7.342e-01;-7.943e-01;1.055e+00;1.000e+00;1.082e+00;1.000e+00
1.009e+01;9.999e-01;8.223e-01;8.223e-01;8.612e-01;8.611e-01;1.022e+00;1.000e+01;7.342e-01;-7.946e-01;1.055e+00;1.000e+00;1.082e+00;1.000e+00
1.010e+01;9.999e-01;8.223e-01;8.223e-01;8.615e-01;8.614e-01;1.022e+00;1.000e+01;7.342e-01;-7.949e-01;1.055e+00;1.000e+00;1.082e+00;1.000e+00
1.011e+01;9.999e-01;8.223e-01;8.223e-01;8.619e-01;8.618e-01;1.022e+00;1.000e+01;7.341e-01;-7.952e-01;1.055e+00;1.000e+00;1.082e+00;1.000e+00
1.012e+01;9.999e-01;8.223e-01;8.223e-01;8.623e-01;8.622e-01;1.022e+00;1.000e+01;7.341e-01;-7.955e-01;1.055e+00;1.000e+00;1.082e+00;1.000e+00
1.013e+01;1.000e+00;8.223e-01;8.223e-01;8.626e-01;8.625e-01;1.022e+00;1.000e+01;7.341e-01;-7.959e-01;1.055e+00;1.000e+00;1.083e+00;1.000e+00
1.014e+01;1.000e+00;8.223e-01;8.223e-01;8.630e-01;8.629e-01;1.022e+00;1.000e+01;7.341e-01;-7.962e-01;1.055e+00;1.000e+00;1.083e+00;1.000e+00
1.015e+01;1.000e+00;8.223e-01;8.223e-01;8.633e-01;8.632e-01;1.022e+00;1.000e+01;7.341e-01;-7.965e-01;1.055e+00;1.000e+00;1.083e+00;1.000e+00
1.016e+01;1.000e+00;8.223e-01;8.223e-01;8.637e-01;8.636e-01;1.022e+00;1.000e+01;7.341e-01;-7.967e-01;1.055e+00;1.000e+00;1.083e+00;1.000e+00
1.017e+01;1.000e+00;8.223e-01;8.223e-01;8.640e-01;8.639e-01;1.022e+00;1.000e+01;7.341e-01;-7.970e-01;1.055e+00;1.000e+00;1.084e+00;1.000e+00
1.018e+01;1.000e+00;8.223e-01;8.223e-01;8.644e-01;8.643e-01;1.022e+00;1.000e+01;7.341e-01;-7.974e-01;1.055e+00;1.000e+00;1.084e+00;1.000e+00
1.019e+01;1.000e+00;8.223e-01;8.223e-01;8.647e-01;8.646e-01;1.022e+00;1.000e+01;7.341e-01;-7.977e-01;1.055e+00;1.000e+00;1.084e+00;1.000e+00
1.020e+01;1.000e+00;8.223e-01;8.223e-01;8.651e-01;8.650e-01;1.022e+00;1.000e+01;7.341e-01;-7.980e-01;1.055e+00;1.000e+00;1.084e+00;1.000e+00
1.021e+01;1.000e+00;8.223e-01;8.223e-01;8.654e-01;8.653e-01;1.022e+00;1.000e+01;7.341e-01;-7.983e-01;1.055e+00;1.000e+00;1.085e+00;9.999e-01
1.022e+01;1.000e+00;8.223e-01;8.223e-01;8.658e-01;8.657e-01;1.022e+00;1.000e+01;7.341e-01;-7.986e-01;1.055e+00;1.000e+00;1.085e+00;9.999e-01
1.023e+01;1.000e+00;8.223e-01;8.223e-01;8.662e-01;8.661e-01;1.022e+00;1.000e+01;7.341e-01;-7.989e-01;1.055e+00;1.000e+00;1.085e+00;9.999e-01
1.024e+01;1.000e+00;8.223e-01;8.223e-01;8.665e-01;8.664e-01;1.022e+00;1.000e+01;7.341e-01;-7.993e-01;1.055e+00;1.000e+00;1.085e+00;9.999e-01
1.025e+01;1.000e+00;8.223e-01;8.223e-01;8.669e-01;8.668e-01;1.022e+00;1.000e+01;7.341e-01;-7.996e-01;1.055e+00;1.000e+00;1.085e+00;9.999e-01
1.026e+01;1.000e+00;8.223e-01;8.223e-01;8.671e-01;8.671e-01;1.022e+00;1.000e+01;7.341e-01;-7.999e-01;1.055e+00;1.000e+00;1.086e+00;9.999e-01
1.027e+01;1.000e+00;8.223e-01;8.223e-01;8.675e-01;8.675e-01;1.022e+00;1.000e+01;7.340e-01;-8.002e-01;1.055e+00;1.000e+00;1.086e+00;9.999e-01
1.028e+01;1.000e+00;8.223e-01;8.223e-01;8.678e-01;8.678e-01;1.022e+00;1.000e+01;7.340e-01;-8.005e-01;1.055e+00;1.000e+00;1.086e+00;9.999e-01
1.029e+01;1.000e+00;8.223e-01;8.223e-01;8.682e-01;8.682e-01;1.022e+00;1.000e+01;7.340e-01;-8.007e-01;1.055e+00;1.000e+00;1.086e+00;9.999e-01
1.030e+01;1.000e+00;8.223e-01;8.223e-01;8.685e-01;8.685e-01;1.022e+00;1.000e+01;7.340e-01;-8.011e-01;1.055e+00;1.000e+00;1.087e+00;9.999e-01
1.031e+01;1.000e+00;8.223e-01;8.223e-01;8.689e-01;8.689e-01;1.022e+00;1.000e+01;7.340e-01;-8.014e-01;1.055e+00;1.000e+00;1.087e+00;9.999e-01
1.032e+01;1.000e+00;8.223e-01;8.223e-01;8.692e-01;8.692e-01;1.022e+00;1.000e+01;7.340e-01;-8.017e-01;1.055e+00;9.999e-01;1.087e+00;9.999e-01
1.033e+01;1.000e+00;8.223e-01;8.223e-01;8.697e-01;8.695e-01;1.022e+00;1.000e+01;7.340e-01;-8.020e-01;1.055e+00;9.999e-01;1.087e+00;9.999e-01
1.034e+01;1.000e+00;8.223e-01;8.223e-01;8.700e-01;8.698e-01;1.022e+00;1.000e+01;7.340e-01;-8.024e-01;1.055e+00;9.999e-01;1.088e+00;9.999e-01
1.035e+01;1.000e+00;8.223e-01;8.223e-01;8.704e-01;8.702e-01;1.022e+00;1.000e+01;7.340e-01;-8.027e-01;1.055e+00;9.999e-01;1.088e+00;9.999e-01
1.036e+01;1.000e+00;8.223e-01;8.223e-01;8.707e-01;8.705e-01;1.022e+00;1.000e+01;7.340e-01;-8.031e-01;1.055e+00;9.999e-01;1.088e+00;9.999e-01
1.037e+01;1.000e+00;8.223e-01;8.223e-01;8.711e-01;8.709e-01;1.022e+00;1.000e+01;7.340e-01;-8.034e-01;1.055e+00;9.999e-01;1.088e+00;9.999e-01
1.038e+01;1.000e+00;8.223e-01;8.223e-01;8.715e-01;8.712e-01;1.022e+00;1.000e+01;7.340e-01;-8.037e-01;1.055e+00;9.998e-01;1.088e+00;9.999e-01
1.039e+01;1.000e+00;8.223e-01;8.223e-01;8.719e-01;8.716e-01;1.022e+00;1.000e+01;7.340e-01;-8.040e-01;1.055e+00;9.998e-01;1.089e+00;9.999e-01
1.040e+01;1.000e+00;8.223e-01;8.223e-01;8.722e-01;8.719e-01;1.022e+00;1.000e+01;7.340e-01;-8.043e-01;1.055e+00;9.998e-01;1.089e+00;9.999e-01
1.041e+01;1.000e+00;8.223e-01;8.223e-01;8.726e-01;8.723e-01;1.022e+00;1.000e+01;7.340e-01;-8.046e-01;1.055e+00;9.998e-01;1.089e+00;9.999e-01
1.042e+01;1.000e+00;8.223e-01;8.223e-01;8.729e-01;8.726e-01;1.022e+00;1.000e+01;7.340e-01;-8.051e-01;1.055e+00;9.998e-01;1.089e+00;9.999e-01
1.043e+01;1.000e+00;8.223e-01;8.223e-01;8.733e-01;8.730e-01;1.022e+00;1.000e+01;7.339e-01;-8.054e-01;1.055e+00;9.998e-01;1.090e+00;9.999e-01
1.044e+01;1.000e+00;8.223e-01;8.223e-01;8.736e-01;8.733e-01;1.022e+00;1.000e+01;7.339e-01;-8.057e-01;1.055e+00;9.998e-01;1.090e+00;9.999e-01
1.045e+01;9.999e-01;8.223e-01;8.223e-01;8.740e-01;8.737e-01;1.022e+00;1.000e+01;7.339e-01;-8.060e-01;1.055e+00;9.998e-01;1.090e+00;9.999e-01
1.046e+01;9.999e-01;8.223e-01;8.223e-01;8.743e-01;8.740e-01;1.022e+00;1.000e+01;7.339e-01;-8.063e-01;1.055e+00;9.998e-01;1.090e+00;9.999e-01
1.047e+01;9.999e-01;8.223e-01;8.223e-01;8.747e-01;8.744e-01;1.022e+00;1.000e+01;7.339e-01;-8.066e-01;1.055e+00;9.998e-01;1.090e+00;9.999e-01
1.048e+01;9.999e-01;8.223e-01;8.223e-01;8.750e-01;8.747e-01;1.022e+00;1.000e+01;7.339e-01;-8.069e-01;1.055e+00;9.998e-01;1.091e+00;9.999e-01
1.049e+01;9.999e-01;8.223e-01;8.223e-01;8.754e-01;8.751e-01;1.022e+00;1.000e+01;7.339e-01;-8.073e-01;1.055e+00;9.998e-01;1.091e+00;9.999e-01
1.050e+01;9.999e-01;8.223e-01;8.223e-01;8.757e-01;8.754e-01;1.022e+00;1.000e+01;7.339e-01;-8.076e-01;1.055e+00;9.998e-01;1.091e+00;9.999e-01
1.051e+01;9.999e-01;8.223e-01;8.223e-01;8.761e-01;8.757e-01;1.022e+00;1.000e+01;7.339e-01;-8.079e-01;1.055e+00;9.998e-01;1.091e+00;9.999e-01
1.052e+01;9.999e-01;8.223e-01;8.223e-01;8.764e-01;8.760e-01;1.022e+00;1.000e+01;7.339e-01;-8.082e-01;1.055e+00;9.998e-01;1.092e+00;1.000e+00
1.053e+01;9.999e-01;8.223e-01;8.223e-01;8.768e-01;8.764e-01;1.022e+00;1.000e+01;7.339e-01;-8.085e-01;1.055e+00;9.998e-01;1.092e+00;1.000e+00
1.054e+01;9.999e-01;8.223e-01;8.223e-01;8.771e-01;8.767e-01;1.022e+00;1.000e+01;7.339e-01;-8.087e-01;1.055e+00;9.998e-01;1.092e+00;1.000e+00
1.055e+01;9.999e-01;8.223e-01;8.223e-01;8.774e-01;8.771e-01;1.022e+00;1.000e+01;7.339e-01;-8.090e-01;1.055e+00;9.998e-01;1.092e+00;1.000e+00
1.056e+01;9.999e-01;8.223e-01;8.223e-01;8.777e-01;8.774e-01;1.022e+00;1.000e+01;7.339e-01;-8.093e-01;1.055e+00;9.998e-01;1.093e+00;1.000e+00
1.057e+01;9.999e-01;8.223e-01;8.223e-01;8.781e-01;8.778e-01;1.022e+00;1.000e+01;7.339e-01;-8.097e-01;1.055e+00;9.998e-01;1.093e+00;1.000e+00
1.058e+01;9.999e-01;8.223e-01;8.223e-01;8.784e-01;8.781e-01;1.022e+00;1.000e+01;7.339e-01;-8.100e-01;1.055e+00;9.998e-01;1.093e+00;1.000e+00
1.059e+01;9.999e-01;8.223e-01;8.223e-01;8.787e-01;8.785e-01;1.022e+00;1.000e+01;7.339e-01;-8.103e-01;1.055e+00;9.998e-01;1.093e+00;1.000e+00
1.060e+01;9.999e-01;8.223e-01;8.223e-01;8.790e-01;8.788e-01;1.022e+00;1.000e+01;7.338e-01;-8.105e-01;1.055e+00;9.998e-01;1.093e+00;1.000e+00
1.061e+01;9.999e-01;8.223e-01;8.223e-01;8.794e-01;8.792e-01;1.022e+00;1.000e+01;7.338e-01;-8.108e-01;1.055e+00;9.998e-01;1.094e+00;1.000e+00
1.062e+01;9.999e-01;8.223e-01;8.223e-01;8.797e-01;8.795e-01;1.022e+00;1.000e+01;7.338e-01;-8.111e-01;1.055e+00;9.998e-01;1.094e+00;1.000e+00
1.063e+01;9.999e-01;8.223e-01;8.223e-01;8.800e-01;8.798e-01;1.022e+00;1.000e+01;7.338e-01;-8.114e-01;1.055e+00;9.998e-01;1.094e+00;1.000e+00
1.064e+01;9.999e-01;8.223e-01;8.223e-01;8.803e-01;8.802e-01;1.022e+00;1.000e+01;7.338e-01;-8.117e-01;1.055e+00;9.998e-01;1.094e+00;1.000e+00
1.065e+01;9.999e-01;8.223e-01;8.223e-01;8.806e-01;8.805e-01;1.022e+00;1.000e+01;7.338e-01;-8.121e-01;1.055e+00;9.998e-01;1.095e+00;1.000e+00
1.066e+01;9.999e-01;8.223e-01;8.223e-01;8.810e-01;8.809e-01;1.022e+00;1.000e+01;7.338e-01;-8.124e-01;1.055e+00;9.998e-01;1.095e+00;1.000e+00
1.067e+01;9.999e-01;8.223e-01;8.223e-01;8.813e-01;8.812e-01;1.022e+00;1.000e+01;7.338e-01;-8.128e-01;1.055e+00;9.998e-01;1.095e+00;1.000e+00
1.068e+01;9.999e-01;8.223e-01;8.223e-01;8.817e-01;8.816e-01;1.022e+00;1.000e+01;7.338e-01;-8.131e-01;1.055e+00;9.998e-01;1.095e+00;1.000e+00
1.069e+01;9.999e-01;8.223e-01;8.223e-01;8.820e-01;8.819e-01;1.022e+00;1.000e+01;7.338e-01;-8.134e-01;1.055e+00;9.999e-01;1.095e+00;1.000e+00
1.070e+01;9.999e-01;8.223e-01;8.223e-01;8.824e-01;8.823e-01;1.022e+00;1.000e+01;7.338e-01;-8.137e-01;1.055e+00;9.999e-01;1.096e+00;1.000e+00
1.071e+01;9.999e-01;8.223e-01;8.223e-01;8.827e-01;8.826e-01;1.022e+00;1.000e+01;7.338e-01;-8.140e-01;1.055e+00;9.999e-01;1.096e+00;1.000e+00
1.072e+01;9.999e-01;8.223e-01;8.223e-01;8.831e-01;8.830e-01;1.022e+00;1.000e+01;7.338e-01;-8.143e-01;1.055e+00;9.999e-01;1.096e+00;1.000e+00
1.073e+01;1.000e+00;8.223e-01;8.223e-01;8.835e-01;8.833e-01;1.022e+00;1.000e+01;7.338e-01;-8.146e-01;1.055e+00;9.999e-01;1.096e+00;1.000e+00
1.074e+01;1.000e+00;8.223e-01;8.223e-01;8.838e-01;8.836e-01;1.022e+00;1.000e+01;7.338e-01;-8.150e-01;1.055e+00;9.999e-01;1.097e+00;1.000e+00
1.075e+01;1.000e+00;8.223e-01;8.223e-01;8.842e-01;8.841e-01;1.022e+00;1.000e+01;7.338e-01;-8.154e-01;1.055e+00;9.999e-01;1.097e+00;1.000e+00
1.076e+01;1.000e+00;8.223e-01;8.223e-01;8.845e-01;8.844e-01;1.022e+00;1.000e+01;7.337e-01;-8.157e-01;1.055e+00;9.999e-01;1.097e+00;1.000e+00
1.077e+01;1.000e+00;8.223e-01;8.223e-01;8.849e-01;8.848e-01;1.022e+00;1.000e+01;7.337e-01;-8.160e-01;1.055e+00;1.000e+00;1.097e+00;1.000e+00
1.078e+01;1.000e+00;8.223e-01;8.223e-01;8.852e-01;8.851e-01;1.022e+00;1.000e+01;7.337e-01;-8.163e-01;1.055e+00;1.000e+00;1.098e+00;1.000e+00
1.079e+01;1.000e+00;8.223e-01;8.223e-01;8.856e-01;8.855e-01;1.022e+00;1.000e+01;7.337e-01;-8.166e-01;1.055e+00;1.000e+00;1.098e+00;1.000e+00
1.080e+01;1.000e+00;8.223e-01;8.223e-01;8.859e-01;8.859e-01;1.022e+00;1.000e+01;7.337e-01;-8.169e-01;1.055e+00;1.000e+00;1.098e+00;1.000e+00
1.081e+01;1.000e+00;8.223e-01;8.223e-01;8.863e-01;8.863e-01;1.022e+00;1.000e+01;7.337e-01;-8.172e-01;1.055e+00;1.000e+00;1.098e+00;1.000e+00
1.082e+01;1.000e+00;8.223e-01;8.223e-01;8.866e-01;8.866e-01;1.022e+00;1.000e+01;7.337e-01;-8.175e-01;1.055e+00;1.000e+00;1.098e+00;1.000e+00
1.083e+01;1.000e+00;8.223e-01;8.223e-01;8.869e-01;8.869e-01;1.022e+00;1.000e+01;7.337e-01;-8.178e-01;1.055e+00;1.000e+00;1.099e+00;1.000e+00
1.084e+01;1.000e+00;8.223e-01;8.223e-01;8.873e-01;8.873e-01;1.022e+00;1.000e+01;7.337e-01;-8.181e-01;1.055e+00;1.000e+00;1.099e+00;1.000e+00
1.085e+01;1.000e+00;8.223e-01;8.223e-01;8.876e-01;8.876e-01;1.022e+00;1.000e+01;7.337e-01;-8.184e-01;1.055e+00;1.000e+00;1.099e+00;1.000e+00
1.086e+01;1.000e+00;8.223e-01;8.223e-01;8.880e-01;8.880e-01;1.022e+00;1.000e+01;7.337e-01;-8.187e-01;1.055e+00;1.000e+00;1.099e+00;1.000e+00
1.087e+01;1.000e+00;8.223e-01;8.223e-01;8.883e-01;8.883e-01;1.022e+00;1.000e+01;7.337e-01;-8.191e-01;1.055e+00;1.000e+00;1.100e+00;1.000e+00
1.088e+01;1.000e+00;8.223e-01;8.223e-01;8.887e-01;8.887e-01;1.022e+00;9.999e+00;7.337e-01;-8.193e-01;1.055e+00;1.000e+00;1.100e+00;1.000e+00
1.089e+01;1.000e+00;8.223e-01;8.223e-01;8.890e-01;8.890e-01;1.022e+00;9.999e+00;7.337e-01;-8.196e-01;1.055e+00;1.000e+00;1.100e+00;1.000e+00
1.090e+01;1.000e+00;8.223e-01;8.223e-01;8.893e-01;8.893e-01;1.022e+00;9.999e+00;7.337e-01;-8.199e-01;1.055e+00;1.000e+00;1.100e+00;1.000e+00
1.091e+01;1.000e+00;8.223e-01;8.223e-01;8.897e-01;8.897e-01;1.022e+00;9.999e+00;7.337e-01;-8.202e-01;1.055e+00;1.000e+00;1.100e+00;1.000e+00
1.092e+01;1.000e+00;8.223e-01;8.223e-01;8.900e-01;8.900e-01;1.022e+00;9.999e+00;7.337e-01;-8.205e-01;1.055e+00;1.000e+00;1.101e+00;1.000e+00
1.093e+01;1.000e+00;8.223e-01;8.223e-01;8.904e-01;8.904e-01;1.022e+00;9.999e+00;7.336e-01;-8.208e-01;1.055e+00;1.000e+00;1.101e+00;1.000e+00
1.094e+01;1.000e+00;8.223e-01;8.223e-01;8.907e-01;8.907e-01;1.022e+00;9.999e+00;7.336e-01;-8.211e-01;1.055e+00;1.000e+00;1.101e+00;1.000e+00
1.095e+01;1.000e+00;8.223e-01;8.223e-01;8.910e-01;8.909e-01;1.022e+00;9.999e+00;7.336e-01;-8.214e-01;1.055e+00;1.000e+00;1.101e+00;1.000e+00
1.096e+01;1.000e+00;8.223e-01;8.223e-01;8.914e-01;8.913e-01;1.022e+00;9.999e+00;7.336e-01;-8.217e-01;1.055e+00;1.000e+00;1.102e+00;1.000e+00
1.097e+01;1.000e+00;8.223e-01;8.223e-01;8.917e-01;8.916e-01;1.022e+00;9.999e+00;7.336e-01;-8.220e-01;1.055e+00;1.000e+00;1.102e+00;1.000e+00
1.098e+01;1.000e+00;8.223e-01;8.223e-01;8.921e-01;8.920e-01;1.022e+00;9.999e+00;7.336e-01;-8.223e-01;1.055e+00;1.000e+00;1.102e+00;1.000e+00
1.099e+01;1.000e+00;8.223e-01;8.223e-01;8.924e-01;8.923e-01;1.022e+00;9.999e+00;7.336e-01;-8.226e-01;1.055e+00;1.000e+00;1.102e+00;1.000e+00
1.100e+01;1.000e+00;8.223e-01;8.223e-01;8.927e-01;8.925e-01;1.022e+00;9.999e+00;7.336e-01;-8.229e-01;1.055e+00;1.000e+00;1.102e+00;1.000e+00
1.101e+01;1.000e+00;8.223e-01;8.223e-01;8.931e-01;8.929e-01;1.022e+00;9.999e+00;7.336e-01;-8.232e-01;1.055e+00;1.000e+00;1.103e+00;1.000e+00
1.102e+01;1.000e+00;8.223e-01;8.223e-01;8.934e-01;8.932e-01;1.022e+00;9.999e+00;7.336e-01;-8.235e-01;1.055e+00;1.000e+00;1.103e+00;1.000e+00
1.103e+01;1.000e+00;8.223e-01;8.223e-01;8.938e-01;8.936e-01;1.022e+00;9.999e+00;7.336e-01;-8.238e-01;1.055e+00;1.000e+00;1.103e+00;1.000e+00
1.104e+01;1.000e+00;8.223e-01;8.223e-01;8.941e-01;8.939e-01;1.022e+00;9.999e+00;7.336e-01;-8.241e-01;1.055e+00;1.000e+00;1.103e+00;1.000e+00
1.105e+01;1.000e+00;8.223e-01;8.223e-01;8.944e-01;8.942e-01;1.022e+00;9.999e+00;7.336e-01;-8.244e-01;1.055e+00;1.000e+00;1.104e+00;1.000e+00
1.106e+01;1.000e+00;8.223e-01;8.223e-01;8.948e-01;8.946e-01;1.022e+00;9.999e+00;7.336e-01;-8.247e-01;1.055e+00;1.000e+00;1.104e+00;1.000e+00
1.107e+01;1.000e+00;8.223e-01;8.223e-01;8.951e-01;8.949e-01;1.022e+00;9.999e+00;7.336e-01;-8.250e-01;1.055e+00;1.000e+00;1.104e+00;1.000e+00
1.108e+01;1.000e+00;8.223e-01;8.223e-01;8.954e-01;8.953e-01;1.022e+00;9.999e+00;7.336e-01;-8.253e-01;1.055e+00;1.000e+00;1.104e+00;1.000e+00
1.109e+01;1.000e+00;8.223e-01;8.223e-01;8.957e-01;8.956e-01;1.022e+00;9.999e+00;7.335e-01;-8.256e-01;1.055e+00;1.000e+00;1.104e+00;1.000e+00
1.110e+01;1.000e+00;8.223e-01;8.223e-01;8.960e-01;8.959e-01;1.022e+00;9.999e+00;7.335e-01;-8.259e-01;1.055e+00;1.000e+00;1.105e+00;1.000e+00
1.111e+01;1.000e+00;8.223e-01;8.223e-01;8.964e-01;8.964e-01;1.022e+00;9.999e+00;7.335e-01;-8.262e-01;1.055e+00;1.000e+00;1.105e+00;1.000e+00
1.112e+01;1.000e+00;8.223e-01;8.223e-01;8.967e-01;8.967e-01;1.022e+00;9.999e+00;7.335e-01;-8.265e-01;1.055e+00;1.000e+00;1.105e+00;1.000e+00
1.113e+01;1.000e+00;8.223e-01;8.223e-01;8.971e-01;8.971e-01;1.022e+00;9.999e+00;7.335e-01;-8.268e-01;1.055e+00;1.000e+00;1.105e+00;1.000e+00
1.114e+01;1.000e+00;8.223e-01;8.223e-01;8.974e-01;8.974e-01;1.022e+00;9.999e+00;7.335e-01;-8.271e-01;1.055e+00;1.000e+00;1.106e+00;1.000e+00
1.115e+01;1.000e+00;8.223e-01;8.223e-01;8.977e-01;8.977e-01;1.023e+00;9.999e+00;7.335e-01;-8.274e-01;1.055e+00;1.000e+00;1.106e+00;1.000e+00
1.116e+01;1.000e+00;8.223e-01;8.223e-01;8.981e-01;8.981e-01;1.023e+00;9.999e+00;7.335e-01;-8.277e-01;1.055e+00;1.000e+00;1.106e+00;1.000e+00
1.117e+01;1.000e+00;8.223e-01;8.223e-01;8.984e-01;8.984e-01;1.023e+00;9.999e+00;7.335e-01;-8.280e-01;1.055e+00;1.000e+00;1.106e+00;1.000e+00
1.118e+01;1.000e+00;8.223e-01;8.223e-01;8.987e-01;8.987e-01;1.023e+00;9.999e+00;7.335e-01;-8.283e-01;1.055e+00;1.000e+00;1.106e+00;1.000e+00
1.119e+01;1.000e+00;8.223e-01;8.223e-01;8.991e-01;8.991e-01;1.023e+00;9.999e+00;7.335e-01;-8.285e-01;1.055e+00;1.000e+00;1.107e+00;9.999e-01
1.120e+01;1.000e+00;8.223e-01;8.223e-01;8.994e-01;8.994e-01;1.023e+00;9.999e+00;7.335e-01;-8.288e-01;1.055e+00;1.000e+00;1.107e+00;9.999e-01
1.121e+01;1.000e+00;8.223e-01;8.223e-01;8.999e-01;8.998e-01;1.023e+00;9.999e+00;7.335e-01;-8.291e-01;1.055e+00;1.000e+00;1.107e+00;9.999e-01
1.122e+01;1.000e+00;8.223e-01;8.223e-01;9.002e-01;9.001e-01;1.023e+00;9.999e+00;7.335e-01;-8.294e-01;1.055e+00;1.000e+00;1.107e+00;9.999e-01
1.123e+01;1.000e+00;8.223e-01;8.223e-01;9.005e-01;9.004e-01;1.023e+00;9.999e+00;7.335e-01;-8.298e-01;1.055e+00;1.000e+00;1.108e+00;9.999e-01
1.124e+01;1.000e+00;8.223e-01;8.223e-01;9.009e-01;9.008e-01;1.023e+00;9.999e+00;7.335e-01;-8.301e-01;1.055e+00;1.000e+00;1.108e+00;9.999e-01
1.125e+01;1.000e+00;8.223e-01;8.223e-01;9.012e-01;9.011e-01;1.023e+00;9.999e+00;7.335e-01;-8.304e-01;1.055e+00;1.000e+00;1.108e+00;9.999e-01
1.126e+01;1.000e+00;8.223e-01;8.223e-01;9.015e-01;9.014e-01;1.023e+00;9.999e+00;7.334e-01;-8.307e-01;1.055e+00;1.000e+00;1.108e+00;9.999e-01
1.127e+01;1.000e+00;8.223e-01;8.223e-01;9.019e-01;9.018e-01;1.023e+00;9.999e+00;7.334e-01;-8.310e-01;1.055e+00;1.000e+00;1.108e+00;9.999e-01
1.128e+01;1.000e+00;8.223e-01;8.223e-01;9.022e-01;9.021e-01;1.023e+00;9.999e+00;7.334e-01;-8.313e-01;1.055e+00;1.000e+00;1.109e+00;9.999e-01
1.129e+01;1.000e+00;8.223e-01;8.223e-01;9.025e-01;9.024e-01;1.023e+00;9.999e+00;7.334e-01;-8.316e-01;1.055e+00;1.000e+00;1.109e+00;9.999e-01
1.130e+01;1.000e+00;8.223e-01;8.223e-01;9.029e-01;9.028e-01;1.023e+00;9.999e+00;7.334e-01;-8.319e-01;1.055e+00;1.000e+00;1.109e+00;9.999e-01
1.131e+01;1.000e+00;8.223e-01;8.223e-01;9.032e-01;9.031e-01;1.023e+00;9.999e+00;7.334e-01;-8.322e-01;1.055e+00;1.000e+00;1.109e+00;9.999e-01
1.132e+01;1.000e+00;8.223e-01;8.223e-01;9.035e-01;9.034e-01;1.023e+00;9.999e+00;7.334e-01;-8.326e-01;1.055e+00;1.000e+00;1.110e+00;9.999e-01
1.133e+01;1.000e+00;8.223e-01;8.223e-01;9.038e-01;9.038e-01;1.023e+00;9.999e+00;7.334e-01;-8.329e-01;1.055e+00;1.000e+00;1.110e+00;9.999e-01
1.134e+01;1.000e+00;8.223e-01;8.223e-01;9.041e-01;9.041e-01;1.023e+00;9.999e+00;7.334e-01;-8.332e-01;1.055e+00;1.000e+00;1.110e+00;9.999e-01
1.135e+01;1.000e+00;8.223e-01;8.223e-01;9.044e-01;9.044e-01;1.023e+00;9.999e+00;7.334e-01;-8.335e-01;1.055e+00;1.000e+00;1.110e+00;9.999e-01
1.136e+01;1.000e+00;8.223e-01;8.223e-01;9.048e-01;9.048e-01;1.023e+00;9.999e+00;7.334e-01;-8.338e-01;1.055e+00;1.000e+00;1.110e+00;9.999e-01
1.137e+01;1.000e+00;8.223e-01;8.223e-01;9.051e-01;9.052e-01;1.023e+00;9.999e+00;7.334e-01;-8.341e-01;1.055e+00;1.000e+00;1.111e+00;9.999e-01
1.138e+01;1.000e+00;8.223e-01;8.223e-01;9.054e-01;9.055e-01;1.023e+00;9.999e+00;7.334e-01;-8.344e-01;1.055e+00;1.000e+00;1.111e+00;9.999e-01
1.139e+01;1.000e+00;8.223e-01;8.223e-01;9.058e-01;9.059e-01;1.023e+00;9.999e+00;7.334e-01;-8.347e-01;1.055e+00;1.000e+00;1.111e+00;9.999e-01
1.140e+01;1.000e+00;8.223e-01;8.223e-01;9.061e-01;9.062e-01;1.023e+00;9.999e+00;7.334e-01;-8.351e-01;1.055e+00;1.000e+00;1.111e+00;9.999e-01
1.141e+01;1.000e+00;8.223e-01;8.223e-01;9.064e-01;9.065e-01;1.023e+00;9.999e+00;7.334e-01;-8.354e-01;1.055e+00;1.000e+00;1.112e+00;9.999e-01
1.142e+01;1.000e+00;8.223e-01;8.223e-01;9.067e-01;9.069e-01;1.023e+00;9.999e+00;7.334e-01;-8.357e-01;1.055e+00;1.000e+00;1.112e+00;9.999e-01
1.143e+01;1.000e+00;8.223e-01;8.223e-01;9.070e-01;9.072e-01;1.023e+00;9.999e+00;7.333e-01;-8.360e-01;1.055e+00;1.000e+00;1.112e+00;9.999e-01
1.144e+01;1.000e+00;8.223e-01;8.223e-01;9.073e-01;9.075e-01;1.023e+00;9.999e+00;7.333e-01;-8.363e-01;1.055e+00;1.000e+00;1.112e+00;9.999e-01
1.145e+01;1.000e+00;8.223e-01;8.223e-01;9.077e-01;9.079e-01;1.023e+00;9.999e+00;7.333e-01;-8.365e-01;1.055e+00;1.000e+00;1.112e+00;9.999e-01
1.146e+01;1.000e+00;8.223e-01;8.223e-01;9.080e-01;9.082e-01;1.023e+00;9.999e+00;7.333e-01;-8.368e-01;1.055e+00;1.000e+00;1.113e+00;9.999e-01
1.147e+01;1.000e+00;8.223e-01;8.223e-01;9.082e-01;9.085e-01;1.023e+00;9.999e+00;7.333e-01;-8.371e-01;1.055e+00;1.000e+00;1.113e+00;9.999e-01
1.148e+01;1.000e+00;8.223e-01;8.223e-01;9.086e-01;9.089e-01;1.023e+00;9.999e+00;7.333e-01;-8.374e-01;1.055e+00;1.000e+00;1.113e+00;9.999e-01
1.149e+01;1.000e+00;8.223e-01;8.223e-01;9.089e-01;9.092e-01;1.023e+00;9.999e+00;7.333e-01;-8.377e-01;1.055e+00;1.000e+00;1.113e+00;9.999e-01
1.150e+01;1.000e+00;8.223e-01;8.223e-01;9.092e-01;9.095e-01;1.023e+00;9.999e+00;7.333e-01;-8.380e-01;1.055e+00;9.999e-01;1.114e+00;9.999e-01
1.151e+01;1.000e+00;8.223e-01;8.223e-01;9.096e-01;9.099e-01;1.023e+00;9.999e+00;7.333e-01;-8.383e-01;1.055e+00;9.999e-01;1.114e+00;9.999e-01
1.152e+01;1.000e+00;8.223e-01;8.223e-01;9.099e-01;9.102e-01;1.023e+00;1.000e+01;7.333e-01;-8.386e-01;1.055e+00;9.999e-01;1.114e+00;9.999e-01
1.153e+01;1.000e+00;8.223e-01;8.223e-01;9.102e-01;9.105e-01;1.023e+00;1.000e+01;7.333e-01;-8.389e-01;1.055e+00;9.999e-01;1.114e+00;9.999e-01
1.154e+01;1.000e+00;8.223e-01;8.223e-01;9.106e-01;9.109e-01;1.023e+00;1.000e+01;7.333e-01;-8.392e-01;1.055e+00;9.999e-01;1.114e+00;9.999e-01
1.155e+01;1.000e+00;8.223e-01;8.223e-01;9.108e-01;9.112e-01;1.023e+00;1.000e+01;7.333e-01;-8.395e-01;1.055e+00;9.999e-01;1.115e+00;9.999e-01
1.156e+01;1.000e+00;8.223e-01;8.223e-01;9.111e-01;9.115e-01;1.023e+00;1.000e+01;7.333e-01;-8.398e-01;1.055e+00;9.999e-01;1.115e+00;9.999e-01
1.157e+01;1.000e+00;8.223e-01;8.223e-01;9.115e-01;9.119e-01;1.023e+00;1.000e+01;7.333e-01;-8.401e-01;1.055e+00;9.999e-01;1.115e+00;9.999e-01
1.158e+01;1.000e+00;8.223e-01;8.223e-01;9.118e-01;9.122e-01;1.023e+00;1.000e+01;7.333e-01;-8.404e-01;1.055e+00;9.999e-01;1.115e+00;9.999e-01
1.159e+01;1.000e+00;8.223e-01;8.223e-01;9.121e-01;9.125e-01;1.023e+00;1.000e+01;7.333e-01;-8.407e-01;1.055e+00;9.999e-01;1.116e+00;9.999e-01
1.160e+01;1.000e+00;8.223e-01;8.223e-01;9.125e-01;9.129e-01;1.023e+00;1.000e+01;7.332e-01;-8.410e-01;1.055e+00;9.999e-01;1.116e+00;9.999e-01
1.161e+01;1.000e+00;8.223e-01;8.223e-01;9.128e-01;9.133e-01;1.023e+00;1.000e+01;7.332e-01;-8.413e-01;1.055e+00;9.999e-01;1.116e+00;9.999e-01
1.162e+01;1.000e+00;8.223e-01;8.223e-01;9.131e-01;9.136e-01;1.023e+00;1.000e+01;7.332e-01;-8.415e-01;1.055e+00;1.000e+00;1.116e+00;9.999e-01
1.163e+01;1.000e+00;8.223e-01;8.223e-01;9.135e-01;9.139e-01;1.023e+00;1.000e+01;7.332e-01;-8.418e-01;1.055e+00;1.000e+00;1.116e+00;9.999e-01
1.164e+01;1.000e+00;8.223e-01;8.223e-01;9.139e-01;9.143e-01;1.023e+00;1.000e+01;7.332e-01;-8.421e-01;1.055e+00;1.000e+00;1.117e+00;9.999e-01
1.165e+01;1.000e+00;8.223e-01;8.223e-01;9.142e-01;9.146e-01;1.023e+00;1.000e+01;7.332e-01;-8.424e-01;1.055e+00;1.000e+00;1.117e+00;9.999e-01
1.166e+01;1.000e+00;8.223e-01;8.223e-01;9.145e-01;9.149e-01;1.023e+00;1.000e+01;7.332e-01;-8.427e-01;1.055e+00;1.000e+00;1.117e+00;9.999e-01
1.167e+01;1.000e+00;8.223e-01;8.223e-01;9.149e-01;9.152e-01;1.023e+00;1.000e+01;7.332e-01;-8.430e-01;1.055e+00;1.000e+00;1.117e+00;9.999e-01
1.168e+01;1.000e+00;8.223e-01;8.223e-01;9.152e-01;9.155e-01;1.023e+00;1.000e+01;7.332e-01;-8.433e-01;1.055e+00;1.000e+00;1.118e+00;9.999e-01
1.169e+01;1.000e+00;8.223e-01;8.223e-01;9.156e-01;9.158e-01;1.023e+00;1.000e+01;7.332e-01;-8.436e-01;1.055e+00;1.000e+00;1.118e+00;9.999e-01
1.170e+01;1.000e+00;8.223e-01;8.223e-01;9.159e-01;9.161e-01;1.023e+00;1.000e+01;7.332e-01;-8.439e-01;1.055e+00;1.000e+00;1.118e+00;9.999e-01
1.171e+01;1.000e+00;8.223e-01;8.223e-01;9.163e-01;9.165e-01;1.023e+00;1.000e+01;7.332e-01;-8.442e-01;1.055e+00;1.000e+00;1.118e+00;9.999e-01
1.172e+01;1.000e+00;8.223e-01;8.223e-01;9.166e-01;9.168e-01;1.023e+00;1.000e+01;7.332e-01;-8.445e-01;1.055e+00;1.000e+00;1.118e+00;9.999e-01
1.173e+01;1.000e+00;8.223e-01;8.223e-01;9.169e-01;9.171e-01;1.023e+00;1.000e+01;7.332e-01;-8.448e-01;1.055e+00;1.000e+00;1.119e+00;9.999e-01
1.174e+01;1.000e+00;8.223e-01;8.223e-01;9.173e-01;9.176e-01;1.023e+00;1.000e+01;7.332e-01;-8.451e-01;1.055e+00;1.000e+00;1.119e+00;9.999e-01
1.175e+01;1.000e+00;8.223e-01;8.223e-01;9.177e-01;9.179e-01;1.023e+00;1.000e+01;7.332e-01;-8.454e-01;1.055e+00;1.000e+00;1.119e+00;9.999e-01
1.176e+01;1.000e+00;8.223e-01;8.223e-01;9.180e-01;9.182e-01;1.023e+00;1.000e+01;7.332e-01;-8.457e-01;1.055e+00;1.000e+00;1.119e+00;1.000e+00
1.177e+01;9.999e-01;8.223e-01;8.223e-01;9.183e-01;9.185e-01;1.023e+00;1.000e+01;7.332e-01;-8.459e-01;1.055e+00;1.000e+00;1.120e+00;1.000e+00
1.178e+01;9.999e-01;8.223e-01;8.223e-01;9.187e-01;9.189e-01;1.023e+00;1.000e+01;7.331e-01;-8.462e-01;1.055e+00;1.000e+00;1.120e+00;1.000e+00
1.179e+01;9.999e-01;8.223e-01;8.223e-01;9.190e-01;9.193e-01;1.023e+00;1.000e+01;7.331e-01;-8.465e-01;1.055e+00;1.000e+00;1.120e+00;1.000e+00
1.180e+01;9.999e-01;8.223e-01;8.223e-01;9.193e-01;9.196e-01;1.023e+00;1.000e+01;7.331e-01;-8.468e-01;1.055e+00;1.000e+00;1.120e+00;1.000e+00
1.181e+01;9.999e-01;8.223e-01;8.223e-01;9.197e-01;9.200e-01;1.023e+00;1.000e+01;7.331e-01;-8.471e-01;1.055e+00;1.000e+00;1.120e+00;9.999e-01
1.182e+01;9.999e-01;8.223e-01;8.223e-01;9.200e-01;9.203e-01;1.023e+00;1.000e+01;7.331e-01;-8.474e-01;1.055e+00;1.000e+00;1.121e+00;9.999e-01
1.183e+01;9.999e-01;8.223e-01;8.223e-01;9.203e-01;9.206e-01;1.023e+00;1.000e+01;7.331e-01;-8.477e-01;1.055e+00;1.000e+00;1.121e+00;9.999e-01
1.184e+01;9.999e-01;8.223e-01;8.223e-01;9.206e-01;9.209e-01;1.023e+00;1.000e+01;7.331e-01;-8.480e-01;1.055e+00;9.999e-01;1.121e+00;1.000e+00
1.185e+01;9.999e-01;8.223e-01;8.223e-01;9.210e-01;9.214e-01;1.023e+00;1.000e+01;7.331e-01;-8.483e-01;1.055e+00;9.999e-01;1.121e+00;1.000e+00
1.186e+01;9.999e-01;8.223e-01;8.223e-01;9.213e-01;9.217e-01;1.023e+00;9.999e+00;7.331e-01;-8.486e-01;1.055e+00;9.999e-01;1.121e+00;1.000e+00
1.187e+01;1.000e+00;8.223e-01;8.223e-01;9.216e-01;9.220e-01;1.023e+00;9.999e+00;7.331e-01;-8.489e-01;1.055e+00;9.999e-01;1.122e+00;1.000e+00
1.188e+01;1.000e+00;8.223e-01;8.223e-01;9.219e-01;9.223e-01;1.023e+00;9.999e+00;7.331e-01;-8.492e-01;1.055e+00;9.999e-01;1.122e+00;1.000e+00
1.189e+01;1.000e+00;8.223e-01;8.223e-01;9.223e-01;9.227e-01;1.023e+00;9.999e+00;7.331e-01;-8.495e-01;1.055e+00;9.999e-01;1.122e+00;1.000e+00
1.190e+01;1.000e+00;8.223e-01;8.223e-01;9.226e-01;9.229e-01;1.023e+00;9.999e+00;7.331e-01;-8.498e-01;1.055e+00;9.999e-01;1.122e+00;1.000e+00
1.191e+01;1.000e+00;8.223e-01;8.223e-01;9.229e-01;9.232e-01;1.023e+00;9.999e+00;7.331e-01;-8.501e-01;1.055e+00;9.999e-01;1.123e+00;1.000e+00
1.192e+01;9.999e-01;8.223e-01;8.223e-01;9.232e-01;9.235e-01;1.023e+00;9.999e+00;7.331e-01;-8.503e-01;1.055e+00;9.999e-01;1.123e+00;1.000e+00
1.193e+01;9.999e-01;8.223e-01;8.223e-01;9.236e-01;9.239e-01;1.023e+00;9.999e+00;7.331e-01;-8.506e-01;1.055e+00;9.999e-01;1.123e+00;1.000e+00
1.194e+01;9.999e-01;8.223e-01;8.223e-01;9.239e-01;9.241e-01;1.023e+00;9.999e+00;7.331e-01;-8.509e-01;1.055e+00;9.999e-01;1.123e+00;1.000e+00
1.195e+01;9.999e-01;8.223e-01;8.223e-01;9.242e-01;9.244e-01;1.023e+00;9.999e+00;7.330e-01;-8.512e-01;1.055e+00;9.999e-01;1.123e+00;1.000e+00
1.196e+01;9.999e-01;8.223e-01;8.223e-01;9.245e-01;9.247e-01;1.023e+00;9.999e+00;7.330e-01;-8.515e-01;1.055e+00;9.999e-01;1.124e+00;1.000e+00
1.197e+01;9.999e-01;8.223e-01;8.223e-01;9.249e-01;9.251e-01;1.023e+00;9.999e+00;7.330e-01;-8.518e-01;1.055e+00;9.999e-01;1.124e+00;1.000e+00
1.198e+01;9.999e-01;8.223e-01;8.223e-01;9.252e-01;9.253e-01;1.023e+00;9.999e+00;7.330e-01;-8.521e-01;1.055e+00;9.999e-01;1.124e+00;1.000e+00
1.199e+01;9.999e-01;8.223e-01;8.223e-01;9.255e-01;9.256e-01;1.023e+00;9.999e+00;7.330e-01;-8.524e-01;1.055e+00;1.000e+00;1.124e+00;9.999e-01
1.200e+01;9.999e-01;8.223e-01;8.223e-01;9.258e-01;9.259e-01;1.023e+00;9.999e+00;7.330e-01;-8.527e-01;1.055e+00;1.000e+00;1.125e+00;9.999e-01
1.201e+01;9.999e-01;8.223e-01;8.223e-01;9.262e-01;9.263e-01;1.023e+00;9.999e+00;7.330e-01;-8.530e-01;1.055e+00;1.000e+00;1.125e+00;9.999e-01
1.202e+01;9.999e-01;8.223e-01;8.223e-01;9.265e-01;9.266e-01;1.023e+00;9.999e+00;7.330e-01;-8.533e-01;1.055e+00;1.000e+00;1.125e+00;9.999e-01
1.203e+01;9.999e-01;8.223e-01;8.223e-01;9.268e-01;9.269e-01;1.023e+00;9.999e+00;7.330e-01;-8.536e-01;1.055e+00;1.000e+00;1.125e+00;9.999e-01
1.204e+01;9.999e-01;8.223e-01;8.223e-01;9.271e-01;9.272e-01;1.023e+00;9.999e+00;7.330e-01;-8.538e-01;1.055e+00;1.000e+00;1.125e+00;9.999e-01
1.205e+01;9.999e-01;8.223e-01;8.223e-01;9.275e-01;9.276e-01;1.023e+00;9.999e+00;7.330e-01;-8.541e-01;1.055e+00;1.000e+00;1.126e+00;9.999e-01
1.206e+01;9.999e-01;8.223e-01;8.223e-01;9.278e-01;9.279e-01;1.023e+00;9.999e+00;7.330e-01;-8.544e-01;1.055e+00;1.000e+00;1.126e+00;9.999e-01
1.207e+01;9.999e-01;8.223e-01;8.223e-01;9.281e-01;9.282e-01;1.023e+00;9.999e+00;7.330e-01;-8.547e-01;1.055e+00;1.000e+00;1.126e+00;9.999e-01
1.208e+01;1.000e+00;8.223e-01;8.223e-01;9.284e-01;9.285e-01;1.023e+00;9.999e+00;7.330e-01;-8.550e-01;1.055e+00;1.000e+00;1.126e+00;9.999e-01
1.209e+01;1.000e+00;8.223e-01;8.223e-01;9.287e-01;9.288e-01;1.023e+00;1.000e+01;7.330e-01;-8.553e-01;1.055e+00;1.000e+00;1.126e+00;9.999e-01
1.210e+01;1.000e+00;8.223e-01;8.223e-01;9.291e-01;9.292e-01;1.023e+00;1.000e+01;7.330e-01;-8.556e-01;1.055e+00;1.000e+00;1.127e+00;9.999e-01
1.211e+01;1.000e+00;8.223e-01;8.223e-01;9.294e-01;9.295e-01;1.023e+00;1.000e+01;7.330e-01;-8.559e-01;1.055e+00;1.000e+00;1.127e+00;9.999e-01
1.212e+01;1.000e+00;8.223e-01;8.223e-01;9.297e-01;9.298e-01;1.023e+00;1.000e+01;7.330e-01;-8.562e-01;1.055e+00;1.000e+00;1.127e+00;9.999e-01
1.213e+01;1.000e+00;8.223e-01;8.223e-01;9.300e-01;9.301e-01;1.023e+00;1.000e+01;7.329e-01;-8.565e-01;1.055e+00;1.000e+00;1.127e+00;9.999e-01
1.214e+01;1.000e+00;8.223e-01;8.223e-01;9.304e-01;9.305e-01;1.023e+00;1.000e+01;7.329e-01;-8.567e-01;1.055e+00;1.000e+00;1.128e+00;9.999e-01
1.215e+01;1.000e+00;8.223e-01;8.223e-01;9.307e-01;9.308e-01;1.023e+00;1.000e+01;7.329e-01;-8.570e-01;1.055e+00;1.000e+00;1.128e+00;9.999e-01
1.216e+01;1.000e+00;8.223e-01;8.223e-01;9.310e-01;9.311e-01;1.023e+00;1.000e+01;7.329e-01;-8.573e-01;1.055e+00;1.000e+00;1.128e+00;9.999e-01
1.217e+01;1.000e+00;8.223e-01;8.223e-01;9.313e-01;9.314e-01;1.023e+00;1.000e+01;7.329e-01;-8.576e-01;1.055e+00;1.000e+00;1.128e+00;9.999e-01
1.218e+01;1.000e+00;8.223e-01;8.223e-01;9.316e-01;9.317e-01;1.023e+00;1.000e+01;7.329e-01;-8.579e-01;1.055e+00;1.000e+00;1.128e+00;9.999e-01
1.219e+01;1.000e+00;8.223e-01;8.223e-01;9.320e-01;9.321e-01;1.023e+00;1.000e+01;7.329e-01;-8.582e-01;1.055e+00;1.000e+00;1.129e+00;9.999e-01
1.220e+01;1.000e+00;8.223e-01;8.223e-01;9.323e-01;9.324e-01;1.023e+00;1.000e+01;7.329e-01;-8.585e-01;1.055e+00;1.000e+00;1.129e+00;9.999e-01
1.221e+01;1.000e+00;8.223e-01;8.223e-01;9.326e-01;9.327e-01;1.023e+00;1.000e+01;7.329e-01;-8.589e-01;1.055e+00;1.000e+00;1.129e+00;9.999e-01
1.222e+01;1.000e+00;8.223e-01;8.223e-01;9.329e-01;9.330e-01;1.023e+00;1.000e+01;7.329e-01;-8.592e-01;1.055e+00;1.000e+00;1.129e+00;9.999e-01
1.223e+01;1.000e+00;8.223e-01;8.223e-01;9.332e-01;9.333e-01;1.023e+00;1.000e+01;7.329e-01;-8.594e-01;1.055e+00;1.000e+00;1.130e+00;9.999e-01
1.224e+01;1.000e+00;8.223e-01;8.223e-01;9.336e-01;9.336e-01;1.023e+00;1.000e+01;7.329e-01;-8.597e-01;1.055e+00;1.000e+00;1.130e+00;9.999e-01
1.225e+01;1.000e+00;8.223e-01;8.223e-01;9.339e-01;9.339e-01;1.023e+00;1.000e+01;7.329e-01;-8.600e-01;1.055e+00;1.000e+00;1.130e+00;9.999e-01
1.226e+01;1.000e+00;8.223e-01;8.223e-01;9.342e-01;9.342e-01;1.023e+00;1.000e+01;7.329e-01;-8.603e-01;1.055e+00;1.000e+00;1.130e+00;9.999e-01
1.227e+01;1.000e+00;8.223e-01;8.223e-01;9.345e-01;9.345e-01;1.023e+00;1.000e+01;7.329e-01;-8.606e-01;1.055e+00;1.000e+00;1.130e+00;9.999e-01
1.228e+01;1.000e+00;8.223e-01;8.223e-01;9.348e-01;9.348e-01;1.023e+00;1.000e+01;7.329e-01;-8.609e-01;1.055e+00;1.000e+00;1.131e+00;9.999e-01
1.229e+01;1.000e+00;8.223e-01;8.223e-01;9.352e-01;9.352e-01;1.023e+00;1.000e+01;7.329e-01;-8.612e-01;1.055e+00;1.000e+00;1.131e+00;9.999e-01
1.230e+01;1.000e+00;8.223e-01;8.223e-01;9.355e-01;9.355e-01;1.023e+00;1.000e+01;7.329e-01;-8.615e-01;1.055e+00;1.000e+00;1.131e+00;9.999e-01
1.231e+01;1.000e+00;8.223e-01;8.223e-01;9.358e-01;9.358e-01;1.023e+00;1.000e+01;7.328e-01;-8.617e-01;1.055e+00;1.000e+00;1.131e+00;9.999e-01
1.232e+01;1.000e+00;8.223e-01;8.223e-01;9.361e-01;9.361e-01;1.023e+00;1.000e+01;7.328e-01;-8.620e-01;1.055e+00;1.000e+00;1.131e+00;9.999e-01
1.233e+01;1.000e+00;8.223e-01;8.223e-01;9.364e-01;9.364e-01;1.023e+00;1.000e+01;7.328e-01;-8.623e-01;1.055e+00;1.000e+00;1.132e+00;9.999e-01
1.234e+01;1.000e+00;8.223e-01;8.223e-01;9.368e-01;9.368e-01;1.023e+00;9.999e+00;7.328e-01;-8.626e-01;1.055e+00;1.000e+00;1.132e+00;9.999e-01
1.235e+01;1.000e+00;8.223e-01;8.223e-01;9.371e-01;9.371e-01;1.023e+00;9.999e+00;7.328e-01;-8.629e-01;1.055e+00;1.000e+00;1.132e+00;9.999e-01
1.236e+01;1.000e+00;8.223e-01;8.223e-01;9.374e-01;9.374e-01;1.023e+00;9.999e+00;7.328e-01;-8.632e-01;1.055e+00;1.000e+00;1.132e+00;9.999e-01
1.237e+01;1.000e+00;8.223e-01;8.223e-01;9.377e-01;9.377e-01;1.023e+00;9.999e+00;7.328e-01;-8.635e-01;1.055e+00;1.000e+00;1.133e+00;9.999e-01
1.238e+01;1.000e+00;8.223e-01;8.223e-01;9.380e-01;9.380e-01;1.023e+00;1.000e+01;7.328e-01;-8.638e-01;1.055e+00;1.000e+00;1.133e+00;1.000e+00
1.239e+01;1.000e+00;8.223e-01;8.223e-01;9.384e-01;9.384e-01;1.023e+00;1.000e+01;7.328e-01;-8.640e-01;1.055e+00;1.000e+00;1.133e+00;1.000e+00
1.240e+01;1.000e+00;8.223e-01;8.223e-01;9.387e-01;9.387e-01;1.024e+00;1.000e+01;7.328e-01;-8.643e-01;1.055e+00;1.000e+00;1.133e+00;1.000e+00
1.241e+01;1.000e+00;8.223e-01;8.223e-01;9.390e-01;9.390e-01;1.024e+00;1.000e+01;7.328e-01;-8.646e-01;1.055e+00;1.000e+00;1.133e+00;1.000e+00
1.242e+01;1.000e+00;8.223e-01;8.223e-01;9.393e-01;9.393e-01;1.024e+00;1.000e+01;7.328e-01;-8.649e-01;1.055e+00;1.000e+00;1.134e+00;1.000e+00
1.243e+01;1.000e+00;8.223e-01;8.223e-01;9.396e-01;9.396e-01;1.024e+00;1.000e+01;7.328e-01;-8.652e-01;1.055e+00;1.000e+00;1.134e+00;1.000e+00
1.244e+01;1.000e+00;8.223e-01;8.223e-01;9.398e-01;9.399e-01;1.024e+00;1.000e+01;7.328e-01;-8.654e-01;1.055e+00;1.000e+00;1.134e+00;1.000e+00
1.245e+01;1.000e+00;8.223e-01;8.223e-01;9.402e-01;9.403e-01;1.024e+00;1.000e+01;7.328e-01;-8.657e-01;1.055e+00;1.000e+00;1.134e+00;1.000e+00
1.246e+01;1.000e+00;8.223e-01;8.223e-01;9.405e-01;9.406e-01;1.024e+00;1.000e+01;7.328e-01;-8.659e-01;1.055e+00;1.000e+00;1.134e+00;1.000e+00
1.247e+01;1.000e+00;8.223e-01;8.223e-01;9.408e-01;9.409e-01;1.024e+00;1.000e+01;7.328e-01;-8.662e-01;1.055e+00;1.000e+00;1.135e+00;1.000e+00
1.248e+01;1.000e+00;8.223e-01;8.223e-01;9.411e-01;9.412e-01;1.024e+00;1.000e+01;7.328e-01;-8.665e-01;1.055e+00;1.000e+00;1.135e+00;1.000e+00
1.249e+01;1.000e+00;8.223e-01;8.223e-01;9.414e-01;9.415e-01;1.024e+00;1.000e+01;7.327e-01;-8.668e-01;1.055e+00;1.000e+00;1.135e+00;1.000e+00
1.250e+01;1.000e+00;8.223e-01;8.223e-01;9.417e-01;9.418e-01;1.024e+00;1.000e+01;7.327e-01;-8.671e-01;1.055e+00;1.000e+00;1.135e+00;1.000e+00
