time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
1.251e+01;1.000e+00;8.223e-01;8.223e-01;9.421e-01;9.422e-01;1.024e+00;1.000e+01;7.327e-01;-8.674e-01;1.055e+00;1.000e+00;1.136e+00;1.000e+00
1.252e+01;1.000e+00;8.223e-01;8.223e-01;9.423e-01;9.425e-01;1.024e+00;1.000e+01;7.327e-01;-8.676e-01;1.055e+00;1.000e+00;1.136e+00;1.000e+00
1.253e+01;1.000e+00;8.223e-01;8.223e-01;9.426e-01;9.428e-01;1.024e+00;1.000e+01;7.327e-01;-8.679e-01;1.055e+00;1.000e+00;1.136e+00;1.000e+00
1.254e+01;1.000e+00;8.223e-01;8.223e-01;9.429e-01;9.431e-01;1.024e+00;1.000e+01;7.327e-01;-8.682e-01;1.055e+00;1.000e+00;1.136e+00;1.000e+00
1.255e+01;1.000e+00;8.223e-01;8.223e-01;9.433e-01;9.434e-01;1.024e+00;1.000e+01;7.327e-01;-8.686e-01;1.055e+00;1.000e+00;1.136e+00;1.000e+00
1.256e+01;1.000e+00;8.223e-01;8.223e-01;9.436e-01;9.437e-01;1.024e+00;1.000e+01;7.327e-01;-8.689e-01;1.055e+00;1.000e+00;1.137e+00;1.000e+00
1.257e+01;1.000e+00;8.223e-01;8.223e-01;9.440e-01;9.441e-01;1.024e+00;1.000e+01;7.327e-01;-8.692e-01;1.055e+00;1.000e+00;1.137e+00;1.000e+00
1.258e+01;1.000e+00;8.223e-01;8.223e-01;9.443e-01;9.444e-01;1.024e+00;1.000e+01;7.327e-01;-8.695e-01;1.055e+00;1.000e+00;1.137e+00;1.000e+00
1.259e+01;1.000e+00;8.223e-01;8.223e-01;9.446e-01;9.447e-01;1.024e+00;1.000e+01;7.327e-01;-8.697e-01;1.055e+00;1.000e+00;1.137e+00;1.000e+00
1.260e+01;1.000e+00;8.223e-01;8.223e-01;9.449e-01;9.450e-01;1.024e+00;1.000e+01;7.327e-01;-8.700e-01;1.055e+00;1.000e+00;1.137e+00;1.000e+00
1.261e+01;1.000e+00;8.223e-01;8.223e-01;9.452e-01;9.453e-01;1.024e+00;1.000e+01;7.327e-01;-8.702e-01;1.055e+00;1.000e+00;1.138e+00;1.000e+00
1.262e+01;1.000e+00;8.223e-01;8.223e-01;9.455e-01;9.456e-01;1.024e+00;1.000e+01;7.327e-01;-8.705e-01;1.055e+00;1.000e+00;1.138e+00;1.000e+00
1.263e+01;1.000e+00;8.223e-01;8.223e-01;9.459e-01;9.460e-01;1.024e+00;1.000e+01;7.327e-01;-8.708e-01;1.055e+00;1.000e+00;1.138e+00;1.000e+00
1.264e+01;1.000e+00;8.223e-01;8.223e-01;9.462e-01;9.463e-01;1.024e+00;1.000e+01;7.327e-01;-8.710e-01;1.055e+00;1.000e+00;1.138e+00;1.000e+00
1.265e+01;1.000e+00;8.223e-01;8.223e-01;9.466e-01;9.466e-01;1.024e+00;1.000e+01;7.327e-01;-8.713e-01;1.055e+00;1.000e+00;1.138e+00;1.000e+00
1.266e+01;1.000e+00;8.223e-01;8.223e-01;9.469e-01;9.469e-01;1.024e+00;1.000e+01;7.327e-01;-8.716e-01;1.055e+00;1.000e+00;1.139e+00;1.000e+00
1.267e+01;1.000e+00;8.223e-01;8.223e-01;9.472e-01;9.472e-01;1.024e+00;1.000e+01;7.326e-01;-8.719e-01;1.055e+00;1.000e+00;1.139e+00;1.000e+00
1.268e+01;1.000e+00;8.223e-01;8.223e-01;9.475e-01;9.475e-01;1.024e+00;1.000e+01;7.326e-01;-8.722e-01;1.055e+00;1.000e+00;1.139e+00;1.000e+00
1.269e+01;1.000e+00;8.223e-01;8.223e-01;9.478e-01;9.478e-01;1.024e+00;1.000e+01;7.326e-01;-8.726e-01;1.055e+00;1.000e+00;1.139e+00;1.000e+00
1.270e+01;1.000e+00;8.223e-01;8.223e-01;9.482e-01;9.482e-01;1.024e+00;1.000e+01;7.326e-01;-8.728e-01;1.055e+00;1.000e+00;1.140e+00;1.000e+00
1.271e+01;1.000e+00;8.223e-01;8.223e-01;9.485e-01;9.485e-01;1.024e+00;1.000e+01;7.326e-01;-8.731e-01;1.055e+00;1.000e+00;1.140e+00;1.000e+00
1.272e+01;1.000e+00;8.223e-01;8.223e-01;9.489e-01;9.488e-01;1.024e+00;1.000e+01;7.326e-01;-8.734e-01;1.055e+00;1.000e+00;1.140e+00;1.000e+00
1.273e+01;1.000e+00;8.223e-01;8.223e-01;9.492e-01;9.491e-01;1.024e+00;1.000e+01;7.326e-01;-8.737e-01;1.055e+00;1.000e+00;1.140e+00;1.000e+00
1.274e+01;1.000e+00;8.223e-01;8.223e-01;9.495e-01;9.494e-01;1.024e+00;1.000e+01;7.326e-01;-8.740e-01;1.055e+00;1.000e+00;1.140e+00;1.000e+00
1.275e+01;1.000e+00;8.223e-01;8.223e-01;9.498e-01;9.497e-01;1.024e+00;1.000e+01;7.326e-01;-8.744e-01;1.055e+00;1.000e+00;1.141e+00;1.000e+00
1.276e+01;1.000e+00;8.223e-01;8.223e-01;9.501e-01;9.500e-01;1.024e+00;1.000e+01;7.326e-01;-8.746e-01;1.055e+00;1.000e+00;1.141e+00;1.000e+00
1.277e+01;1.000e+00;8.223e-01;8.223e-01;9.504e-01;9.503e-01;1.024e+00;1.000e+01;7.326e-01;-8.749e-01;1.055e+00;1.000e+00;1.141e+00;1.000e+00
1.278e+01;1.000e+00;8.223e-01;8.223e-01;9.508e-01;9.507e-01;1.024e+00;1.000e+01;7.326e-01;-8.752e-01;1.055e+00;1.000e+00;1.141e+00;1.000e+00
1.279e+01;1.000e+00;8.223e-01;8.223e-01;9.511e-01;9.510e-01;1.024e+00;1.000e+01;7.326e-01;-8.755e-01;1.055e+00;1.000e+00;1.141e+00;1.000e+00
1.280e+01;1.000e+00;8.223e-01;8.223e-01;9.514e-01;9.513e-01;1.024e+00;1.000e+01;7.326e-01;-8.758e-01;1.055e+00;1.000e+00;1.142e+00;1.000e+00
1.281e+01;1.000e+00;8.223e-01;8.223e-01;9.517e-01;9.517e-01;1.024e+00;1.000e+01;7.326e-01;-8.760e-01;1.055e+00;1.000e+00;1.142e+00;1.000e+00
1.282e+01;1.000e+00;8.223e-01;8.223e-01;9.520e-01;9.520e-01;1.024e+00;1.000e+01;7.326e-01;-8.763e-01;1.055e+00;1.000e+00;1.142e+00;1.000e+00
1.283e+01;1.000e+00;8.223e-01;8.223e-01;9.523e-01;9.523e-01;1.024e+00;1.000e+01;7.326e-01;-8.766e-01;1.055e+00;1.000e+00;1.142e+00;1.000e+00
1.284e+01;1.000e+00;8.223e-01;8.223e-01;9.526e-01;9.526e-01;1.024e+00;9.999e+00;7.326e-01;-8.769e-01;1.055e+00;1.000e+00;1.143e+00;1.000e+00
1.285e+01;1.000e+00;8.223e-01;8.223e-01;9.529e-01;9.529e-01;1.024e+00;9.999e+00;7.325e-01;-8.772e-01;1.055e+00;1.000e+00;1.143e+00;1.000e+00
1.286e+01;1.000e+00;8.223e-01;8.223e-01;9.533e-01;9.533e-01;1.024e+00;9.999e+00;7.325e-01;-8.774e-01;1.055e+00;1.000e+00;1.143e+00;1.000e+00
1.287e+01;1.000e+00;8.223e-01;8.223e-01;9.535e-01;9.535e-01;1.024e+00;9.999e+00;7.325e-01;-8.777e-01;1.055e+00;1.000e+00;1.143e+00;1.000e+00
1.288e+01;1.000e+00;8.223e-01;8.223e-01;9.538e-01;9.538e-01;1.024e+00;9.999e+00;7.325e-01;-8.780e-01;1.055e+00;1.000e+00;1.143e+00;1.000e+00
1.289e+01;1.000e+00;8.223e-01;8.223e-01;9.541e-01;9.541e-01;1.024e+00;9.999e+00;7.325e-01;-8.783e-01;1.055e+00;1.000e+00;1.144e+00;1.000e+00
1.290e+01;1.000e+00;8.223e-01;8.223e-01;9.544e-01;9.544e-01;1.024e+00;9.999e+00;7.325e-01;-8.786e-01;1.055e+00;1.000e+00;1.144e+00;1.000e+00
1.291e+01;1.000e+00;8.223e-01;8.223e-01;9.547e-01;9.547e-01;1.024e+00;9.999e+00;7.325e-01;-8.789e-01;1.055e+00;1.000e+00;1.144e+00;1.000e+00
1.292e+01;1.000e+00;8.223e-01;8.223e-01;9.550e-01;9.549e-01;1.024e+00;9.999e+00;7.325e-01;-8.792e-01;1.055e+00;1.000e+00;1.144e+00;1.000e+00
1.293e+01;1.000e+00;8.223e-01;8.223e-01;9.553e-01;9.552e-01;1.024e+00;9.999e+00;7.325e-01;-8.795e-01;1.055e+00;1.000e+00;1.144e+00;1.000e+00
1.294e+01;1.000e+00;8.223e-01;8.223e-01;9.556e-01;9.555e-01;1.024e+00;9.999e+00;7.325e-01;-8.798e-01;1.055e+00;1.000e+00;1.145e+00;1.000e+00
1.295e+01;1.000e+00;8.223e-01;8.223e-01;9.560e-01;9.559e-01;1.024e+00;9.999e+00;7.325e-01;-8.801e-01;1.055e+00;1.000e+00;1.145e+00;1.000e+00
1.296e+01;1.000e+00;8.223e-01;8.223e-01;9.563e-01;9.562e-01;1.024e+00;9.999e+00;7.325e-01;-8.803e-01;1.055e+00;1.000e+00;1.145e+00;1.000e+00
1.297e+01;1.000e+00;8.223e-01;8.223e-01;9.566e-01;9.565e-01;1.024e+00;9.999e+00;7.325e-01;-8.806e-01;1.055e+00;1.000e+00;1.145e+00;1.000e+00
1.298e+01;1.000e+00;8.223e-01;8.223e-01;9.569e-01;9.568e-01;1.024e+00;9.999e+00;7.325e-01;-8.809e-01;1.055e+00;1.000e+00;1.145e+00;1.000e+00
1.299e+01;9.999e-01;8.223e-01;8.223e-01;9.572e-01;9.571e-01;1.024e+00;9.999e+00;7.325e-01;-8.812e-01;1.055e+00;1.000e+00;1.146e+00;1.000e+00
1.300e+01;9.999e-01;8.223e-01;8.223e-01;9.575e-01;9.574e-01;1.024e+00;9.999e+00;7.325e-01;-8.815e-01;1.055e+00;1.000e+00;1.146e+00;1.000e+00
1.301e+01;9.999e-01;8.223e-01;8.223e-01;9.578e-01;9.577e-01;1.024e+00;9.999e+00;7.325e-01;-8.816e-01;1.055e+00;1.000e+00;1.146e+00;1.000e+00
1.302e+01;9.999e-01;8.223e-01;8.223e-01;9.581e-01;9.580e-01;1.024e+00;9.999e+00;7.325e-01;-8.819e-01;1.055e+00;1.000e+00;1.146e+00;1.000e+00
1.303e+01;9.999e-01;8.223e-01;8.223e-01;9.584e-01;9.583e-01;1.024e+00;9.999e+00;7.324e-01;-8.822e-01;1.055e+00;1.000e+00;1.147e+00;1.000e+00
1.304e+01;9.999e-01;8.223e-01;8.223e-01;9.587e-01;9.586e-01;1.024e+00;1.000e+01;7.324e-01;-8.825e-01;1.055e+00;1.000e+00;1.147e+00;1.000e+00
1.305e+01;9.999e-01;8.223e-01;8.223e-01;9.591e-01;9.591e-01;1.024e+00;1.000e+01;7.324e-01;-8.827e-01;1.055e+00;1.000e+00;1.147e+00;1.000e+00
1.306e+01;9.999e-01;8.223e-01;8.223e-01;9.594e-01;9.594e-01;1.024e+00;1.000e+01;7.324e-01;-8.830e-01;1.055e+00;1.000e+00;1.147e+00;1.000e+00
1.307e+01;9.999e-01;8.223e-01;8.223e-01;9.597e-01;9.597e-01;1.024e+00;1.000e+01;7.324e-01;-8.832e-01;1.055e+00;1.000e+00;1.147e+00;1.000e+00
1.308e+01;9.999e-01;8.223e-01;8.223e-01;9.600e-01;9.600e-01;1.024e+00;1.000e+01;7.324e-01;-8.835e-01;1.055e+00;1.000e+00;1.148e+00;1.000e+00
1.309e+01;9.999e-01;8.223e-01;8.223e-01;9.602e-01;9.603e-01;1.024e+00;1.000e+01;7.324e-01;-8.838e-01;1.055e+00;1.000e+00;1.148e+00;1.000e+00
1.310e+01;9.999e-01;8.223e-01;8.223e-01;9.605e-01;9.606e-01;1.024e+00;1.000e+01;7.324e-01;-8.840e-01;1.055e+00;1.000e+00;1.148e+00;1.000e+00
1.311e+01;9.999e-01;8.223e-01;8.223e-01;9.608e-01;9.609e-01;1.024e+00;1.000e+01;7.324e-01;-8.843e-01;1.055e+00;1.000e+00;1.148e+00;1.000e+00
1.312e+01;9.999e-01;8.223e-01;8.223e-01;9.611e-01;9.613e-01;1.024e+00;1.000e+01;7.324e-01;-8.846e-01;1.055e+00;1.000e+00;1.148e+00;1.000e+00
1.313e+01;9.999e-01;8.223e-01;8.223e-01;9.614e-01;9.616e-01;1.024e+00;1.000e+01;7.324e-01;-8.849e-01;1.055e+00;1.000e+00;1.149e+00;1.000e+00
1.314e+01;9.999e-01;8.223e-01;8.223e-01;9.617e-01;9.619e-01;1.024e+00;1.000e+01;7.324e-01;-8.851e-01;1.055e+00;1.000e+00;1.149e+00;1.000e+00
1.315e+01;9.999e-01;8.223e-01;8.223e-01;9.620e-01;9.622e-01;1.024e+00;1.000e+01;7.324e-01;-8.854e-01;1.055e+00;1.000e+00;1.149e+00;1.000e+00
1.316e+01;9.999e-01;8.223e-01;8.223e-01;9.623e-01;9.625e-01;1.024e+00;1.000e+01;7.324e-01;-8.857e-01;1.055e+00;1.000e+00;1.149e+00;1.000e+00
1.317e+01;1.000e+00;8.223e-01;8.223e-01;9.626e-01;9.628e-01;1.024e+00;1.000e+01;7.324e-01;-8.860e-01;1.055e+00;1.000e+00;1.149e+00;1.000e+00
1.318e+01;1.000e+00;8.223e-01;8.223e-01;9.630e-01;9.632e-01;1.024e+00;1.000e+01;7.324e-01;-8.862e-01;1.055e+00;1.000e+00;1.150e+00;1.000e+00
1.319e+01;1.000e+00;8.223e-01;8.223e-01;9.633e-01;9.634e-01;1.024e+00;1.000e+01;7.324e-01;-8.865e-01;1.055e+00;1.000e+00;1.150e+00;1.000e+00
1.320e+01;1.000e+00;8.223e-01;8.223e-01;9.636e-01;9.637e-01;1.024e+00;1.000e+01;7.324e-01;-8.868e-01;1.055e+00;1.000e+00;1.150e+00;1.000e+00
1.321e+01;1.000e+00;8.223e-01;8.223e-01;9.639e-01;9.640e-01;1.024e+00;1.000e+01;7.324e-01;-8.871e-01;1.055e+00;1.000e+00;1.150e+00;1.000e+00
1.322e+01;1.000e+00;8.223e-01;8.223e-01;9.642e-01;9.643e-01;1.024e+00;1.000e+01;7.323e-01;-8.873e-01;1.055e+00;1.000e+00;1.151e+00;1.000e+00
1.323e+01;1.000e+00;8.223e-01;8.223e-01;9.645e-01;9.646e-01;1.024e+00;1.000e+01;7.323e-01;-8.876e-01;1.055e+00;1.000e+00;1.151e+00;1.000e+00
1.324e+01;1.000e+00;8.223e-01;8.223e-01;9.648e-01;9.649e-01;1.024e+00;1.000e+01;7.323e-01;-8.879e-01;1.055e+00;1.000e+00;1.151e+00;1.000e+00
1.325e+01;1.000e+00;8.223e-01;8.223e-01;9.651e-01;9.652e-01;1.024e+00;1.000e+01;7.323e-01;-8.882e-01;1.055e+00;1.000e+00;1.151e+00;9.999e-01
1.326e+01;1.000e+00;8.223e-01;8.223e-01;9.655e-01;9.655e-01;1.024e+00;1.000e+01;7.323e-01;-8.884e-01;1.055e+00;1.000e+00;1.151e+00;9.999e-01
1.327e+01;1.000e+00;8.223e-01;8.223e-01;9.658e-01;9.657e-01;1.024e+00;1.000e+01;7.323e-01;-8.887e-01;1.055e+00;1.000e+00;1.152e+00;9.999e-01
1.328e+01;1.000e+00;8.223e-01;8.223e-01;9.661e-01;9.660e-01;1.024e+00;1.000e+01;7.323e-01;-8.890e-01;1.055e+00;1.000e+00;1.152e+00;9.999e-01
1.329e+01;1.000e+00;8.223e-01;8.223e-01;9.664e-01;9.663e-01;1.024e+00;1.000e+01;7.323e-01;-8.893e-01;1.055e+00;1.000e+00;1.152e+00;9.999e-01
1.330e+01;1.000e+00;8.223e-01;8.223e-01;9.667e-01;9.666e-01;1.024e+00;1.000e+01;7.323e-01;-8.895e-01;1.055e+00;1.000e+00;1.152e+00;9.999e-01
1.331e+01;1.000e+00;8.223e-01;8.223e-01;9.670e-01;9.669e-01;1.024e+00;1.000e+01;7.323e-01;-8.898e-01;1.055e+00;1.000e+00;1.152e+00;9.999e-01
1.332e+01;1.000e+00;8.223e-01;8.223e-01;9.673e-01;9.672e-01;1.024e+00;1.000e+01;7.323e-01;-8.901e-01;1.055e+00;1.000e+00;1.153e+00;9.999e-01
1.333e+01;1.000e+00;8.223e-01;8.223e-01;9.676e-01;9.675e-01;1.024e+00;1.000e+01;7.323e-01;-8.903e-01;1.055e+00;1.000e+00;1.153e+00;9.999e-01
1.334e+01;1.000e+00;8.223e-01;8.223e-01;9.680e-01;9.679e-01;1.024e+00;1.000e+01;7.323e-01;-8.905e-01;1.055e+00;1.000e+00;1.153e+00;9.999e-01
1.335e+01;1.000e+00;8.223e-01;8.223e-01;9.683e-01;9.682e-01;1.024e+00;1.000e+01;7.323e-01;-8.908e-01;1.055e+00;1.000e+00;1.153e+00;9.999e-01
1.336e+01;1.000e+00;8.223e-01;8.223e-01;9.686e-01;9.685e-01;1.024e+00;1.000e+01;7.323e-01;-8.911e-01;1.055e+00;1.000e+00;1.153e+00;9.999e-01
1.337e+01;9.999e-01;8.223e-01;8.223e-01;9.689e-01;9.688e-01;1.024e+00;1.000e+01;7.323e-01;-8.914e-01;1.055e+00;1.000e+00;1.154e+00;1.000e+00
1.338e+01;9.999e-01;8.223e-01;8.223e-01;9.692e-01;9.691e-01;1.024e+00;1.000e+01;7.323e-01;-8.916e-01;1.055e+00;1.000e+00;1.154e+00;1.000e+00
1.339e+01;9.999e-01;8.223e-01;8.223e-01;9.695e-01;9.694e-01;1.024e+00;1.000e+01;7.323e-01;-8.919e-01;1.055e+00;1.000e+00;1.154e+00;1.000e+00
1.340e+01;9.999e-01;8.223e-01;8.223e-01;9.698e-01;9.697e-01;1.024e+00;1.000e+01;7.322e-01;-8.922e-01;1.055e+00;1.000e+00;1.154e+00;1.000e+00
1.341e+01;9.999e-01;8.223e-01;8.223e-01;9.700e-01;9.700e-01;1.024e+00;1.000e+01;7.322e-01;-8.925e-01;1.055e+00;1.000e+00;1.154e+00;1.000e+00
1.342e+01;9.999e-01;8.223e-01;8.223e-01;9.703e-01;9.703e-01;1.024e+00;1.000e+01;7.322e-01;-8.927e-01;1.055e+00;1.000e+00;1.155e+00;1.000e+00
1.343e+01;9.998e-01;8.223e-01;8.223e-01;9.706e-01;9.706e-01;1.024e+00;1.000e+01;7.322e-01;-8.930e-01;1.055e+00;1.000e+00;1.155e+00;1.000e+00
1.344e+01;9.998e-01;8.223e-01;8.223e-01;9.709e-01;9.709e-01;1.024e+00;1.000e+01;7.322e-01;-8.933e-01;1.055e+00;1.000e+00;1.155e+00;1.000e+00
1.345e+01;9.998e-01;8.223e-01;8.223e-01;9.712e-01;9.712e-01;1.024e+00;1.000e+01;7.322e-01;-8.936e-01;1.055e+00;1.000e+00;1.155e+00;1.000e+00
1.346e+01;9.998e-01;8.223e-01;8.223e-01;9.715e-01;9.716e-01;1.024e+00;1.000e+01;7.322e-01;-8.938e-01;1.055e+00;1.000e+00;1.156e+00;1.000e+00
1.347e+01;9.998e-01;8.223e-01;8.223e-01;9.718e-01;9.719e-01;1.024e+00;1.000e+01;7.322e-01;-8.941e-01;1.055e+00;1.000e+00;1.156e+00;1.000e+00
1.348e+01;9.998e-01;8.223e-01;8.223e-01;9.721e-01;9.722e-01;1.024e+00;1.000e+01;7.322e-01;-8.944e-01;1.055e+00;1.000e+00;1.156e+00;1.000e+00
1.349e+01;9.998e-01;8.223e-01;8.223e-01;9.724e-01;9.725e-01;1.024e+00;1.000e+01;7.322e-01;-8.947e-01;1.055e+00;1.000e+00;1.156e+00;1.000e+00
1.350e+01;9.998e-01;8.223e-01;8.223e-01;9.727e-01;9.728e-01;1.024e+00;1.000e+01;7.322e-01;-8.950e-01;1.055e+00;1.000e+00;1.156e+00;1.000e+00
1.351e+01;9.998e-01;8.223e-01;8.223e-01;9.730e-01;9.731e-01;1.024e+00;1.000e+01;7.322e-01;-8.953e-01;1.055e+00;1.000e+00;1.157e+00;1.000e+00
1.352e+01;9.998e-01;8.223e-01;8.223e-01;9.733e-01;9.733e-01;1.024e+00;1.000e+01;7.322e-01;-8.956e-01;1.055e+00;1.000e+00;1.157e+00;1.000e+00
1.353e+01;9.998e-01;8.223e-01;8.223e-01;9.736e-01;9.736e-01;1.024e+00;1.000e+01;7.322e-01;-8.958e-01;1.055e+00;1.000e+00;1.157e+00;1.000e+00
1.354e+01;9.998e-01;8.223e-01;8.223e-01;9.739e-01;9.739e-01;1.024e+00;1.000e+01;7.322e-01;-8.961e-01;1.055e+00;1.000e+00;1.157e+00;1.000e+00
1.355e+01;9.998e-01;8.223e-01;8.223e-01;9.742e-01;9.742e-01;1.024e+00;1.000e+01;7.322e-01;-8.964e-01;1.055e+00;1.000e+00;1.157e+00;1.000e+00
1.356e+01;9.998e-01;8.223e-01;8.223e-01;9.745e-01;9.745e-01;1.024e+00;1.000e+01;7.322e-01;-8.967e-01;1.055e+00;1.000e+00;1.158e+00;1.000e+00
1.357e+01;9.998e-01;8.223e-01;8.223e-01;9.748e-01;9.748e-01;1.024e+00;1.000e+01;7.322e-01;-8.969e-01;1.055e+00;1.000e+00;1.158e+00;1.000e+00
1.358e+01;9.998e-01;8.223e-01;8.223e-01;9.751e-01;9.751e-01;1.024e+00;1.000e+01;7.322e-01;-8.972e-01;1.055e+00;1.000e+00;1.158e+00;1.000e+00
1.359e+01;9.998e-01;8.223e-01;8.223e-01;9.754e-01;9.754e-01;1.024e+00;1.000e+01;7.321e-01;-8.975e-01;1.055e+00;1.000e+00;1.158e+00;1.000e+00
1.360e+01;9.998e-01;8.223e-01;8.223e-01;9.757e-01;9.757e-01;1.024e+00;1.000e+01;7.321e-01;-8.977e-01;1.055e+00;1.000e+00;1.158e+00;1.000e+00
1.361e+01;9.998e-01;8.223e-01;8.223e-01;9.760e-01;9.760e-01;1.024e+00;1.000e+01;7.321e-01;-8.980e-01;1.055e+00;1.000e+00;1.159e+00;1.000e+00
1.362e+01;9.997e-01;8.223e-01;8.223e-01;9.763e-01;9.763e-01;1.024e+00;1.000e+01;7.321e-01;-8.983e-01;1.055e+00;1.000e+00;1.159e+00;1.000e+00
1.363e+01;9.997e-01;8.223e-01;8.223e-01;9.766e-01;9.766e-01;1.024e+00;1.000e+01;7.321e-01;-8.986e-01;1.055e+00;1.000e+00;1.159e+00;1.000e+00
1.364e+01;9.997e-01;8.223e-01;8.223e-01;9.769e-01;9.769e-01;1.024e+00;1.000e+01;7.321e-01;-8.988e-01;1.055e+00;1.000e+00;1.159e+00;1.000e+00
1.365e+01;9.997e-01;8.223e-01;8.223e-01;9.772e-01;9.772e-01;1.024e+00;1.000e+01;7.321e-01;-8.991e-01;1.055e+00;1.000e+00;1.159e+00;1.000e+00
1.366e+01;9.997e-01;8.223e-01;8.223e-01;9.776e-01;9.776e-01;1.024e+00;1.000e+01;7.321e-01;-8.994e-01;1.055e+00;1.000e+00;1.160e+00;1.000e+00
1.367e+01;9.997e-01;8.223e-01;8.223e-01;9.779e-01;9.779e-01;1.024e+00;1.000e+01;7.321e-01;-8.996e-01;1.055e+00;1.000e+00;1.160e+00;1.000e+00
1.368e+01;9.997e-01;8.223e-01;8.223e-01;9.782e-01;9.782e-01;1.024e+00;1.000e+01;7.321e-01;-8.999e-01;1.055e+00;1.000e+00;1.160e+00;1.000e+00
1.369e+01;9.997e-01;8.223e-01;8.223e-01;9.785e-01;9.785e-01;1.024e+00;1.000e+01;7.321e-01;-9.002e-01;1.055e+00;1.000e+00;1.160e+00;1.000e+00
1.370e+01;9.997e-01;8.223e-01;8.223e-01;9.787e-01;9.788e-01;1.024e+00;1.000e+01;7.321e-01;-9.004e-01;1.055e+00;1.000e+00;1.161e+00;1.000e+00
1.371e+01;9.997e-01;8.223e-01;8.223e-01;9.790e-01;9.791e-01;1.024e+00;1.000e+01;7.321e-01;-9.007e-01;1.055e+00;1.000e+00;1.161e+00;1.000e+00
1.372e+01;9.997e-01;8.223e-01;8.223e-01;9.793e-01;9.794e-01;1.024e+00;1.000e+01;7.321e-01;-9.010e-01;1.055e+00;1.000e+00;1.161e+00;1.000e+00
1.373e+01;9.997e-01;8.223e-01;8.223e-01;9.796e-01;9.797e-01;1.025e+00;1.000e+01;7.321e-01;-9.013e-01;1.055e+00;9.999e-01;1.161e+00;1.000e+00
1.374e+01;9.997e-01;8.223e-01;8.223e-01;9.799e-01;9.800e-01;1.025e+00;1.000e+01;7.321e-01;-9.015e-01;1.055e+00;9.999e-01;1.161e+00;1.000e+00
1.375e+01;9.997e-01;8.223e-01;8.223e-01;9.802e-01;9.803e-01;1.025e+00;1.000e+01;7.321e-01;-9.018e-01;1.055e+00;9.999e-01;1.162e+00;1.000e+00
1.376e+01;9.997e-01;8.223e-01;8.223e-01;9.805e-01;9.806e-01;1.025e+00;1.000e+01;7.321e-01;-9.021e-01;1.055e+00;9.999e-01;1.162e+00;1.000e+00
1.377e+01;9.997e-01;8.223e-01;8.223e-01;9.808e-01;9.809e-01;1.025e+00;1.000e+01;7.321e-01;-9.023e-01;1.055e+00;9.999e-01;1.162e+00;1.000e+00
1.378e+01;9.998e-01;8.223e-01;8.223e-01;9.811e-01;9.812e-01;1.025e+00;1.000e+01;7.320e-01;-9.026e-01;1.055e+00;9.999e-01;1.162e+00;1.000e+00
1.379e+01;9.998e-01;8.223e-01;8.223e-01;9.814e-01;9.815e-01;1.025e+00;1.000e+01;7.320e-01;-9.029e-01;1.055e+00;9.999e-01;1.162e+00;1.000e+00
1.380e+01;9.998e-01;8.223e-01;8.223e-01;9.817e-01;9.818e-01;1.025e+00;1.000e+01;7.320e-01;-9.031e-01;1.055e+00;9.999e-01;1.163e+00;1.000e+00
1.381e+01;9.998e-01;8.223e-01;8.223e-01;9.820e-01;9.821e-01;1.025e+00;1.000e+01;7.320e-01;-9.034e-01;1.055e+00;9.999e-01;1.163e+00;1.000e+00
1.382e+01;9.998e-01;8.223e-01;8.223e-01;9.823e-01;9.824e-01;1.025e+00;1.000e+01;7.320e-01;-9.037e-01;1.055e+00;9.999e-01;1.163e+00;1.000e+00
1.383e+01;9.998e-01;8.223e-01;8.223e-01;9.825e-01;9.826e-01;1.025e+00;1.000e+01;7.320e-01;-9.039e-01;1.055e+00;9.999e-01;1.163e+00;1.000e+00
1.384e+01;9.998e-01;8.223e-01;8.223e-01;9.828e-01;9.829e-01;1.025e+00;1.000e+01;7.320e-01;-9.041e-01;1.055e+00;9.999e-01;1.163e+00;1.000e+00
1.385e+01;9.999e-01;8.223e-01;8.223e-01;9.831e-01;9.832e-01;1.025e+00;1.000e+01;7.320e-01;-9.044e-01;1.055e+00;9.999e-01;1.164e+00;1.000e+00
1.386e+01;9.999e-01;8.223e-01;8.223e-01;9.835e-01;9.835e-01;1.025e+00;1.000e+01;7.320e-01;-9.047e-01;1.055e+00;9.999e-01;1.164e+00;1.000e+00
1.387e+01;9.999e-01;8.223e-01;8.223e-01;9.838e-01;9.838e-01;1.025e+00;1.000e+01;7.320e-01;-9.049e-01;1.055e+00;9.999e-01;1.164e+00;1.000e+00
1.388e+01;9.999e-01;8.223e-01;8.223e-01;9.841e-01;9.841e-01;1.025e+00;1.000e+01;7.320e-01;-9.052e-01;1.055e+00;9.999e-01;1.164e+00;1.000e+00
1.389e+01;9.999e-01;8.223e-01;8.223e-01;9.844e-01;9.843e-01;1.025e+00;1.000e+01;7.320e-01;-9.056e-01;1.055e+00;9.999e-01;1.164e+00;1.000e+00
1.390e+01;9.999e-01;8.223e-01;8.223e-01;9.847e-01;9.846e-01;1.025e+00;1.000e+01;7.320e-01;-9.058e-01;1.055e+00;9.999e-01;1.165e+00;1.000e+00
1.391e+01;9.999e-01;8.223e-01;8.223e-01;9.850e-01;9.849e-01;1.025e+00;1.000e+01;7.320e-01;-9.061e-01;1.055e+00;9.999e-01;1.165e+00;1.000e+00
1.392e+01;9.999e-01;8.223e-01;8.223e-01;9.853e-01;9.852e-01;1.025e+00;1.000e+01;7.320e-01;-9.064e-01;1.055e+00;9.999e-01;1.165e+00;1.000e+00
1.393e+01;9.999e-01;8.223e-01;8.223e-01;9.856e-01;9.855e-01;1.025e+00;1.000e+01;7.320e-01;-9.066e-01;1.055e+00;9.999e-01;1.165e+00;1.000e+00
1.394e+01;9.999e-01;8.223e-01;8.223e-01;9.859e-01;9.858e-01;1.025e+00;1.000e+01;7.320e-01;-9.069e-01;1.055e+00;1.000e+00;1.165e+00;1.000e+00
1.395e+01;9.999e-01;8.223e-01;8.223e-01;9.862e-01;9.861e-01;1.025e+00;1.000e+01;7.320e-01;-9.072e-01;1.055e+00;1.000e+00;1.166e+00;1.000e+00
1.396e+01;9.999e-01;8.223e-01;8.223e-01;9.865e-01;9.864e-01;1.025e+00;1.000e+01;7.320e-01;-9.074e-01;1.055e+00;1.000e+00;1.166e+00;1.000e+00
1.397e+01;9.999e-01;8.223e-01;8.223e-01;9.868e-01;9.867e-01;1.025e+00;1.000e+01;7.320e-01;-9.077e-01;1.055e+00;1.000e+00;1.166e+00;1.000e+00
1.398e+01;9.999e-01;8.223e-01;8.223e-01;9.871e-01;9.870e-01;1.025e+00;1.000e+01;7.319e-01;-9.080e-01;1.055e+00;1.000e+00;1.166e+00;1.000e+00
1.399e+01;9.999e-01;8.223e-01;8.223e-01;9.875e-01;9.873e-01;1.025e+00;1.000e+01;7.319e-01;-9.082e-01;1.055e+00;1.000e+00;1.166e+00;1.000e+00
1.400e+01;9.998e-01;8.223e-01;8.223e-01;9.878e-01;9.876e-01;1.025e+00;1.000e+01;7.319e-01;-9.085e-01;1.055e+00;1.000e+00;1.167e+00;1.000e+00
1.401e+01;9.998e-01;8.223e-01;8.223e-01;9.881e-01;9.879e-01;1.025e+00;9.999e+00;7.319e-01;-9.088e-01;1.055e+00;1.000e+00;1.167e+00;1.000e+00
1.402e+01;9.998e-01;8.223e-01;8.223e-01;9.884e-01;9.882e-01;1.025e+00;9.999e+00;7.319e-01;-9.090e-01;1.055e+00;1.000e+00;1.167e+00;1.000e+00
1.403e+01;9.998e-01;8.223e-01;8.223e-01;9.887e-01;9.885e-01;1.025e+00;9.999e+00;7.319e-01;-9.093e-01;1.055e+00;1.000e+00;1.167e+00;9.999e-01
1.404e+01;9.998e-01;8.223e-01;8.223e-01;9.890e-01;9.888e-01;1.025e+00;9.999e+00;7.319e-01;-9.096e-01;1.055e+00;1.000e+00;1.167e+00;9.999e-01
1.405e+01;9.998e-01;8.223e-01;8.223e-01;9.893e-01;9.891e-01;1.025e+00;9.999e+00;7.319e-01;-9.099e-01;1.055e+00;1.000e+00;1.168e+00;9.999e-01
1.406e+01;9.998e-01;8.223e-01;8.223e-01;9.896e-01;9.894e-01;1.025e+00;9.999e+00;7.319e-01;-9.102e-01;1.055e+00;1.000e+00;1.168e+00;9.999e-01
1.407e+01;9.998e-01;8.223e-01;8.223e-01;9.899e-01;9.897e-01;1.025e+00;9.999e+00;7.319e-01;-9.105e-01;1.055e+00;9.999e-01;1.168e+00;9.999e-01
1.408e+01;9.998e-01;8.223e-01;8.223e-01;9.902e-01;9.900e-01;1.025e+00;9.999e+00;7.319e-01;-9.107e-01;1.055e+00;9.999e-01;1.168e+00;9.999e-01
1.409e+01;9.998e-01;8.223e-01;8.223e-01;9.905e-01;9.903e-01;1.025e+00;9.999e+00;7.319e-01;-9.110e-01;1.055e+00;9.999e-01;1.169e+00;9.999e-01
1.410e+01;9.998e-01;8.223e-01;8.223e-01;9.908e-01;9.906e-01;1.025e+00;9.999e+00;7.319e-01;-9.113e-01;1.055e+00;9.999e-01;1.169e+00;9.999e-01
1.411e+01;9.998e-01;8.223e-01;8.223e-01;9.911e-01;9.909e-01;1.025e+00;1.000e+01;7.319e-01;-9.115e-01;1.055e+00;9.999e-01;1.169e+00;9.999e-01
1.412e+01;9.998e-01;8.223e-01;8.223e-01;9.914e-01;9.913e-01;1.025e+00;1.000e+01;7.319e-01;-9.118e-01;1.055e+00;9.999e-01;1.169e+00;9.999e-01
1.413e+01;9.998e-01;8.223e-01;8.223e-01;9.917e-01;9.916e-01;1.025e+00;1.000e+01;7.319e-01;-9.120e-01;1.055e+00;9.999e-01;1.169e+00;9.999e-01
1.414e+01;9.998e-01;8.223e-01;8.223e-01;9.920e-01;9.919e-01;1.025e+00;1.000e+01;7.319e-01;-9.122e-01;1.055e+00;9.999e-01;1.170e+00;9.999e-01
1.415e+01;9.998e-01;8.223e-01;8.223e-01;9.921e-01;9.921e-01;1.025e+00;1.000e+01;7.319e-01;-9.125e-01;1.055e+00;9.999e-01;1.170e+00;9.999e-01
1.416e+01;9.998e-01;8.223e-01;8.223e-01;9.924e-01;9.924e-01;1.025e+00;1.000e+01;7.319e-01;-9.128e-01;1.055e+00;9.999e-01;1.170e+00;9.999e-01
1.417e+01;9.998e-01;8.223e-01;8.223e-01;9.927e-01;9.927e-01;1.025e+00;1.000e+01;7.318e-01;-9.130e-01;1.055e+00;9.999e-01;1.170e+00;9.999e-01
1.418e+01;9.998e-01;8.223e-01;8.223e-01;9.930e-01;9.930e-01;1.025e+00;1.000e+01;7.318e-01;-9.133e-01;1.055e+00;9.999e-01;1.170e+00;9.998e-01
1.419e+01;9.999e-01;8.223e-01;8.223e-01;9.933e-01;9.933e-01;1.025e+00;1.000e+01;7.318e-01;-9.135e-01;1.055e+00;9.999e-01;1.171e+00;9.998e-01
1.420e+01;9.999e-01;8.223e-01;8.223e-01;9.937e-01;9.936e-01;1.025e+00;1.000e+01;7.318e-01;-9.138e-01;1.055e+00;9.999e-01;1.171e+00;9.998e-01
1.421e+01;9.999e-01;8.223e-01;8.223e-01;9.940e-01;9.939e-01;1.025e+00;1.000e+01;7.318e-01;-9.141e-01;1.055e+00;9.999e-01;1.171e+00;9.998e-01
1.422e+01;9.999e-01;8.223e-01;8.223e-01;9.943e-01;9.942e-01;1.025e+00;1.000e+01;7.318e-01;-9.143e-01;1.055e+00;1.000e+00;1.171e+00;9.998e-01
1.423e+01;9.999e-01;8.223e-01;8.223e-01;9.946e-01;9.945e-01;1.025e+00;1.000e+01;7.318e-01;-9.145e-01;1.055e+00;1.000e+00;1.171e+00;9.998e-01
1.424e+01;9.999e-01;8.223e-01;8.223e-01;9.949e-01;9.948e-01;1.025e+00;1.000e+01;7.318e-01;-9.148e-01;1.055e+00;1.000e+00;1.172e+00;9.999e-01
1.425e+01;9.999e-01;8.223e-01;8.223e-01;9.952e-01;9.951e-01;1.025e+00;1.000e+01;7.318e-01;-9.150e-01;1.055e+00;1.000e+00;1.172e+00;9.999e-01
1.426e+01;9.999e-01;8.223e-01;8.223e-01;9.955e-01;9.954e-01;1.025e+00;1.000e+01;7.318e-01;-9.153e-01;1.055e+00;1.000e+00;1.172e+00;9.999e-01
1.427e+01;9.999e-01;8.223e-01;8.223e-01;9.958e-01;9.957e-01;1.025e+00;1.000e+01;7.318e-01;-9.156e-01;1.055e+00;1.000e+00;1.172e+00;9.999e-01
1.428e+01;9.999e-01;8.223e-01;8.223e-01;9.961e-01;9.960e-01;1.025e+00;1.000e+01;7.318e-01;-9.158e-01;1.055e+00;1.000e+00;1.172e+00;9.999e-01
1.429e+01;9.999e-01;8.223e-01;8.223e-01;9.964e-01;9.963e-01;1.025e+00;1.000e+01;7.318e-01;-9.161e-01;1.055e+00;1.000e+00;1.173e+00;9.999e-01
1.430e+01;9.999e-01;8.223e-01;8.223e-01;9.967e-01;9.966e-01;1.025e+00;1.000e+01;7.318e-01;-9.164e-01;1.055e+00;1.000e+00;1.173e+00;9.999e-01
1.431e+01;9.999e-01;8.223e-01;8.223e-01;9.970e-01;9.969e-01;1.025e+00;1.000e+01;7.318e-01;-9.166e-01;1.055e+00;1.000e+00;1.173e+00;9.999e-01
1.432e+01;9.999e-01;8.223e-01;8.223e-01;9.972e-01;9.971e-01;1.025e+00;1.000e+01;7.318e-01;-9.169e-01;1.055e+00;1.000e+00;1.173e+00;1.000e+00
1.433e+01;9.999e-01;8.223e-01;8.223e-01;9.975e-01;9.974e-01;1.025e+00;1.000e+01;7.318e-01;-9.171e-01;1.055e+00;1.000e+00;1.173e+00;1.000e+00
1.434e+01;9.999e-01;8.223e-01;8.223e-01;9.978e-01;9.977e-01;1.025e+00;1.000e+01;7.318e-01;-9.174e-01;1.055e+00;1.000e+00;1.174e+00;1.000e+00
1.435e+01;9.999e-01;8.223e-01;8.223e-01;9.981e-01;9.980e-01;1.025e+00;1.000e+01;7.318e-01;-9.176e-01;1.055e+00;1.000e+00;1.174e+00;1.000e+00
1.436e+01;9.999e-01;8.223e-01;8.223e-01;9.984e-01;9.983e-01;1.025e+00;1.000e+01;7.318e-01;-9.178e-01;1.055e+00;1.000e+00;1.174e+00;1.000e+00
1.437e+01;1.000e+00;8.223e-01;8.223e-01;9.987e-01;9.986e-01;1.025e+00;1.000e+01;7.317e-01;-9.181e-01;1.055e+00;1.000e+00;1.174e+00;1.000e+00
1.438e+01;1.000e+00;8.223e-01;8.223e-01;9.990e-01;9.989e-01;1.025e+00;1.000e+01;7.317e-01;-9.184e-01;1.055e+00;1.000e+00;1.174e+00;1.000e+00
1.439e+01;1.000e+00;8.223e-01;8.223e-01;9.992e-01;9.992e-01;1.025e+00;1.000e+01;7.317e-01;-9.186e-01;1.055e+00;1.000e+00;1.175e+00;1.000e+00
1.440e+01;1.000e+00;8.223e-01;8.223e-01;9.995e-01;9.995e-01;1.025e+00;1.000e+01;7.317e-01;-9.189e-01;1.055e+00;1.000e+00;1.175e+00;1.000e+00
1.441e+01;1.000e+00;8.223e-01;8.223e-01;9.998e-01;9.998e-01;1.025e+00;1.000e+01;7.317e-01;-9.191e-01;1.055e+00;1.000e+00;1.175e+00;1.000e+00
1.442e+01;1.000e+00;8.223e-01;8.223e-01;9.999e-01;9.999e-01;1.025e+00;1.000e+01;7.317e-01;-9.193e-01;1.055e+00;1.000e+00;1.175e+00;1.000e+00
1.443e+01;1.000e+00;8.223e-01;8.223e-01;9.999e-01;9.999e-01;1.025e+00;1.000e+01;7.317e-01;-9.196e-01;1.055e+00;1.000e+00;1.175e+00;1.000e+00
1.444e+01;1.000e+00;8.222e-01;8.222e-01;1.001e+00;1.001e+00;1.025e+00;1.000e+01;7.317e-01;-9.198e-01;1.055e+00;1.000e+00;1.176e+00;9.999e-01
1.445e+01;1.000e+00;8.222e-01;8.222e-01;1.001e+00;1.001e+00;1.025e+00;1.000e+01;7.317e-01;-9.201e-01;1.055e+00;1.000e+00;1.176e+00;9.999e-01
1.446e+01;1.000e+00;8.222e-01;8.222e-01;1.001e+00;1.001e+00;1.025e+00;1.000e+01;7.317e-01;-9.204e-01;1.055e+00;1.000e+00;1.176e+00;9.999e-01
1.447e+01;1.000e+00;8.222e-01;8.222e-01;1.002e+00;1.002e+00;1.025e+00;1.000e+01;7.317e-01;-9.206e-01;1.055e+00;1.000e+00;1.176e+00;9.999e-01
1.448e+01;1.000e+00;8.222e-01;8.222e-01;1.002e+00;1.002e+00;1.025e+00;1.000e+01;7.317e-01;-9.210e-01;1.055e+00;1.000e+00;1.176e+00;9.999e-01
1.449e+01;1.000e+00;8.222e-01;8.222e-01;1.002e+00;1.002e+00;1.025e+00;1.000e+01;7.317e-01;-9.212e-01;1.055e+00;1.000e+00;1.177e+00;9.999e-01
1.450e+01;1.000e+00;8.222e-01;8.222e-01;1.002e+00;1.002e+00;1.025e+00;1.000e+01;7.317e-01;-9.215e-01;1.055e+00;1.000e+00;1.177e+00;9.999e-01
1.451e+01;1.000e+00;8.222e-01;8.222e-01;1.003e+00;1.003e+00;1.025e+00;1.000e+01;7.317e-01;-9.218e-01;1.055e+00;1.000e+00;1.177e+00;9.999e-01
1.452e+01;1.000e+00;8.222e-01;8.222e-01;1.003e+00;1.003e+00;1.025e+00;1.000e+01;7.317e-01;-9.220e-01;1.055e+00;1.000e+00;1.177e+00;9.999e-01
1.453e+01;1.000e+00;8.222e-01;8.222e-01;1.003e+00;1.003e+00;1.025e+00;1.000e+01;7.317e-01;-9.223e-01;1.055e+00;1.000e+00;1.177e+00;9.999e-01
1.454e+01;1.000e+00;8.222e-01;8.222e-01;1.004e+00;1.004e+00;1.025e+00;1.000e+01;7.317e-01;-9.225e-01;1.055e+00;1.000e+00;1.178e+00;9.999e-01
1.455e+01;1.000e+00;8.222e-01;8.222e-01;1.004e+00;1.004e+00;1.025e+00;1.000e+01;7.317e-01;-9.229e-01;1.055e+00;1.000e+00;1.178e+00;9.999e-01
1.456e+01;1.000e+00;8.222e-01;8.222e-01;1.004e+00;1.004e+00;1.025e+00;1.000e+01;7.316e-01;-9.232e-01;1.055e+00;1.000e+00;1.178e+00;9.999e-01
1.457e+01;1.000e+00;8.222e-01;8.222e-01;1.005e+00;1.005e+00;1.025e+00;1.000e+01;7.316e-01;-9.234e-01;1.055e+00;1.000e+00;1.178e+00;9.999e-01
1.458e+01;1.000e+00;8.222e-01;8.222e-01;1.005e+00;1.005e+00;1.025e+00;1.000e+01;7.316e-01;-9.237e-01;1.055e+00;1.000e+00;1.178e+00;9.999e-01
1.459e+01;1.000e+00;8.222e-01;8.222e-01;1.005e+00;1.005e+00;1.025e+00;1.000e+01;7.316e-01;-9.240e-01;1.055e+00;1.000e+00;1.179e+00;9.999e-01
1.460e+01;1.000e+00;8.222e-01;8.222e-01;1.005e+00;1.005e+00;1.025e+00;1.000e+01;7.316e-01;-9.242e-01;1.055e+00;1.000e+00;1.179e+00;9.999e-01
1.461e+01;1.000e+00;8.222e-01;8.222e-01;1.006e+00;1.006e+00;1.025e+00;1.000e+01;7.316e-01;-9.245e-01;1.055e+00;1.000e+00;1.179e+00;9.999e-01
1.462e+01;1.000e+00;8.222e-01;8.222e-01;1.006e+00;1.006e+00;1.025e+00;1.000e+01;7.316e-01;-9.247e-01;1.055e+00;1.000e+00;1.179e+00;9.999e-01
1.463e+01;1.000e+00;8.222e-01;8.222e-01;1.006e+00;1.006e+00;1.025e+00;1.000e+01;7.316e-01;-9.251e-01;1.055e+00;1.000e+00;1.179e+00;9.999e-01
1.464e+01;1.000e+00;8.222e-01;8.222e-01;1.007e+00;1.007e+00;1.025e+00;1.000e+01;7.316e-01;-9.254e-01;1.055e+00;1.000e+00;1.180e+00;9.999e-01
1.465e+01;1.000e+00;8.222e-01;8.222e-01;1.007e+00;1.007e+00;1.025e+00;1.000e+01;7.316e-01;-9.256e-01;1.055e+00;1.000e+00;1.180e+00;9.999e-01
1.466e+01;1.000e+00;8.222e-01;8.222e-01;1.007e+00;1.007e+00;1.025e+00;1.000e+01;7.316e-01;-9.259e-01;1.055e+00;1.000e+00;1.180e+00;1.000e+00
1.467e+01;1.000e+00;8.222e-01;8.222e-01;1.007e+00;1.007e+00;1.025e+00;1.000e+01;7.316e-01;-9.261e-01;1.055e+00;1.000e+00;1.180e+00;1.000e+00
1.468e+01;1.000e+00;8.222e-01;8.222e-01;1.008e+00;1.008e+00;1.025e+00;1.000e+01;7.316e-01;-9.264e-01;1.055e+00;1.000e+00;1.180e+00;1.000e+00
1.469e+01;1.000e+00;8.222e-01;8.222e-01;1.008e+00;1.008e+00;1.025e+00;1.000e+01;7.316e-01;-9.267e-01;1.055e+00;1.000e+00;1.181e+00;1.000e+00
1.470e+01;1.000e+00;8.222e-01;8.222e-01;1.008e+00;1.008e+00;1.025e+00;1.000e+01;7.316e-01;-9.269e-01;1.055e+00;1.000e+00;1.181e+00;1.000e+00
1.471e+01;1.000e+00;8.222e-01;8.222e-01;1.009e+00;1.009e+00;1.025e+00;1.000e+01;7.316e-01;-9.272e-01;1.055e+00;1.000e+00;1.181e+00;1.000e+00
1.472e+01;1.000e+00;8.222e-01;8.222e-01;1.009e+00;1.009e+00;1.025e+00;1.000e+01;7.316e-01;-9.274e-01;1.055e+00;1.000e+00;1.181e+00;1.000e+00
1.473e+01;1.000e+00;8.222e-01;8.222e-01;1.009e+00;1.009e+00;1.025e+00;1.000e+01;7.316e-01;-9.277e-01;1.055e+00;1.000e+00;1.181e+00;1.000e+00
1.474e+01;1.000e+00;8.222e-01;8.222e-01;1.009e+00;1.009e+00;1.025e+00;1.000e+01;7.316e-01;-9.279e-01;1.055e+00;1.000e+00;1.182e+00;1.000e+00
1.475e+01;1.000e+00;8.222e-01;8.222e-01;1.010e+00;1.010e+00;1.025e+00;9.999e+00;7.316e-01;-9.282e-01;1.055e+00;1.000e+00;1.182e+00;1.000e+00
1.476e+01;1.000e+00;8.222e-01;8.222e-01;1.010e+00;1.010e+00;1.025e+00;9.999e+00;7.315e-01;-9.285e-01;1.055e+00;1.000e+00;1.182e+00;1.000e+00
1.477e+01;1.000e+00;8.222e-01;8.222e-01;1.010e+00;1.010e+00;1.025e+00;9.999e+00;7.315e-01;-9.287e-01;1.055e+00;1.000e+00;1.182e+00;1.000e+00
1.478e+01;1.000e+00;8.222e-01;8.222e-01;1.011e+00;1.011e+00;1.025e+00;9.999e+00;7.315e-01;-9.290e-01;1.055e+00;1.000e+00;1.182e+00;1.000e+00
1.479e+01;1.000e+00;8.222e-01;8.222e-01;1.011e+00;1.011e+00;1.025e+00;9.999e+00;7.315e-01;-9.292e-01;1.055e+00;1.000e+00;1.183e+00;1.000e+00
1.480e+01;1.000e+00;8.222e-01;8.222e-01;1.011e+00;1.011e+00;1.025e+00;9.999e+00;7.315e-01;-9.295e-01;1.055e+00;1.000e+00;1.183e+00;1.000e+00
1.481e+01;1.000e+00;8.222e-01;8.222e-01;1.011e+00;1.011e+00;1.025e+00;9.999e+00;7.315e-01;-9.298e-01;1.055e+00;1.000e+00;1.183e+00;1.000e+00
1.482e+01;1.000e+00;8.222e-01;8.222e-01;1.012e+00;1.012e+00;1.025e+00;9.999e+00;7.315e-01;-9.300e-01;1.055e+00;1.000e+00;1.183e+00;1.000e+00
1.483e+01;1.000e+00;8.222e-01;8.222e-01;1.012e+00;1.012e+00;1.025e+00;9.999e+00;7.315e-01;-9.303e-01;1.055e+00;1.000e+00;1.183e+00;1.000e+00
1.484e+01;1.000e+00;8.222e-01;8.222e-01;1.012e+00;1.012e+00;1.025e+00;9.999e+00;7.315e-01;-9.304e-01;1.055e+00;1.000e+00;1.184e+00;1.000e+00
1.485e+01;1.000e+00;8.222e-01;8.222e-01;1.013e+00;1.013e+00;1.025e+00;9.998e+00;7.315e-01;-9.307e-01;1.055e+00;1.000e+00;1.184e+00;1.000e+00
1.486e+01;1.000e+00;8.222e-01;8.222e-01;1.013e+00;1.013e+00;1.025e+00;9.998e+00;7.315e-01;-9.309e-01;1.055e+00;1.000e+00;1.184e+00;1.000e+00
1.487e+01;1.000e+00;8.222e-01;8.222e-01;1.013e+00;1.013e+00;1.025e+00;9.998e+00;7.315e-01;-9.312e-01;1.055e+00;1.000e+00;1.184e+00;1.000e+00
1.488e+01;1.000e+00;8.222e-01;8.222e-01;1.013e+00;1.013e+00;1.025e+00;9.998e+00;7.315e-01;-9.315e-01;1.055e+00;1.000e+00;1.184e+00;1.000e+00
1.489e+01;1.000e+00;8.222e-01;8.222e-01;1.014e+00;1.014e+00;1.025e+00;9.998e+00;7.315e-01;-9.317e-01;1.055e+00;1.000e+00;1.185e+00;1.000e+00
1.490e+01;1.000e+00;8.222e-01;8.222e-01;1.014e+00;1.014e+00;1.025e+00;9.998e+00;7.315e-01;-9.320e-01;1.055e+00;1.000e+00;1.185e+00;1.000e+00
1.491e+01;1.000e+00;8.222e-01;8.222e-01;1.014e+00;1.014e+00;1.025e+00;9.998e+00;7.315e-01;-9.322e-01;1.055e+00;1.000e+00;1.185e+00;1.000e+00
1.492e+01;1.000e+00;8.222e-01;8.222e-01;1.015e+00;1.015e+00;1.025e+00;9.998e+00;7.315e-01;-9.325e-01;1.055e+00;1.000e+00;1.185e+00;1.000e+00
1.493e+01;1.000e+00;8.222e-01;8.222e-01;1.015e+00;1.015e+00;1.025e+00;9.998e+00;7.315e-01;-9.327e-01;1.055e+00;1.000e+00;1.185e+00;1.000e+00
1.494e+01;1.000e+00;8.222e-01;8.222e-01;1.015e+00;1.015e+00;1.025e+00;9.998e+00;7.315e-01;-9.330e-01;1.055e+00;1.000e+00;1.186e+00;1.000e+00
1.495e+01;1.000e+00;8.222e-01;8.222e-01;1.015e+00;1.015e+00;1.025e+00;9.998e+00;7.315e-01;-9.333e-01;1.055e+00;1.000e+00;1.186e+00;1.000e+00
1.496e+01;1.000e+00;8.222e-01;8.222e-01;1.016e+00;1.016e+00;1.025e+00;9.999e+00;7.314e-01;-9.335e-01;1.055e+00;1.000e+00;1.186e+00;1.000e+00
1.497e+01;1.000e+00;8.222e-01;8.222e-01;1.016e+00;1.016e+00;1.025e+00;9.999e+00;7.314e-01;-9.338e-01;1.055e+00;1.000e+00;1.186e+00;1.000e+00
1.498e+01;9.999e-01;8.222e-01;8.222e-01;1.016e+00;1.016e+00;1.025e+00;9.999e+00;7.314e-01;-9.340e-01;1.055e+00;1.000e+00;1.186e+00;1.000e+00
1.499e+01;9.999e-01;8.222e-01;8.222e-01;1.017e+00;1.017e+00;1.025e+00;9.999e+00;7.314e-01;-9.343e-01;1.055e+00;1.000e+00;1.187e+00;1.000e+00
1.500e+01;9.999e-01;8.222e-01;8.222e-01;1.017e+00;1.017e+00;1.025e+00;9.999e+00;7.314e-01;-9.345e-01;1.055e+00;1.000e+00;1.187e+00;1.000e+00
1.501e+01;9.999e-01;8.222e-01;8.222e-01;1.017e+00;1.017e+00;1.025e+00;9.999e+00;7.314e-01;-9.348e-01;1.055e+00;1.000e+00;1.187e+00;1.000e+00
1.502e+01;9.999e-01;8.222e-01;8.222e-01;1.017e+00;1.017e+00;1.025e+00;9.999e+00;7.314e-01;-9.351e-01;1.055e+00;1.000e+00;1.187e+00;1.000e+00
1.503e+01;9.999e-01;8.222e-01;8.222e-01;1.018e+00;1.018e+00;1.025e+00;9.999e+00;7.314e-01;-9.353e-01;1.055e+00;1.000e+00;1.187e+00;9.999e-01
1.504e+01;9.999e-01;8.222e-01;8.222e-01;1.018e+00;1.018e+00;1.025e+00;9.999e+00;7.314e-01;-9.356e-01;1.055e+00;1.000e+00;1.188e+00;9.999e-01
1.505e+01;9.999e-01;8.222e-01;8.222e-01;1.018e+00;1.018e+00;1.025e+00;9.999e+00;7.314e-01;-9.358e-01;1.055e+00;1.000e+00;1.188e+00;9.999e-01
1.506e+01;9.999e-01;8.222e-01;8.222e-01;1.019e+00;1.019e+00;1.025e+00;1.000e+01;7.314e-01;-9.361e-01;1.055e+00;1.000e+00;1.188e+00;9.999e-01
1.507e+01;9.999e-01;8.222e-01;8.222e-01;1.019e+00;1.019e+00;1.025e+00;1.000e+01;7.314e-01;-9.363e-01;1.055e+00;1.000e+00;1.188e+00;9.999e-01
1.508e+01;9.999e-01;8.222e-01;8.222e-01;1.019e+00;1.019e+00;1.025e+00;1.000e+01;7.314e-01;-9.366e-01;1.055e+00;1.000e+00;1.188e+00;9.999e-01
1.509e+01;9.999e-01;8.222e-01;8.222e-01;1.019e+00;1.019e+00;1.025e+00;1.000e+01;7.314e-01;-9.368e-01;1.055e+00;1.000e+00;1.189e+00;9.999e-01
1.510e+01;9.999e-01;8.222e-01;8.222e-01;1.020e+00;1.020e+00;1.025e+00;1.000e+01;7.314e-01;-9.371e-01;1.055e+00;1.000e+00;1.189e+00;9.999e-01
1.511e+01;9.999e-01;8.222e-01;8.222e-01;1.020e+00;1.020e+00;1.025e+00;1.000e+01;7.314e-01;-9.374e-01;1.055e+00;1.000e+00;1.189e+00;9.999e-01
1.512e+01;9.999e-01;8.222e-01;8.222e-01;1.020e+00;1.020e+00;1.025e+00;1.000e+01;7.314e-01;-9.376e-01;1.055e+00;1.000e+00;1.189e+00;9.999e-01
1.513e+01;1.000e+00;8.222e-01;8.222e-01;1.021e+00;1.021e+00;1.026e+00;1.000e+01;7.314e-01;-9.379e-01;1.055e+00;1.000e+00;1.189e+00;9.999e-01
1.514e+01;1.000e+00;8.222e-01;8.222e-01;1.021e+00;1.021e+00;1.026e+00;1.000e+01;7.314e-01;-9.381e-01;1.055e+00;1.000e+00;1.190e+00;9.999e-01
1.515e+01;1.000e+00;8.222e-01;8.222e-01;1.021e+00;1.021e+00;1.026e+00;1.000e+01;7.314e-01;-9.384e-01;1.055e+00;1.000e+00;1.190e+00;9.999e-01
1.516e+01;1.000e+00;8.222e-01;8.222e-01;1.021e+00;1.021e+00;1.026e+00;1.000e+01;7.313e-01;-9.386e-01;1.055e+00;1.000e+00;1.190e+00;1.000e+00
1.517e+01;1.000e+00;8.222e-01;8.222e-01;1.022e+00;1.022e+00;1.026e+00;1.000e+01;7.313e-01;-9.389e-01;1.055e+00;1.000e+00;1.190e+00;1.000e+00
1.518e+01;1.000e+00;8.222e-01;8.222e-01;1.022e+00;1.022e+00;1.026e+00;1.000e+01;7.313e-01;-9.391e-01;1.055e+00;1.000e+00;1.190e+00;1.000e+00
1.519e+01;1.000e+00;8.222e-01;8.222e-01;1.022e+00;1.022e+00;1.026e+00;1.000e+01;7.313e-01;-9.394e-01;1.055e+00;1.000e+00;1.191e+00;1.000e+00
1.520e+01;1.000e+00;8.222e-01;8.222e-01;1.023e+00;1.023e+00;1.026e+00;1.000e+01;7.313e-01;-9.397e-01;1.055e+00;1.000e+00;1.191e+00;1.000e+00
1.521e+01;1.000e+00;8.222e-01;8.222e-01;1.023e+00;1.023e+00;1.026e+00;1.000e+01;7.313e-01;-9.399e-01;1.055e+00;1.000e+00;1.191e+00;1.000e+00
1.522e+01;1.000e+00;8.222e-01;8.222e-01;1.023e+00;1.023e+00;1.026e+00;1.000e+01;7.313e-01;-9.402e-01;1.055e+00;1.000e+00;1.191e+00;1.000e+00
1.523e+01;1.000e+00;8.222e-01;8.222e-01;1.023e+00;1.023e+00;1.026e+00;1.000e+01;7.313e-01;-9.404e-01;1.055e+00;1.000e+00;1.191e+00;1.000e+00
1.524e+01;1.000e+00;8.222e-01;8.222e-01;1.024e+00;1.024e+00;1.026e+00;1.000e+01;7.313e-01;-9.407e-01;1.055e+00;1.000e+00;1.192e+00;1.000e+00
1.525e+01;1.000e+00;8.222e-01;8.222e-01;1.024e+00;1.024e+00;1.026e+00;1.000e+01;7.313e-01;-9.410e-01;1.055e+00;1.000e+00;1.192e+00;1.000e+00
1.526e+01;1.000e+00;8.222e-01;8.222e-01;1.024e+00;1.024e+00;1.026e+00;1.000e+01;7.313e-01;-9.413e-01;1.055e+00;1.000e+00;1.192e+00;1.000e+00
1.527e+01;9.999e-01;8.222e-01;8.222e-01;1.025e+00;1.025e+00;1.026e+00;1.000e+01;7.313e-01;-9.415e-01;1.055e+00;1.000e+00;1.192e+00;1.000e+00
1.528e+01;9.999e-01;8.222e-01;8.222e-01;1.025e+00;1.025e+00;1.026e+00;1.000e+01;7.313e-01;-9.418e-01;1.055e+00;1.000e+00;1.192e+00;1.000e+00
1.529e+01;9.999e-01;8.222e-01;8.222e-01;1.025e+00;1.025e+00;1.026e+00;1.000e+01;7.313e-01;-9.420e-01;1.055e+00;1.000e+00;1.193e+00;1.000e+00
1.530e+01;9.999e-01;8.222e-01;8.222e-01;1.025e+00;1.025e+00;1.026e+00;1.000e+01;7.313e-01;-9.423e-01;1.055e+00;1.000e+00;1.193e+00;1.000e+00
1.531e+01;9.999e-01;8.222e-01;8.222e-01;1.026e+00;1.026e+00;1.026e+00;1.000e+01;7.313e-01;-9.425e-01;1.055e+00;1.000e+00;1.193e+00;1.000e+00
1.532e+01;9.999e-01;8.222e-01;8.222e-01;1.026e+00;1.026e+00;1.026e+00;1.000e+01;7.313e-01;-9.428e-01;1.055e+00;1.000e+00;1.193e+00;1.000e+00
1.533e+01;9.999e-01;8.222e-01;8.222e-01;1.026e+00;1.026e+00;1.026e+00;1.000e+01;7.313e-01;-9.431e-01;1.055e+00;1.000e+00;1.193e+00;1.000e+00
1.534e+01;9.999e-01;8.222e-01;8.222e-01;1.027e+00;1.027e+00;1.026e+00;1.000e+01;7.313e-01;-9.433e-01;1.055e+00;1.000e+00;1.194e+00;1.000e+00
1.535e+01;9.999e-01;8.222e-01;8.222e-01;1.027e+00;1.027e+00;1.026e+00;1.000e+01;7.313e-01;-9.436e-01;1.055e+00;1.000e+00;1.194e+00;1.000e+00
1.536e+01;9.999e-01;8.222e-01;8.222e-01;1.027e+00;1.027e+00;1.026e+00;1.000e+01;7.312e-01;-9.438e-01;1.055e+00;1.000e+00;1.194e+00;1.000e+00
1.537e+01;9.999e-01;8.222e-01;8.222e-01;1.027e+00;1.027e+00;1.026e+00;1.000e+01;7.312e-01;-9.441e-01;1.055e+00;1.000e+00;1.194e+00;1.000e+00
1.538e+01;9.999e-01;8.222e-01;8.222e-01;1.028e+00;1.028e+00;1.026e+00;1.000e+01;7.312e-01;-9.444e-01;1.055e+00;1.000e+00;1.194e+00;1.000e+00
1.539e+01;9.999e-01;8.222e-01;8.222e-01;1.028e+00;1.028e+00;1.026e+00;1.000e+01;7.312e-01;-9.447e-01;1.055e+00;1.000e+00;1.195e+00;1.000e+00
1.540e+01;9.999e-01;8.222e-01;8.222e-01;1.028e+00;1.028e+00;1.026e+00;1.000e+01;7.312e-01;-9.449e-01;1.055e+00;1.000e+00;1.195e+00;1.000e+00
1.541e+01;9.999e-01;8.222e-01;8.222e-01;1.028e+00;1.028e+00;1.026e+00;1.000e+01;7.312e-01;-9.452e-01;1.055e+00;1.000e+00;1.195e+00;1.000e+00
1.542e+01;9.999e-01;8.222e-01;8.222e-01;1.029e+00;1.029e+00;1.026e+00;1.000e+01;7.312e-01;-9.454e-01;1.055e+00;1.000e+00;1.195e+00;1.000e+00
1.543e+01;9.999e-01;8.222e-01;8.222e-01;1.029e+00;1.029e+00;1.026e+00;1.000e+01;7.312e-01;-9.457e-01;1.055e+00;1.000e+00;1.195e+00;1.000e+00
1.544e+01;9.999e-01;8.222e-01;8.222e-01;1.029e+00;1.029e+00;1.026e+00;1.000e+01;7.312e-01;-9.459e-01;1.055e+00;1.000e+00;1.196e+00;1.000e+00
1.545e+01;9.999e-01;8.222e-01;8.222e-01;1.030e+00;1.030e+00;1.026e+00;1.000e+01;7.312e-01;-9.462e-01;1.055e+00;1.000e+00;1.196e+00;1.000e+00
1.546e+01;9.999e-01;8.222e-01;8.222e-01;1.030e+00;1.030e+00;1.026e+00;1.000e+01;7.312e-01;-9.464e-01;1.055e+00;1.000e+00;1.196e+00;1.000e+00
1.547e+01;9.999e-01;8.222e-01;8.222e-01;1.030e+00;1.030e+00;1.026e+00;1.000e+01;7.312e-01;-9.467e-01;1.055e+00;1.000e+00;1.196e+00;1.000e+00
1.548e+01;9.999e-01;8.222e-01;8.222e-01;1.030e+00;1.030e+00;1.026e+00;1.000e+01;7.312e-01;-9.469e-01;1.055e+00;1.000e+00;1.196e+00;1.000e+00
1.549e+01;9.999e-01;8.222e-01;8.222e-01;1.031e+00;1.031e+00;1.026e+00;1.000e+01;7.312e-01;-9.472e-01;1.055e+00;1.000e+00;1.196e+00;1.000e+00
1.550e+01;9.999e-01;8.222e-01;8.222e-01;1.031e+00;1.031e+00;1.026e+00;1.000e+01;7.312e-01;-9.474e-01;1.055e+00;1.000e+00;1.197e+00;1.000e+00
1.551e+01;9.999e-01;8.222e-01;8.222e-01;1.031e+00;1.031e+00;1.026e+00;1.000e+01;7.312e-01;-9.477e-01;1.055e+00;1.000e+00;1.197e+00;1.000e+00
1.552e+01;9.999e-01;8.222e-01;8.222e-01;1.032e+00;1.032e+00;1.026e+00;1.000e+01;7.312e-01;-9.479e-01;1.055e+00;1.000e+00;1.197e+00;1.000e+00
1.553e+01;9.999e-01;8.222e-01;8.222e-01;1.032e+00;1.032e+00;1.026e+00;1.000e+01;7.312e-01;-9.482e-01;1.055e+00;1.000e+00;1.197e+00;1.000e+00
1.554e+01;9.999e-01;8.222e-01;8.222e-01;1.032e+00;1.032e+00;1.026e+00;1.000e+01;7.312e-01;-9.484e-01;1.055e+00;1.000e+00;1.197e+00;1.000e+00
1.555e+01;9.999e-01;8.222e-01;8.222e-01;1.032e+00;1.032e+00;1.026e+00;1.000e+01;7.312e-01;-9.487e-01;1.055e+00;1.000e+00;1.198e+00;1.000e+00
1.556e+01;9.999e-01;8.222e-01;8.222e-01;1.033e+00;1.033e+00;1.026e+00;1.000e+01;7.312e-01;-9.489e-01;1.055e+00;1.000e+00;1.198e+00;1.000e+00
1.557e+01;1.000e+00;8.222e-01;8.222e-01;1.033e+00;1.033e+00;1.026e+00;1.000e+01;7.311e-01;-9.492e-01;1.055e+00;1.000e+00;1.198e+00;1.000e+00
1.558e+01;1.000e+00;8.222e-01;8.222e-01;1.033e+00;1.033e+00;1.026e+00;1.000e+01;7.311e-01;-9.494e-01;1.055e+00;1.000e+00;1.198e+00;1.000e+00
1.559e+01;1.000e+00;8.222e-01;8.222e-01;1.034e+00;1.034e+00;1.026e+00;1.000e+01;7.311e-01;-9.497e-01;1.055e+00;1.000e+00;1.198e+00;1.000e+00
1.560e+01;1.000e+00;8.222e-01;8.222e-01;1.034e+00;1.034e+00;1.026e+00;1.000e+01;7.311e-01;-9.499e-01;1.055e+00;1.000e+00;1.199e+00;1.000e+00
1.561e+01;1.000e+00;8.222e-01;8.222e-01;1.034e+00;1.034e+00;1.026e+00;1.000e+01;7.311e-01;-9.502e-01;1.055e+00;1.000e+00;1.199e+00;1.000e+00
1.562e+01;1.000e+00;8.222e-01;8.222e-01;1.034e+00;1.034e+00;1.026e+00;1.000e+01;7.311e-01;-9.506e-01;1.055e+00;1.000e+00;1.199e+00;1.000e+00
1.563e+01;1.000e+00;8.222e-01;8.222e-01;1.035e+00;1.035e+00;1.026e+00;1.000e+01;7.311e-01;-9.508e-01;1.055e+00;1.000e+00;1.199e+00;1.000e+00
1.564e+01;1.000e+00;8.222e-01;8.222e-01;1.035e+00;1.035e+00;1.026e+00;1.000e+01;7.311e-01;-9.510e-01;1.055e+00;1.000e+00;1.199e+00;1.000e+00
1.565e+01;1.000e+00;8.222e-01;8.222e-01;1.035e+00;1.035e+00;1.026e+00;1.000e+01;7.311e-01;-9.513e-01;1.055e+00;1.000e+00;1.200e+00;1.000e+00
1.566e+01;1.000e+00;8.222e-01;8.222e-01;1.035e+00;1.035e+00;1.026e+00;1.000e+01;7.311e-01;-9.516e-01;1.055e+00;1.000e+00;1.200e+00;1.000e+00
1.567e+01;1.000e+00;8.222e-01;8.222e-01;1.036e+00;1.036e+00;1.026e+00;1.000e+01;7.311e-01;-9.518e-01;1.055e+00;1.000e+00;1.200e+00;1.000e+00
1.568e+01;1.000e+00;8.222e-01;8.222e-01;1.036e+00;1.036e+00;1.026e+00;1.000e+01;7.311e-01;-9.520e-01;1.055e+00;1.000e+00;1.200e+00;1.000e+00
1.569e+01;1.000e+00;8.222e-01;8.222e-01;1.036e+00;1.036e+00;1.026e+00;1.000e+01;7.311e-01;-9.523e-01;1.055e+00;1.000e+00;1.200e+00;1.000e+00
1.570e+01;1.000e+00;8.222e-01;8.222e-01;1.037e+00;1.037e+00;1.026e+00;1.000e+01;7.311e-01;-9.525e-01;1.055e+00;1.000e+00;1.201e+00;1.000e+00
1.571e+01;1.000e+00;8.222e-01;8.222e-01;1.037e+00;1.037e+00;1.026e+00;1.000e+01;7.311e-01;-9.527e-01;1.055e+00;1.000e+00;1.201e+00;1.000e+00
1.572e+01;1.000e+00;8.222e-01;8.222e-01;1.037e+00;1.037e+00;1.026e+00;1.000e+01;7.311e-01;-9.529e-01;1.055e+00;1.000e+00;1.201e+00;1.000e+00
1.573e+01;1.000e+00;8.222e-01;8.222e-01;1.037e+00;1.037e+00;1.026e+00;1.000e+01;7.311e-01;-9.532e-01;1.055e+00;1.000e+00;1.201e+00;1.000e+00
1.574e+01;1.000e+00;8.222e-01;8.222e-01;1.038e+00;1.038e+00;1.026e+00;1.000e+01;7.311e-01;-9.534e-01;1.055e+00;1.000e+00;1.201e+00;1.000e+00
1.575e+01;1.000e+00;8.222e-01;8.222e-01;1.038e+00;1.038e+00;1.026e+00;1.000e+01;7.311e-01;-9.537e-01;1.055e+00;1.000e+00;1.202e+00;1.000e+00
1.576e+01;1.000e+00;8.222e-01;8.222e-01;1.038e+00;1.038e+00;1.026e+00;1.000e+01;7.311e-01;-9.539e-01;1.055e+00;1.000e+00;1.202e+00;1.000e+00
1.577e+01;1.000e+00;8.222e-01;8.222e-01;1.039e+00;1.039e+00;1.026e+00;1.000e+01;7.310e-01;-9.542e-01;1.055e+00;1.000e+00;1.202e+00;1.000e+00
1.578e+01;1.000e+00;8.222e-01;8.222e-01;1.039e+00;1.039e+00;1.026e+00;1.000e+01;7.310e-01;-9.544e-01;1.055e+00;1.000e+00;1.202e+00;1.000e+00
1.579e+01;1.000e+00;8.222e-01;8.222e-01;1.039e+00;1.039e+00;1.026e+00;1.000e+01;7.310e-01;-9.547e-01;1.055e+00;1.000e+00;1.202e+00;1.000e+00
1.580e+01;1.000e+00;8.222e-01;8.222e-01;1.039e+00;1.039e+00;1.026e+00;1.000e+01;7.310e-01;-9.549e-01;1.055e+00;1.000e+00;1.203e+00;1.000e+00
1.581e+01;1.000e+00;8.222e-01;8.222e-01;1.040e+00;1.040e+00;1.026e+00;1.000e+01;7.310e-01;-9.552e-01;1.055e+00;1.000e+00;1.203e+00;1.000e+00
1.582e+01;1.000e+00;8.222e-01;8.222e-01;1.040e+00;1.040e+00;1.026e+00;1.000e+01;7.310e-01;-9.554e-01;1.055e+00;1.000e+00;1.203e+00;1.000e+00
1.583e+01;1.000e+00;8.222e-01;8.222e-01;1.040e+00;1.040e+00;1.026e+00;1.000e+01;7.310e-01;-9.557e-01;1.055e+00;1.000e+00;1.203e+00;1.000e+00
1.584e+01;1.000e+00;8.222e-01;8.222e-01;1.040e+00;1.040e+00;1.026e+00;1.000e+01;7.310e-01;-9.559e-01;1.055e+00;1.000e+00;1.203e+00;1.000e+00
1.585e+01;1.000e+00;8.222e-01;8.222e-01;1.041e+00;1.041e+00;1.026e+00;1.000e+01;7.310e-01;-9.562e-01;1.055e+00;1.000e+00;1.204e+00;1.000e+00
1.586e+01;1.000e+00;8.222e-01;8.222e-01;1.041e+00;1.041e+00;1.026e+00;1.000e+01;7.310e-01;-9.564e-01;1.055e+00;1.000e+00;1.204e+00;1.000e+00
1.587e+01;1.000e+00;8.222e-01;8.222e-01;1.041e+00;1.041e+00;1.026e+00;1.000e+01;7.310e-01;-9.567e-01;1.055e+00;1.000e+00;1.204e+00;1.000e+00
1.588e+01;1.000e+00;8.222e-01;8.222e-01;1.042e+00;1.042e+00;1.026e+00;1.000e+01;7.310e-01;-9.569e-01;1.055e+00;1.000e+00;1.204e+00;1.000e+00
1.589e+01;1.000e+00;8.222e-01;8.222e-01;1.042e+00;1.042e+00;1.026e+00;1.000e+01;7.310e-01;-9.572e-01;1.055e+00;1.000e+00;1.204e+00;1.000e+00
1.590e+01;1.000e+00;8.222e-01;8.222e-01;1.042e+00;1.042e+00;1.026e+00;1.000e+01;7.310e-01;-9.574e-01;1.055e+00;9.999e-01;1.204e+00;1.000e+00
