time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
1.591e+01;1.000e+00;8.222e-01;8.222e-01;1.042e+00;1.042e+00;1.026e+00;1.000e+01;7.310e-01;-9.577e-01;1.055e+00;9.999e-01;1.205e+00;1.000e+00
1.592e+01;1.000e+00;8.222e-01;8.222e-01;1.043e+00;1.043e+00;1.026e+00;1.000e+01;7.310e-01;-9.579e-01;1.055e+00;9.999e-01;1.205e+00;1.000e+00
1.593e+01;1.000e+00;8.222e-01;8.222e-01;1.043e+00;1.043e+00;1.026e+00;1.000e+01;7.310e-01;-9.582e-01;1.055e+00;9.999e-01;1.205e+00;1.000e+00
1.594e+01;1.000e+00;8.222e-01;8.222e-01;1.043e+00;1.043e+00;1.026e+00;1.000e+01;7.310e-01;-9.584e-01;1.055e+00;9.999e-01;1.205e+00;1.000e+00
1.595e+01;1.000e+00;8.222e-01;8.222e-01;1.043e+00;1.043e+00;1.026e+00;1.000e+01;7.310e-01;-9.587e-01;1.055e+00;9.999e-01;1.205e+00;1.000e+00
1.596e+01;1.000e+00;8.222e-01;8.222e-01;1.044e+00;1.044e+00;1.026e+00;9.999e+00;7.310e-01;-9.589e-01;1.055e+00;9.999e-01;1.206e+00;1.000e+00
1.597e+01;1.000e+00;8.222e-01;8.222e-01;1.044e+00;1.044e+00;1.026e+00;9.999e+00;7.310e-01;-9.592e-01;1.055e+00;9.999e-01;1.206e+00;1.000e+00
1.598e+01;1.000e+00;8.222e-01;8.222e-01;1.044e+00;1.044e+00;1.026e+00;9.999e+00;7.309e-01;-9.594e-01;1.055e+00;9.999e-01;1.206e+00;1.000e+00
1.599e+01;1.000e+00;8.222e-01;8.222e-01;1.045e+00;1.045e+00;1.026e+00;9.999e+00;7.309e-01;-9.596e-01;1.055e+00;9.999e-01;1.206e+00;1.000e+00
1.600e+01;1.000e+00;8.222e-01;8.222e-01;1.045e+00;1.045e+00;1.026e+00;9.999e+00;7.309e-01;-9.599e-01;1.055e+00;9.999e-01;1.206e+00;1.000e+00
1.601e+01;1.000e+00;8.222e-01;8.222e-01;1.045e+00;1.045e+00;1.026e+00;9.999e+00;7.309e-01;-9.601e-01;1.055e+00;9.999e-01;1.207e+00;1.000e+00
1.602e+01;1.000e+00;8.222e-01;8.222e-01;1.045e+00;1.045e+00;1.026e+00;9.999e+00;7.309e-01;-9.604e-01;1.055e+00;9.999e-01;1.207e+00;1.000e+00
1.603e+01;1.000e+00;8.222e-01;8.222e-01;1.046e+00;1.046e+00;1.026e+00;9.999e+00;7.309e-01;-9.606e-01;1.055e+00;9.999e-01;1.207e+00;1.000e+00
1.604e+01;1.000e+00;8.222e-01;8.222e-01;1.046e+00;1.046e+00;1.026e+00;9.999e+00;7.309e-01;-9.609e-01;1.055e+00;9.999e-01;1.207e+00;1.000e+00
1.605e+01;1.000e+00;8.222e-01;8.222e-01;1.046e+00;1.046e+00;1.026e+00;9.999e+00;7.309e-01;-9.611e-01;1.055e+00;9.999e-01;1.207e+00;1.000e+00
1.606e+01;1.000e+00;8.222e-01;8.222e-01;1.047e+00;1.047e+00;1.026e+00;9.999e+00;7.309e-01;-9.614e-01;1.055e+00;9.999e-01;1.208e+00;1.000e+00
1.607e+01;1.000e+00;8.222e-01;8.222e-01;1.047e+00;1.047e+00;1.026e+00;9.999e+00;7.309e-01;-9.616e-01;1.055e+00;9.999e-01;1.208e+00;1.000e+00
1.608e+01;1.000e+00;8.222e-01;8.222e-01;1.047e+00;1.047e+00;1.026e+00;9.999e+00;7.309e-01;-9.619e-01;1.055e+00;1.000e+00;1.208e+00;1.000e+00
1.609e+01;1.000e+00;8.222e-01;8.222e-01;1.047e+00;1.047e+00;1.026e+00;9.999e+00;7.309e-01;-9.621e-01;1.055e+00;1.000e+00;1.208e+00;1.000e+00
1.610e+01;1.000e+00;8.222e-01;8.222e-01;1.048e+00;1.048e+00;1.026e+00;9.999e+00;7.309e-01;-9.624e-01;1.055e+00;1.000e+00;1.208e+00;1.000e+00
1.611e+01;1.000e+00;8.222e-01;8.222e-01;1.048e+00;1.048e+00;1.026e+00;9.999e+00;7.309e-01;-9.626e-01;1.055e+00;1.000e+00;1.209e+00;1.000e+00
1.612e+01;1.000e+00;8.222e-01;8.222e-01;1.048e+00;1.048e+00;1.026e+00;9.999e+00;7.309e-01;-9.628e-01;1.055e+00;1.000e+00;1.209e+00;1.000e+00
1.613e+01;1.000e+00;8.222e-01;8.222e-01;1.048e+00;1.048e+00;1.026e+00;9.999e+00;7.309e-01;-9.631e-01;1.055e+00;1.000e+00;1.209e+00;1.000e+00
1.614e+01;1.000e+00;8.222e-01;8.222e-01;1.049e+00;1.049e+00;1.026e+00;9.999e+00;7.309e-01;-9.633e-01;1.055e+00;1.000e+00;1.209e+00;1.000e+00
1.615e+01;1.000e+00;8.222e-01;8.222e-01;1.049e+00;1.049e+00;1.026e+00;9.999e+00;7.309e-01;-9.637e-01;1.055e+00;1.000e+00;1.209e+00;1.000e+00
1.616e+01;1.000e+00;8.222e-01;8.222e-01;1.049e+00;1.049e+00;1.026e+00;1.000e+01;7.309e-01;-9.639e-01;1.055e+00;1.000e+00;1.210e+00;1.000e+00
1.617e+01;1.000e+00;8.222e-01;8.222e-01;1.050e+00;1.050e+00;1.026e+00;1.000e+01;7.309e-01;-9.642e-01;1.055e+00;1.000e+00;1.210e+00;1.000e+00
1.618e+01;1.000e+00;8.222e-01;8.222e-01;1.050e+00;1.050e+00;1.026e+00;1.000e+01;7.309e-01;-9.644e-01;1.055e+00;1.000e+00;1.210e+00;1.000e+00
1.619e+01;1.000e+00;8.222e-01;8.222e-01;1.050e+00;1.050e+00;1.026e+00;1.000e+01;7.308e-01;-9.647e-01;1.055e+00;1.000e+00;1.210e+00;1.000e+00
1.620e+01;1.000e+00;8.222e-01;8.222e-01;1.050e+00;1.050e+00;1.026e+00;1.000e+01;7.308e-01;-9.649e-01;1.055e+00;1.000e+00;1.210e+00;1.000e+00
1.621e+01;1.000e+00;8.222e-01;8.222e-01;1.051e+00;1.051e+00;1.026e+00;1.000e+01;7.308e-01;-9.652e-01;1.055e+00;1.000e+00;1.210e+00;1.000e+00
1.622e+01;1.000e+00;8.222e-01;8.222e-01;1.051e+00;1.051e+00;1.026e+00;1.000e+01;7.308e-01;-9.654e-01;1.055e+00;1.000e+00;1.211e+00;1.000e+00
1.623e+01;1.000e+00;8.222e-01;8.222e-01;1.051e+00;1.051e+00;1.026e+00;1.000e+01;7.308e-01;-9.656e-01;1.055e+00;1.000e+00;1.211e+00;1.000e+00
1.624e+01;1.000e+00;8.222e-01;8.222e-01;1.051e+00;1.051e+00;1.026e+00;1.000e+01;7.308e-01;-9.659e-01;1.055e+00;1.000e+00;1.211e+00;1.000e+00
1.625e+01;1.000e+00;8.222e-01;8.222e-01;1.052e+00;1.052e+00;1.026e+00;1.000e+01;7.308e-01;-9.661e-01;1.055e+00;1.000e+00;1.211e+00;1.000e+00
1.626e+01;1.000e+00;8.222e-01;8.222e-01;1.052e+00;1.052e+00;1.026e+00;1.000e+01;7.308e-01;-9.664e-01;1.055e+00;1.000e+00;1.211e+00;1.000e+00
1.627e+01;1.000e+00;8.222e-01;8.222e-01;1.052e+00;1.052e+00;1.026e+00;1.000e+01;7.308e-01;-9.666e-01;1.055e+00;1.000e+00;1.212e+00;1.000e+00
1.628e+01;1.000e+00;8.222e-01;8.222e-01;1.053e+00;1.053e+00;1.026e+00;1.000e+01;7.308e-01;-9.669e-01;1.055e+00;1.000e+00;1.212e+00;1.000e+00
1.629e+01;1.000e+00;8.222e-01;8.222e-01;1.053e+00;1.053e+00;1.026e+00;1.000e+01;7.308e-01;-9.671e-01;1.055e+00;1.000e+00;1.212e+00;1.000e+00
1.630e+01;1.000e+00;8.222e-01;8.222e-01;1.053e+00;1.053e+00;1.026e+00;1.000e+01;7.308e-01;-9.674e-01;1.055e+00;1.000e+00;1.212e+00;1.000e+00
1.631e+01;1.000e+00;8.222e-01;8.222e-01;1.053e+00;1.053e+00;1.026e+00;1.000e+01;7.308e-01;-9.676e-01;1.055e+00;1.000e+00;1.212e+00;1.000e+00
1.632e+01;1.000e+00;8.222e-01;8.222e-01;1.054e+00;1.054e+00;1.026e+00;1.000e+01;7.308e-01;-9.678e-01;1.055e+00;1.000e+00;1.213e+00;1.000e+00
1.633e+01;1.000e+00;8.222e-01;8.222e-01;1.054e+00;1.054e+00;1.026e+00;1.000e+01;7.308e-01;-9.681e-01;1.055e+00;1.000e+00;1.213e+00;1.000e+00
1.634e+01;1.000e+00;8.222e-01;8.222e-01;1.054e+00;1.054e+00;1.026e+00;1.000e+01;7.308e-01;-9.683e-01;1.055e+00;1.000e+00;1.213e+00;1.000e+00
1.635e+01;1.000e+00;8.222e-01;8.222e-01;1.054e+00;1.054e+00;1.026e+00;1.000e+01;7.308e-01;-9.686e-01;1.055e+00;1.000e+00;1.213e+00;1.000e+00
1.636e+01;1.000e+00;8.222e-01;8.222e-01;1.055e+00;1.055e+00;1.026e+00;1.000e+01;7.308e-01;-9.688e-01;1.055e+00;1.000e+00;1.213e+00;1.000e+00
1.637e+01;1.000e+00;8.222e-01;8.222e-01;1.055e+00;1.055e+00;1.026e+00;1.000e+01;7.308e-01;-9.690e-01;1.055e+00;1.000e+00;1.214e+00;1.000e+00
1.638e+01;1.000e+00;8.222e-01;8.222e-01;1.055e+00;1.055e+00;1.026e+00;1.000e+01;7.308e-01;-9.692e-01;1.055e+00;1.000e+00;1.214e+00;1.000e+00
1.639e+01;1.000e+00;8.222e-01;8.222e-01;1.055e+00;1.055e+00;1.026e+00;1.000e+01;7.308e-01;-9.694e-01;1.055e+00;1.000e+00;1.214e+00;1.000e+00
1.640e+01;1.000e+00;8.222e-01;8.222e-01;1.056e+00;1.056e+00;1.026e+00;1.000e+01;7.308e-01;-9.697e-01;1.055e+00;1.000e+00;1.214e+00;1.000e+00
1.641e+01;1.000e+00;8.222e-01;8.222e-01;1.056e+00;1.056e+00;1.026e+00;1.000e+01;7.307e-01;-9.699e-01;1.055e+00;1.000e+00;1.214e+00;1.000e+00
1.642e+01;1.000e+00;8.222e-01;8.222e-01;1.056e+00;1.056e+00;1.026e+00;1.000e+01;7.307e-01;-9.702e-01;1.055e+00;1.000e+00;1.215e+00;1.000e+00
1.643e+01;1.000e+00;8.222e-01;8.222e-01;1.057e+00;1.057e+00;1.026e+00;1.000e+01;7.307e-01;-9.704e-01;1.055e+00;1.000e+00;1.215e+00;1.000e+00
1.644e+01;1.000e+00;8.222e-01;8.222e-01;1.057e+00;1.057e+00;1.026e+00;9.999e+00;7.307e-01;-9.707e-01;1.055e+00;1.000e+00;1.215e+00;1.000e+00
1.645e+01;1.000e+00;8.222e-01;8.222e-01;1.057e+00;1.057e+00;1.026e+00;9.999e+00;7.307e-01;-9.708e-01;1.055e+00;1.000e+00;1.215e+00;1.000e+00
1.646e+01;1.000e+00;8.222e-01;8.222e-01;1.057e+00;1.057e+00;1.026e+00;9.999e+00;7.307e-01;-9.710e-01;1.055e+00;1.000e+00;1.215e+00;9.999e-01
1.647e+01;1.000e+00;8.222e-01;8.222e-01;1.058e+00;1.058e+00;1.026e+00;9.999e+00;7.307e-01;-9.713e-01;1.055e+00;1.000e+00;1.215e+00;9.999e-01
1.648e+01;1.000e+00;8.222e-01;8.222e-01;1.058e+00;1.058e+00;1.026e+00;9.999e+00;7.307e-01;-9.715e-01;1.055e+00;1.000e+00;1.216e+00;9.999e-01
1.649e+01;1.000e+00;8.222e-01;8.222e-01;1.058e+00;1.058e+00;1.026e+00;9.999e+00;7.307e-01;-9.718e-01;1.055e+00;1.000e+00;1.216e+00;9.999e-01
1.650e+01;1.000e+00;8.222e-01;8.222e-01;1.058e+00;1.058e+00;1.026e+00;9.999e+00;7.307e-01;-9.720e-01;1.055e+00;1.000e+00;1.216e+00;9.999e-01
1.651e+01;1.000e+00;8.222e-01;8.222e-01;1.059e+00;1.059e+00;1.026e+00;9.999e+00;7.307e-01;-9.722e-01;1.055e+00;1.000e+00;1.216e+00;9.999e-01
1.652e+01;1.000e+00;8.222e-01;8.222e-01;1.059e+00;1.059e+00;1.026e+00;9.999e+00;7.307e-01;-9.724e-01;1.055e+00;1.000e+00;1.216e+00;9.999e-01
1.653e+01;1.000e+00;8.222e-01;8.222e-01;1.059e+00;1.059e+00;1.026e+00;9.999e+00;7.307e-01;-9.726e-01;1.055e+00;1.000e+00;1.217e+00;9.999e-01
1.654e+01;1.000e+00;8.222e-01;8.222e-01;1.060e+00;1.060e+00;1.026e+00;9.999e+00;7.307e-01;-9.729e-01;1.055e+00;1.000e+00;1.217e+00;9.999e-01
1.655e+01;1.000e+00;8.222e-01;8.222e-01;1.060e+00;1.060e+00;1.026e+00;9.999e+00;7.307e-01;-9.731e-01;1.055e+00;1.000e+00;1.217e+00;9.999e-01
1.656e+01;1.000e+00;8.222e-01;8.222e-01;1.060e+00;1.060e+00;1.026e+00;9.999e+00;7.307e-01;-9.734e-01;1.055e+00;1.000e+00;1.217e+00;9.999e-01
1.657e+01;1.000e+00;8.222e-01;8.222e-01;1.060e+00;1.060e+00;1.026e+00;9.999e+00;7.307e-01;-9.736e-01;1.055e+00;1.000e+00;1.217e+00;9.999e-01
1.658e+01;1.000e+00;8.222e-01;8.222e-01;1.061e+00;1.061e+00;1.026e+00;9.999e+00;7.307e-01;-9.738e-01;1.055e+00;1.000e+00;1.218e+00;1.000e+00
1.659e+01;1.000e+00;8.222e-01;8.222e-01;1.061e+00;1.061e+00;1.026e+00;9.999e+00;7.307e-01;-9.741e-01;1.055e+00;1.000e+00;1.218e+00;1.000e+00
1.660e+01;1.000e+00;8.222e-01;8.222e-01;1.061e+00;1.061e+00;1.026e+00;9.999e+00;7.307e-01;-9.743e-01;1.055e+00;1.000e+00;1.218e+00;1.000e+00
1.661e+01;1.000e+00;8.222e-01;8.222e-01;1.061e+00;1.061e+00;1.026e+00;9.999e+00;7.307e-01;-9.746e-01;1.055e+00;1.000e+00;1.218e+00;1.000e+00
1.662e+01;1.000e+00;8.222e-01;8.222e-01;1.062e+00;1.062e+00;1.027e+00;9.999e+00;7.306e-01;-9.748e-01;1.055e+00;1.000e+00;1.218e+00;1.000e+00
1.663e+01;1.000e+00;8.222e-01;8.222e-01;1.062e+00;1.062e+00;1.027e+00;9.999e+00;7.306e-01;-9.751e-01;1.055e+00;1.000e+00;1.219e+00;1.000e+00
1.664e+01;1.000e+00;8.222e-01;8.222e-01;1.062e+00;1.062e+00;1.027e+00;9.999e+00;7.306e-01;-9.754e-01;1.055e+00;1.000e+00;1.219e+00;1.000e+00
1.665e+01;1.000e+00;8.222e-01;8.222e-01;1.062e+00;1.062e+00;1.027e+00;9.999e+00;7.306e-01;-9.756e-01;1.055e+00;1.000e+00;1.219e+00;1.000e+00
1.666e+01;1.000e+00;8.222e-01;8.222e-01;1.063e+00;1.063e+00;1.027e+00;9.999e+00;7.306e-01;-9.759e-01;1.055e+00;1.000e+00;1.219e+00;1.000e+00
1.667e+01;1.000e+00;8.222e-01;8.222e-01;1.063e+00;1.063e+00;1.027e+00;9.999e+00;7.306e-01;-9.761e-01;1.055e+00;1.000e+00;1.219e+00;1.000e+00
1.668e+01;1.000e+00;8.222e-01;8.222e-01;1.063e+00;1.063e+00;1.027e+00;9.999e+00;7.306e-01;-9.764e-01;1.055e+00;1.000e+00;1.219e+00;1.000e+00
1.669e+01;1.000e+00;8.222e-01;8.222e-01;1.064e+00;1.064e+00;1.027e+00;9.999e+00;7.306e-01;-9.766e-01;1.055e+00;1.000e+00;1.220e+00;1.000e+00
1.670e+01;1.000e+00;8.222e-01;8.222e-01;1.064e+00;1.064e+00;1.027e+00;9.999e+00;7.306e-01;-9.768e-01;1.055e+00;1.000e+00;1.220e+00;1.000e+00
1.671e+01;1.000e+00;8.222e-01;8.222e-01;1.064e+00;1.064e+00;1.027e+00;9.999e+00;7.306e-01;-9.771e-01;1.055e+00;1.000e+00;1.220e+00;1.000e+00
1.672e+01;1.000e+00;8.222e-01;8.222e-01;1.064e+00;1.064e+00;1.027e+00;9.999e+00;7.306e-01;-9.773e-01;1.055e+00;1.000e+00;1.220e+00;1.000e+00
1.673e+01;1.000e+00;8.222e-01;8.222e-01;1.065e+00;1.065e+00;1.027e+00;9.999e+00;7.306e-01;-9.776e-01;1.055e+00;1.000e+00;1.220e+00;1.000e+00
1.674e+01;1.000e+00;8.222e-01;8.222e-01;1.065e+00;1.065e+00;1.027e+00;9.999e+00;7.306e-01;-9.778e-01;1.055e+00;1.000e+00;1.221e+00;1.000e+00
1.675e+01;1.000e+00;8.222e-01;8.222e-01;1.065e+00;1.065e+00;1.027e+00;9.999e+00;7.306e-01;-9.780e-01;1.055e+00;1.000e+00;1.221e+00;1.000e+00
1.676e+01;1.000e+00;8.222e-01;8.222e-01;1.065e+00;1.065e+00;1.027e+00;9.999e+00;7.306e-01;-9.782e-01;1.055e+00;1.000e+00;1.221e+00;1.000e+00
1.677e+01;1.000e+00;8.222e-01;8.222e-01;1.066e+00;1.066e+00;1.027e+00;9.999e+00;7.306e-01;-9.784e-01;1.055e+00;1.000e+00;1.221e+00;1.000e+00
1.678e+01;1.000e+00;8.222e-01;8.222e-01;1.066e+00;1.066e+00;1.027e+00;9.999e+00;7.306e-01;-9.787e-01;1.055e+00;1.000e+00;1.221e+00;1.000e+00
1.679e+01;1.000e+00;8.222e-01;8.222e-01;1.066e+00;1.066e+00;1.027e+00;1.000e+01;7.306e-01;-9.789e-01;1.055e+00;1.000e+00;1.222e+00;1.000e+00
1.680e+01;1.000e+00;8.222e-01;8.222e-01;1.066e+00;1.066e+00;1.027e+00;1.000e+01;7.306e-01;-9.791e-01;1.055e+00;1.000e+00;1.222e+00;1.000e+00
1.681e+01;1.000e+00;8.222e-01;8.222e-01;1.067e+00;1.067e+00;1.027e+00;1.000e+01;7.306e-01;-9.794e-01;1.055e+00;1.000e+00;1.222e+00;1.000e+00
1.682e+01;1.000e+00;8.222e-01;8.222e-01;1.067e+00;1.067e+00;1.027e+00;1.000e+01;7.306e-01;-9.796e-01;1.055e+00;1.000e+00;1.222e+00;1.000e+00
1.683e+01;1.000e+00;8.222e-01;8.222e-01;1.067e+00;1.067e+00;1.027e+00;1.000e+01;7.305e-01;-9.799e-01;1.055e+00;1.000e+00;1.222e+00;1.000e+00
1.684e+01;1.000e+00;8.222e-01;8.222e-01;1.068e+00;1.068e+00;1.027e+00;1.000e+01;7.305e-01;-9.801e-01;1.055e+00;1.000e+00;1.222e+00;1.000e+00
1.685e+01;1.000e+00;8.222e-01;8.222e-01;1.068e+00;1.068e+00;1.027e+00;1.000e+01;7.305e-01;-9.803e-01;1.055e+00;1.000e+00;1.223e+00;1.000e+00
1.686e+01;1.000e+00;8.222e-01;8.222e-01;1.068e+00;1.068e+00;1.027e+00;1.000e+01;7.305e-01;-9.806e-01;1.055e+00;1.000e+00;1.223e+00;1.000e+00
1.687e+01;1.000e+00;8.222e-01;8.222e-01;1.068e+00;1.068e+00;1.027e+00;1.000e+01;7.305e-01;-9.808e-01;1.055e+00;1.000e+00;1.223e+00;1.000e+00
1.688e+01;1.000e+00;8.222e-01;8.222e-01;1.069e+00;1.069e+00;1.027e+00;1.000e+01;7.305e-01;-9.811e-01;1.055e+00;1.000e+00;1.223e+00;1.000e+00
1.689e+01;1.000e+00;8.222e-01;8.222e-01;1.069e+00;1.069e+00;1.027e+00;1.000e+01;7.305e-01;-9.813e-01;1.055e+00;1.000e+00;1.223e+00;1.000e+00
1.690e+01;1.000e+00;8.222e-01;8.222e-01;1.069e+00;1.069e+00;1.027e+00;1.000e+01;7.305e-01;-9.815e-01;1.055e+00;1.000e+00;1.224e+00;1.000e+00
1.691e+01;1.000e+00;8.222e-01;8.222e-01;1.069e+00;1.069e+00;1.027e+00;1.000e+01;7.305e-01;-9.818e-01;1.055e+00;1.000e+00;1.224e+00;9.999e-01
1.692e+01;1.000e+00;8.222e-01;8.222e-01;1.070e+00;1.070e+00;1.027e+00;1.000e+01;7.305e-01;-9.820e-01;1.055e+00;1.000e+00;1.224e+00;9.999e-01
1.693e+01;1.000e+00;8.222e-01;8.222e-01;1.070e+00;1.070e+00;1.027e+00;1.000e+01;7.305e-01;-9.822e-01;1.055e+00;1.000e+00;1.224e+00;9.999e-01
1.694e+01;1.000e+00;8.222e-01;8.222e-01;1.070e+00;1.070e+00;1.027e+00;1.000e+01;7.305e-01;-9.826e-01;1.055e+00;1.000e+00;1.224e+00;9.999e-01
1.695e+01;1.000e+00;8.222e-01;8.222e-01;1.070e+00;1.070e+00;1.027e+00;1.000e+01;7.305e-01;-9.828e-01;1.055e+00;1.000e+00;1.225e+00;9.999e-01
1.696e+01;1.000e+00;8.222e-01;8.222e-01;1.071e+00;1.071e+00;1.027e+00;1.000e+01;7.305e-01;-9.831e-01;1.055e+00;1.000e+00;1.225e+00;9.999e-01
1.697e+01;1.000e+00;8.222e-01;8.222e-01;1.071e+00;1.071e+00;1.027e+00;1.000e+01;7.305e-01;-9.833e-01;1.055e+00;1.000e+00;1.225e+00;9.999e-01
1.698e+01;1.000e+00;8.222e-01;8.222e-01;1.071e+00;1.071e+00;1.027e+00;1.000e+01;7.305e-01;-9.835e-01;1.055e+00;1.000e+00;1.225e+00;9.999e-01
1.699e+01;1.000e+00;8.222e-01;8.222e-01;1.072e+00;1.072e+00;1.027e+00;1.000e+01;7.305e-01;-9.838e-01;1.055e+00;1.000e+00;1.225e+00;9.999e-01
1.700e+01;1.000e+00;8.222e-01;8.222e-01;1.072e+00;1.072e+00;1.027e+00;1.000e+01;7.305e-01;-9.840e-01;1.055e+00;1.000e+00;1.226e+00;9.999e-01
1.701e+01;1.000e+00;8.222e-01;8.222e-01;1.072e+00;1.072e+00;1.027e+00;1.000e+01;7.305e-01;-9.843e-01;1.055e+00;1.000e+00;1.226e+00;9.999e-01
1.702e+01;1.000e+00;8.222e-01;8.222e-01;1.072e+00;1.072e+00;1.027e+00;1.000e+01;7.305e-01;-9.845e-01;1.055e+00;1.000e+00;1.226e+00;9.999e-01
1.703e+01;1.000e+00;8.222e-01;8.222e-01;1.073e+00;1.073e+00;1.027e+00;9.999e+00;7.305e-01;-9.847e-01;1.055e+00;1.000e+00;1.226e+00;9.999e-01
1.704e+01;1.000e+00;8.222e-01;8.222e-01;1.073e+00;1.073e+00;1.027e+00;9.999e+00;7.305e-01;-9.850e-01;1.055e+00;1.000e+00;1.226e+00;9.999e-01
1.705e+01;1.000e+00;8.222e-01;8.222e-01;1.073e+00;1.073e+00;1.027e+00;9.999e+00;7.304e-01;-9.852e-01;1.055e+00;1.000e+00;1.226e+00;9.999e-01
1.706e+01;1.000e+00;8.222e-01;8.222e-01;1.073e+00;1.073e+00;1.027e+00;9.999e+00;7.304e-01;-9.854e-01;1.055e+00;1.000e+00;1.227e+00;9.999e-01
1.707e+01;1.000e+00;8.222e-01;8.222e-01;1.074e+00;1.074e+00;1.027e+00;1.000e+01;7.304e-01;-9.857e-01;1.055e+00;1.000e+00;1.227e+00;9.999e-01
1.708e+01;1.000e+00;8.222e-01;8.222e-01;1.074e+00;1.074e+00;1.027e+00;1.000e+01;7.304e-01;-9.859e-01;1.055e+00;1.000e+00;1.227e+00;9.999e-01
1.709e+01;1.000e+00;8.222e-01;8.222e-01;1.074e+00;1.074e+00;1.027e+00;1.000e+01;7.304e-01;-9.862e-01;1.055e+00;1.000e+00;1.227e+00;9.999e-01
1.710e+01;1.000e+00;8.222e-01;8.222e-01;1.074e+00;1.074e+00;1.027e+00;1.000e+01;7.304e-01;-9.864e-01;1.055e+00;1.000e+00;1.227e+00;9.999e-01
1.711e+01;1.000e+00;8.222e-01;8.222e-01;1.075e+00;1.075e+00;1.027e+00;1.000e+01;7.304e-01;-9.866e-01;1.055e+00;1.000e+00;1.228e+00;9.999e-01
1.712e+01;1.000e+00;8.222e-01;8.222e-01;1.075e+00;1.075e+00;1.027e+00;1.000e+01;7.304e-01;-9.869e-01;1.055e+00;1.000e+00;1.228e+00;9.999e-01
1.713e+01;1.000e+00;8.222e-01;8.222e-01;1.075e+00;1.075e+00;1.027e+00;1.000e+01;7.304e-01;-9.872e-01;1.055e+00;1.000e+00;1.228e+00;9.999e-01
1.714e+01;1.000e+00;8.222e-01;8.222e-01;1.075e+00;1.075e+00;1.027e+00;1.000e+01;7.304e-01;-9.874e-01;1.055e+00;1.000e+00;1.228e+00;9.999e-01
1.715e+01;1.000e+00;8.222e-01;8.222e-01;1.076e+00;1.076e+00;1.027e+00;1.000e+01;7.304e-01;-9.877e-01;1.055e+00;1.000e+00;1.228e+00;9.999e-01
1.716e+01;1.000e+00;8.222e-01;8.222e-01;1.076e+00;1.076e+00;1.027e+00;1.000e+01;7.304e-01;-9.879e-01;1.055e+00;1.000e+00;1.229e+00;9.999e-01
1.717e+01;1.000e+00;8.222e-01;8.222e-01;1.076e+00;1.076e+00;1.027e+00;1.000e+01;7.304e-01;-9.881e-01;1.055e+00;1.000e+00;1.229e+00;9.999e-01
1.718e+01;1.000e+00;8.222e-01;8.222e-01;1.077e+00;1.077e+00;1.027e+00;1.000e+01;7.304e-01;-9.884e-01;1.055e+00;1.000e+00;1.229e+00;9.999e-01
1.719e+01;1.000e+00;8.222e-01;8.222e-01;1.077e+00;1.077e+00;1.027e+00;1.000e+01;7.304e-01;-9.886e-01;1.055e+00;1.000e+00;1.229e+00;9.999e-01
1.720e+01;1.000e+00;8.222e-01;8.222e-01;1.077e+00;1.077e+00;1.027e+00;1.000e+01;7.304e-01;-9.889e-01;1.055e+00;1.000e+00;1.229e+00;9.999e-01
1.721e+01;1.000e+00;8.222e-01;8.222e-01;1.077e+00;1.077e+00;1.027e+00;1.000e+01;7.304e-01;-9.891e-01;1.055e+00;1.000e+00;1.229e+00;9.999e-01
1.722e+01;1.000e+00;8.222e-01;8.222e-01;1.078e+00;1.078e+00;1.027e+00;1.000e+01;7.304e-01;-9.893e-01;1.055e+00;1.000e+00;1.230e+00;9.999e-01
1.723e+01;1.000e+00;8.222e-01;8.222e-01;1.078e+00;1.078e+00;1.027e+00;1.000e+01;7.304e-01;-9.896e-01;1.055e+00;1.000e+00;1.230e+00;9.999e-01
1.724e+01;1.000e+00;8.222e-01;8.222e-01;1.078e+00;1.078e+00;1.027e+00;1.000e+01;7.304e-01;-9.898e-01;1.055e+00;1.000e+00;1.230e+00;9.999e-01
1.725e+01;1.000e+00;8.222e-01;8.222e-01;1.078e+00;1.078e+00;1.027e+00;1.000e+01;7.304e-01;-9.900e-01;1.055e+00;1.000e+00;1.230e+00;9.999e-01
1.726e+01;1.000e+00;8.222e-01;8.222e-01;1.079e+00;1.079e+00;1.027e+00;1.000e+01;7.304e-01;-9.902e-01;1.055e+00;1.000e+00;1.230e+00;9.999e-01
1.727e+01;1.000e+00;8.222e-01;8.222e-01;1.079e+00;1.079e+00;1.027e+00;1.000e+01;7.303e-01;-9.904e-01;1.055e+00;1.000e+00;1.231e+00;9.999e-01
1.728e+01;1.000e+00;8.222e-01;8.222e-01;1.079e+00;1.079e+00;1.027e+00;1.000e+01;7.303e-01;-9.906e-01;1.055e+00;1.000e+00;1.231e+00;9.999e-01
1.729e+01;1.000e+00;8.222e-01;8.222e-01;1.079e+00;1.079e+00;1.027e+00;1.000e+01;7.303e-01;-9.909e-01;1.055e+00;1.000e+00;1.231e+00;9.999e-01
1.730e+01;1.000e+00;8.222e-01;8.222e-01;1.080e+00;1.080e+00;1.027e+00;1.000e+01;7.303e-01;-9.911e-01;1.055e+00;1.000e+00;1.231e+00;9.999e-01
1.731e+01;1.000e+00;8.222e-01;8.222e-01;1.080e+00;1.080e+00;1.027e+00;1.000e+01;7.303e-01;-9.913e-01;1.055e+00;1.000e+00;1.231e+00;9.999e-01
1.732e+01;1.000e+00;8.222e-01;8.222e-01;1.080e+00;1.080e+00;1.027e+00;1.000e+01;7.303e-01;-9.916e-01;1.055e+00;1.000e+00;1.232e+00;9.999e-01
1.733e+01;1.000e+00;8.222e-01;8.222e-01;1.080e+00;1.080e+00;1.027e+00;1.000e+01;7.303e-01;-9.917e-01;1.055e+00;1.000e+00;1.232e+00;9.999e-01
1.734e+01;1.000e+00;8.222e-01;8.222e-01;1.081e+00;1.081e+00;1.027e+00;1.000e+01;7.303e-01;-9.920e-01;1.055e+00;1.000e+00;1.232e+00;9.999e-01
1.735e+01;1.000e+00;8.222e-01;8.222e-01;1.081e+00;1.081e+00;1.027e+00;1.000e+01;7.303e-01;-9.922e-01;1.055e+00;1.000e+00;1.232e+00;9.999e-01
1.736e+01;1.000e+00;8.222e-01;8.222e-01;1.081e+00;1.081e+00;1.027e+00;1.000e+01;7.303e-01;-9.924e-01;1.055e+00;1.000e+00;1.232e+00;9.999e-01
1.737e+01;1.000e+00;8.222e-01;8.222e-01;1.082e+00;1.082e+00;1.027e+00;1.000e+01;7.303e-01;-9.927e-01;1.055e+00;1.000e+00;1.232e+00;1.000e+00
1.738e+01;1.000e+00;8.222e-01;8.222e-01;1.082e+00;1.082e+00;1.027e+00;1.000e+01;7.303e-01;-9.929e-01;1.055e+00;1.000e+00;1.233e+00;1.000e+00
1.739e+01;1.000e+00;8.222e-01;8.222e-01;1.082e+00;1.082e+00;1.027e+00;1.000e+01;7.303e-01;-9.931e-01;1.055e+00;1.000e+00;1.233e+00;1.000e+00
1.740e+01;1.000e+00;8.222e-01;8.222e-01;1.082e+00;1.082e+00;1.027e+00;1.000e+01;7.303e-01;-9.933e-01;1.055e+00;1.000e+00;1.233e+00;1.000e+00
1.741e+01;1.000e+00;8.222e-01;8.222e-01;1.083e+00;1.083e+00;1.027e+00;1.000e+01;7.303e-01;-9.935e-01;1.055e+00;1.000e+00;1.233e+00;1.000e+00
1.742e+01;1.000e+00;8.222e-01;8.222e-01;1.083e+00;1.083e+00;1.027e+00;1.000e+01;7.303e-01;-9.937e-01;1.055e+00;1.000e+00;1.233e+00;1.000e+00
1.743e+01;1.000e+00;8.222e-01;8.222e-01;1.083e+00;1.083e+00;1.027e+00;1.000e+01;7.303e-01;-9.940e-01;1.055e+00;1.000e+00;1.234e+00;1.000e+00
1.744e+01;1.000e+00;8.222e-01;8.222e-01;1.083e+00;1.083e+00;1.027e+00;1.000e+01;7.303e-01;-9.942e-01;1.055e+00;1.000e+00;1.234e+00;1.000e+00
1.745e+01;1.000e+00;8.222e-01;8.222e-01;1.084e+00;1.084e+00;1.027e+00;1.000e+01;7.303e-01;-9.944e-01;1.055e+00;1.000e+00;1.234e+00;1.000e+00
1.746e+01;1.000e+00;8.222e-01;8.222e-01;1.084e+00;1.084e+00;1.027e+00;1.000e+01;7.303e-01;-9.947e-01;1.055e+00;1.000e+00;1.234e+00;1.000e+00
1.747e+01;1.000e+00;8.222e-01;8.222e-01;1.084e+00;1.084e+00;1.027e+00;1.000e+01;7.303e-01;-9.950e-01;1.055e+00;1.000e+00;1.234e+00;1.000e+00
1.748e+01;1.000e+00;8.222e-01;8.222e-01;1.084e+00;1.084e+00;1.027e+00;1.000e+01;7.303e-01;-9.952e-01;1.055e+00;1.000e+00;1.234e+00;1.000e+00
1.749e+01;1.000e+00;8.222e-01;8.222e-01;1.085e+00;1.085e+00;1.027e+00;1.000e+01;7.302e-01;-9.955e-01;1.055e+00;1.000e+00;1.235e+00;1.000e+00
1.750e+01;1.000e+00;8.222e-01;8.222e-01;1.085e+00;1.085e+00;1.027e+00;1.000e+01;7.302e-01;-9.957e-01;1.055e+00;1.000e+00;1.235e+00;1.000e+00
1.751e+01;1.000e+00;8.222e-01;8.222e-01;1.085e+00;1.085e+00;1.027e+00;1.000e+01;7.302e-01;-9.959e-01;1.055e+00;1.000e+00;1.235e+00;1.000e+00
1.752e+01;1.000e+00;8.222e-01;8.222e-01;1.085e+00;1.085e+00;1.027e+00;1.000e+01;7.302e-01;-9.962e-01;1.055e+00;1.000e+00;1.235e+00;1.000e+00
1.753e+01;1.000e+00;8.222e-01;8.222e-01;1.086e+00;1.086e+00;1.027e+00;1.000e+01;7.302e-01;-9.964e-01;1.055e+00;1.000e+00;1.235e+00;1.000e+00
1.754e+01;1.000e+00;8.222e-01;8.222e-01;1.086e+00;1.086e+00;1.027e+00;1.000e+01;7.302e-01;-9.966e-01;1.055e+00;1.000e+00;1.236e+00;1.000e+00
1.755e+01;9.999e-01;8.222e-01;8.222e-01;1.086e+00;1.086e+00;1.027e+00;1.000e+01;7.302e-01;-9.969e-01;1.055e+00;1.000e+00;1.236e+00;1.000e+00
1.756e+01;9.999e-01;8.222e-01;8.222e-01;1.086e+00;1.086e+00;1.027e+00;1.000e+01;7.302e-01;-9.971e-01;1.055e+00;1.000e+00;1.236e+00;1.000e+00
1.757e+01;9.999e-01;8.222e-01;8.222e-01;1.087e+00;1.087e+00;1.027e+00;1.000e+01;7.302e-01;-9.974e-01;1.055e+00;1.000e+00;1.236e+00;1.000e+00
1.758e+01;9.999e-01;8.222e-01;8.222e-01;1.087e+00;1.087e+00;1.027e+00;1.000e+01;7.302e-01;-9.977e-01;1.055e+00;1.000e+00;1.236e+00;1.000e+00
1.759e+01;9.999e-01;8.222e-01;8.222e-01;1.087e+00;1.087e+00;1.027e+00;1.000e+01;7.302e-01;-9.979e-01;1.055e+00;1.000e+00;1.237e+00;1.000e+00
1.760e+01;9.999e-01;8.222e-01;8.222e-01;1.088e+00;1.088e+00;1.027e+00;1.000e+01;7.302e-01;-9.981e-01;1.055e+00;1.000e+00;1.237e+00;1.000e+00
1.761e+01;9.999e-01;8.222e-01;8.222e-01;1.088e+00;1.088e+00;1.027e+00;1.000e+01;7.302e-01;-9.984e-01;1.055e+00;1.000e+00;1.237e+00;1.000e+00
1.762e+01;9.998e-01;8.222e-01;8.222e-01;1.088e+00;1.088e+00;1.027e+00;1.000e+01;7.302e-01;-9.986e-01;1.055e+00;1.000e+00;1.237e+00;1.000e+00
1.763e+01;9.998e-01;8.222e-01;8.222e-01;1.088e+00;1.088e+00;1.027e+00;1.000e+01;7.302e-01;-9.988e-01;1.055e+00;1.000e+00;1.237e+00;1.000e+00
1.764e+01;9.998e-01;8.222e-01;8.222e-01;1.089e+00;1.089e+00;1.027e+00;1.000e+01;7.302e-01;-9.991e-01;1.055e+00;1.000e+00;1.237e+00;1.000e+00
1.765e+01;9.998e-01;8.222e-01;8.222e-01;1.089e+00;1.089e+00;1.027e+00;1.000e+01;7.302e-01;-9.993e-01;1.055e+00;1.000e+00;1.238e+00;1.000e+00
1.766e+01;9.998e-01;8.222e-01;8.222e-01;1.089e+00;1.089e+00;1.027e+00;1.000e+01;7.302e-01;-9.995e-01;1.055e+00;1.000e+00;1.238e+00;1.000e+00
1.767e+01;9.998e-01;8.222e-01;8.222e-01;1.089e+00;1.089e+00;1.027e+00;1.000e+01;7.302e-01;-9.998e-01;1.055e+00;1.000e+00;1.238e+00;1.000e+00
1.768e+01;9.998e-01;8.222e-01;8.222e-01;1.090e+00;1.090e+00;1.027e+00;1.000e+01;7.302e-01;-1.000e+00;1.055e+00;1.000e+00;1.238e+00;9.999e-01
1.769e+01;9.999e-01;8.222e-01;8.222e-01;1.090e+00;1.090e+00;1.027e+00;1.000e+01;7.302e-01;-1.000e+00;1.055e+00;1.000e+00;1.238e+00;9.999e-01
1.770e+01;9.999e-01;8.222e-01;8.222e-01;1.090e+00;1.090e+00;1.027e+00;1.000e+01;7.302e-01;-1.000e+00;1.055e+00;1.000e+00;1.239e+00;9.999e-01
1.771e+01;9.999e-01;8.222e-01;8.222e-01;1.090e+00;1.090e+00;1.027e+00;1.000e+01;7.301e-01;-1.001e+00;1.055e+00;1.000e+00;1.239e+00;9.999e-01
1.772e+01;9.999e-01;8.222e-01;8.222e-01;1.091e+00;1.091e+00;1.027e+00;1.000e+01;7.301e-01;-1.001e+00;1.055e+00;1.000e+00;1.239e+00;9.999e-01
1.773e+01;9.999e-01;8.222e-01;8.222e-01;1.091e+00;1.091e+00;1.027e+00;1.000e+01;7.301e-01;-1.001e+00;1.055e+00;1.000e+00;1.239e+00;9.999e-01
1.774e+01;9.999e-01;8.222e-01;8.222e-01;1.091e+00;1.091e+00;1.027e+00;1.000e+01;7.301e-01;-1.001e+00;1.055e+00;1.000e+00;1.239e+00;9.999e-01
1.775e+01;9.999e-01;8.222e-01;8.222e-01;1.091e+00;1.091e+00;1.027e+00;1.000e+01;7.301e-01;-1.002e+00;1.055e+00;1.000e+00;1.239e+00;9.999e-01
1.776e+01;9.999e-01;8.222e-01;8.222e-01;1.092e+00;1.092e+00;1.027e+00;1.000e+01;7.301e-01;-1.002e+00;1.055e+00;1.000e+00;1.240e+00;9.999e-01
1.777e+01;9.999e-01;8.222e-01;8.222e-01;1.092e+00;1.092e+00;1.027e+00;1.000e+01;7.301e-01;-1.002e+00;1.055e+00;1.000e+00;1.240e+00;9.999e-01
1.778e+01;9.999e-01;8.222e-01;8.222e-01;1.092e+00;1.092e+00;1.027e+00;1.000e+01;7.301e-01;-1.002e+00;1.055e+00;1.000e+00;1.240e+00;9.999e-01
1.779e+01;9.999e-01;8.222e-01;8.222e-01;1.092e+00;1.092e+00;1.027e+00;1.000e+01;7.301e-01;-1.003e+00;1.055e+00;1.000e+00;1.240e+00;9.999e-01
1.780e+01;9.999e-01;8.222e-01;8.222e-01;1.093e+00;1.093e+00;1.027e+00;1.000e+01;7.301e-01;-1.003e+00;1.055e+00;1.000e+00;1.240e+00;9.999e-01
1.781e+01;9.999e-01;8.222e-01;8.222e-01;1.093e+00;1.093e+00;1.027e+00;1.000e+01;7.301e-01;-1.003e+00;1.055e+00;1.000e+00;1.241e+00;9.999e-01
1.782e+01;9.999e-01;8.222e-01;8.222e-01;1.093e+00;1.093e+00;1.027e+00;1.000e+01;7.301e-01;-1.003e+00;1.055e+00;1.000e+00;1.241e+00;9.999e-01
1.783e+01;9.999e-01;8.222e-01;8.222e-01;1.093e+00;1.093e+00;1.027e+00;1.000e+01;7.301e-01;-1.003e+00;1.055e+00;1.000e+00;1.241e+00;9.999e-01
1.784e+01;9.999e-01;8.222e-01;8.222e-01;1.094e+00;1.094e+00;1.027e+00;9.999e+00;7.301e-01;-1.004e+00;1.055e+00;1.000e+00;1.241e+00;9.999e-01
1.785e+01;9.999e-01;8.222e-01;8.222e-01;1.094e+00;1.094e+00;1.027e+00;9.999e+00;7.301e-01;-1.004e+00;1.055e+00;1.000e+00;1.241e+00;9.999e-01
1.786e+01;9.999e-01;8.222e-01;8.222e-01;1.094e+00;1.094e+00;1.027e+00;9.999e+00;7.301e-01;-1.004e+00;1.055e+00;1.000e+00;1.242e+00;9.999e-01
1.787e+01;9.999e-01;8.222e-01;8.222e-01;1.094e+00;1.094e+00;1.027e+00;9.999e+00;7.301e-01;-1.004e+00;1.055e+00;1.000e+00;1.242e+00;9.999e-01
1.788e+01;9.999e-01;8.222e-01;8.222e-01;1.095e+00;1.095e+00;1.027e+00;9.999e+00;7.301e-01;-1.005e+00;1.055e+00;1.000e+00;1.242e+00;9.999e-01
1.789e+01;1.000e+00;8.222e-01;8.222e-01;1.095e+00;1.095e+00;1.027e+00;9.999e+00;7.301e-01;-1.005e+00;1.055e+00;1.000e+00;1.242e+00;1.000e+00
1.790e+01;1.000e+00;8.222e-01;8.222e-01;1.095e+00;1.095e+00;1.027e+00;9.999e+00;7.301e-01;-1.005e+00;1.055e+00;1.000e+00;1.242e+00;1.000e+00
1.791e+01;1.000e+00;8.222e-01;8.222e-01;1.095e+00;1.095e+00;1.027e+00;9.999e+00;7.301e-01;-1.005e+00;1.055e+00;1.000e+00;1.242e+00;1.000e+00
1.792e+01;1.000e+00;8.222e-01;8.222e-01;1.096e+00;1.096e+00;1.027e+00;9.998e+00;7.301e-01;-1.006e+00;1.055e+00;1.000e+00;1.243e+00;1.000e+00
1.793e+01;1.000e+00;8.222e-01;8.222e-01;1.096e+00;1.096e+00;1.027e+00;9.998e+00;7.300e-01;-1.006e+00;1.055e+00;1.000e+00;1.243e+00;1.000e+00
1.794e+01;1.000e+00;8.222e-01;8.222e-01;1.096e+00;1.096e+00;1.027e+00;9.998e+00;7.300e-01;-1.006e+00;1.055e+00;1.000e+00;1.243e+00;1.000e+00
1.795e+01;1.000e+00;8.222e-01;8.222e-01;1.097e+00;1.097e+00;1.027e+00;9.998e+00;7.300e-01;-1.006e+00;1.055e+00;1.000e+00;1.243e+00;1.000e+00
1.796e+01;1.000e+00;8.222e-01;8.222e-01;1.097e+00;1.097e+00;1.027e+00;9.998e+00;7.300e-01;-1.006e+00;1.055e+00;1.000e+00;1.243e+00;1.000e+00
1.797e+01;1.000e+00;8.222e-01;8.222e-01;1.097e+00;1.097e+00;1.027e+00;9.998e+00;7.300e-01;-1.007e+00;1.055e+00;9.999e-01;1.244e+00;1.000e+00
1.798e+01;1.000e+00;8.222e-01;8.222e-01;1.097e+00;1.097e+00;1.027e+00;9.998e+00;7.300e-01;-1.007e+00;1.055e+00;9.999e-01;1.244e+00;1.000e+00
1.799e+01;1.000e+00;8.222e-01;8.222e-01;1.098e+00;1.098e+00;1.027e+00;9.998e+00;7.300e-01;-1.007e+00;1.055e+00;9.999e-01;1.244e+00;1.000e+00
1.800e+01;1.000e+00;8.222e-01;8.222e-01;1.098e+00;1.098e+00;1.027e+00;9.998e+00;7.300e-01;-1.007e+00;1.055e+00;9.999e-01;1.244e+00;1.000e+00
1.801e+01;1.000e+00;8.222e-01;8.222e-01;1.098e+00;1.098e+00;1.027e+00;9.998e+00;7.300e-01;-1.008e+00;1.055e+00;9.999e-01;1.244e+00;1.000e+00
1.802e+01;1.000e+00;8.222e-01;8.222e-01;1.098e+00;1.098e+00;1.027e+00;9.998e+00;7.300e-01;-1.008e+00;1.055e+00;9.999e-01;1.244e+00;1.000e+00
1.803e+01;1.000e+00;8.222e-01;8.222e-01;1.099e+00;1.099e+00;1.027e+00;9.998e+00;7.300e-01;-1.008e+00;1.055e+00;9.999e-01;1.245e+00;1.000e+00
1.804e+01;1.000e+00;8.222e-01;8.222e-01;1.099e+00;1.099e+00;1.027e+00;9.998e+00;7.300e-01;-1.008e+00;1.055e+00;9.999e-01;1.245e+00;1.000e+00
1.805e+01;1.000e+00;8.222e-01;8.222e-01;1.099e+00;1.099e+00;1.027e+00;9.998e+00;7.300e-01;-1.009e+00;1.055e+00;9.999e-01;1.245e+00;1.000e+00
1.806e+01;1.000e+00;8.222e-01;8.222e-01;1.099e+00;1.099e+00;1.027e+00;9.998e+00;7.300e-01;-1.009e+00;1.055e+00;9.999e-01;1.245e+00;1.000e+00
1.807e+01;1.000e+00;8.222e-01;8.222e-01;1.100e+00;1.100e+00;1.027e+00;9.998e+00;7.300e-01;-1.009e+00;1.055e+00;9.999e-01;1.245e+00;1.000e+00
1.808e+01;1.000e+00;8.222e-01;8.222e-01;1.100e+00;1.100e+00;1.027e+00;9.998e+00;7.300e-01;-1.009e+00;1.055e+00;9.999e-01;1.246e+00;1.000e+00
1.809e+01;1.000e+00;8.222e-01;8.222e-01;1.100e+00;1.100e+00;1.027e+00;9.998e+00;7.300e-01;-1.009e+00;1.055e+00;9.999e-01;1.246e+00;1.000e+00
1.810e+01;1.000e+00;8.222e-01;8.222e-01;1.100e+00;1.100e+00;1.027e+00;9.998e+00;7.300e-01;-1.010e+00;1.055e+00;9.999e-01;1.246e+00;1.000e+00
1.811e+01;1.000e+00;8.222e-01;8.222e-01;1.101e+00;1.101e+00;1.027e+00;9.998e+00;7.300e-01;-1.010e+00;1.055e+00;9.999e-01;1.246e+00;1.000e+00
1.812e+01;9.999e-01;8.222e-01;8.222e-01;1.101e+00;1.101e+00;1.027e+00;9.999e+00;7.300e-01;-1.010e+00;1.055e+00;9.999e-01;1.246e+00;1.000e+00
1.813e+01;9.999e-01;8.222e-01;8.222e-01;1.101e+00;1.101e+00;1.027e+00;9.999e+00;7.300e-01;-1.010e+00;1.055e+00;9.999e-01;1.246e+00;1.000e+00
1.814e+01;9.999e-01;8.222e-01;8.222e-01;1.101e+00;1.101e+00;1.027e+00;9.999e+00;7.300e-01;-1.011e+00;1.055e+00;9.999e-01;1.247e+00;1.000e+00
1.815e+01;9.999e-01;8.222e-01;8.222e-01;1.102e+00;1.102e+00;1.027e+00;9.999e+00;7.300e-01;-1.011e+00;1.055e+00;1.000e+00;1.247e+00;1.000e+00
1.816e+01;9.999e-01;8.222e-01;8.222e-01;1.102e+00;1.102e+00;1.027e+00;9.999e+00;7.299e-01;-1.011e+00;1.055e+00;1.000e+00;1.247e+00;1.000e+00
1.817e+01;9.999e-01;8.222e-01;8.222e-01;1.102e+00;1.102e+00;1.027e+00;9.999e+00;7.299e-01;-1.011e+00;1.055e+00;1.000e+00;1.247e+00;1.000e+00
1.818e+01;9.999e-01;8.222e-01;8.222e-01;1.102e+00;1.102e+00;1.028e+00;9.999e+00;7.299e-01;-1.011e+00;1.055e+00;1.000e+00;1.247e+00;1.000e+00
1.819e+01;9.999e-01;8.222e-01;8.222e-01;1.103e+00;1.103e+00;1.028e+00;9.999e+00;7.299e-01;-1.012e+00;1.055e+00;1.000e+00;1.248e+00;1.000e+00
1.820e+01;9.999e-01;8.222e-01;8.222e-01;1.103e+00;1.103e+00;1.028e+00;9.999e+00;7.299e-01;-1.012e+00;1.055e+00;1.000e+00;1.248e+00;1.000e+00
1.821e+01;9.999e-01;8.222e-01;8.222e-01;1.103e+00;1.103e+00;1.028e+00;9.999e+00;7.299e-01;-1.012e+00;1.055e+00;1.000e+00;1.248e+00;1.000e+00
1.822e+01;9.999e-01;8.222e-01;8.222e-01;1.103e+00;1.103e+00;1.028e+00;9.999e+00;7.299e-01;-1.012e+00;1.055e+00;1.000e+00;1.248e+00;1.000e+00
1.823e+01;9.999e-01;8.222e-01;8.222e-01;1.104e+00;1.104e+00;1.028e+00;9.999e+00;7.299e-01;-1.013e+00;1.055e+00;1.000e+00;1.248e+00;1.000e+00
1.824e+01;9.999e-01;8.222e-01;8.222e-01;1.104e+00;1.104e+00;1.028e+00;9.999e+00;7.299e-01;-1.013e+00;1.055e+00;1.000e+00;1.248e+00;1.000e+00
1.825e+01;9.999e-01;8.222e-01;8.222e-01;1.104e+00;1.104e+00;1.028e+00;9.999e+00;7.299e-01;-1.013e+00;1.055e+00;1.000e+00;1.249e+00;1.000e+00
1.826e+01;9.999e-01;8.222e-01;8.222e-01;1.104e+00;1.104e+00;1.028e+00;9.999e+00;7.299e-01;-1.013e+00;1.055e+00;1.000e+00;1.249e+00;1.000e+00
1.827e+01;9.999e-01;8.222e-01;8.222e-01;1.105e+00;1.105e+00;1.028e+00;9.999e+00;7.299e-01;-1.014e+00;1.055e+00;9.999e-01;1.249e+00;1.000e+00
1.828e+01;9.999e-01;8.222e-01;8.222e-01;1.105e+00;1.105e+00;1.028e+00;9.999e+00;7.299e-01;-1.014e+00;1.055e+00;9.999e-01;1.249e+00;1.000e+00
1.829e+01;9.999e-01;8.222e-01;8.222e-01;1.105e+00;1.105e+00;1.028e+00;9.999e+00;7.299e-01;-1.014e+00;1.055e+00;9.999e-01;1.249e+00;1.000e+00
1.830e+01;9.999e-01;8.222e-01;8.222e-01;1.105e+00;1.105e+00;1.028e+00;9.999e+00;7.299e-01;-1.014e+00;1.055e+00;9.999e-01;1.250e+00;1.000e+00
1.831e+01;9.999e-01;8.222e-01;8.222e-01;1.106e+00;1.106e+00;1.028e+00;9.999e+00;7.299e-01;-1.014e+00;1.055e+00;9.999e-01;1.250e+00;1.000e+00
1.832e+01;9.999e-01;8.222e-01;8.222e-01;1.106e+00;1.106e+00;1.028e+00;9.999e+00;7.299e-01;-1.015e+00;1.055e+00;9.999e-01;1.250e+00;1.000e+00
1.833e+01;9.999e-01;8.222e-01;8.222e-01;1.106e+00;1.106e+00;1.028e+00;9.999e+00;7.299e-01;-1.015e+00;1.055e+00;9.999e-01;1.250e+00;1.000e+00
1.834e+01;9.999e-01;8.222e-01;8.222e-01;1.106e+00;1.106e+00;1.028e+00;9.999e+00;7.299e-01;-1.015e+00;1.055e+00;9.999e-01;1.250e+00;1.000e+00
1.835e+01;1.000e+00;8.222e-01;8.222e-01;1.107e+00;1.107e+00;1.028e+00;9.999e+00;7.299e-01;-1.015e+00;1.055e+00;9.999e-01;1.250e+00;1.000e+00
1.836e+01;1.000e+00;8.222e-01;8.222e-01;1.107e+00;1.107e+00;1.028e+00;9.999e+00;7.299e-01;-1.016e+00;1.055e+00;9.999e-01;1.251e+00;1.000e+00
1.837e+01;1.000e+00;8.222e-01;8.222e-01;1.107e+00;1.107e+00;1.028e+00;9.999e+00;7.299e-01;-1.016e+00;1.055e+00;9.999e-01;1.251e+00;1.000e+00
1.838e+01;1.000e+00;8.222e-01;8.222e-01;1.107e+00;1.107e+00;1.028e+00;9.999e+00;7.299e-01;-1.016e+00;1.055e+00;1.000e+00;1.251e+00;1.000e+00
1.839e+01;1.000e+00;8.222e-01;8.222e-01;1.108e+00;1.108e+00;1.028e+00;9.999e+00;7.298e-01;-1.016e+00;1.055e+00;1.000e+00;1.251e+00;1.000e+00
1.840e+01;1.000e+00;8.222e-01;8.222e-01;1.108e+00;1.108e+00;1.028e+00;9.999e+00;7.298e-01;-1.016e+00;1.055e+00;1.000e+00;1.251e+00;1.000e+00
1.841e+01;1.000e+00;8.222e-01;8.222e-01;1.108e+00;1.108e+00;1.028e+00;9.999e+00;7.298e-01;-1.017e+00;1.055e+00;1.000e+00;1.252e+00;1.000e+00
1.842e+01;1.000e+00;8.222e-01;8.222e-01;1.108e+00;1.108e+00;1.028e+00;9.999e+00;7.298e-01;-1.017e+00;1.055e+00;1.000e+00;1.252e+00;1.000e+00
1.843e+01;1.000e+00;8.222e-01;8.222e-01;1.109e+00;1.109e+00;1.028e+00;9.999e+00;7.298e-01;-1.017e+00;1.055e+00;1.000e+00;1.252e+00;1.000e+00
1.844e+01;1.000e+00;8.222e-01;8.222e-01;1.109e+00;1.109e+00;1.028e+00;9.999e+00;7.298e-01;-1.017e+00;1.055e+00;1.000e+00;1.252e+00;1.000e+00
1.845e+01;1.000e+00;8.222e-01;8.222e-01;1.109e+00;1.109e+00;1.028e+00;9.999e+00;7.298e-01;-1.018e+00;1.055e+00;1.000e+00;1.252e+00;1.000e+00
1.846e+01;1.000e+00;8.222e-01;8.222e-01;1.109e+00;1.109e+00;1.028e+00;9.999e+00;7.298e-01;-1.018e+00;1.055e+00;1.000e+00;1.252e+00;1.000e+00
1.847e+01;1.000e+00;8.222e-01;8.222e-01;1.110e+00;1.110e+00;1.028e+00;9.999e+00;7.298e-01;-1.018e+00;1.055e+00;1.000e+00;1.253e+00;1.000e+00
1.848e+01;1.000e+00;8.222e-01;8.222e-01;1.110e+00;1.110e+00;1.028e+00;9.999e+00;7.298e-01;-1.018e+00;1.055e+00;1.000e+00;1.253e+00;1.000e+00
1.849e+01;1.000e+00;8.222e-01;8.222e-01;1.110e+00;1.110e+00;1.028e+00;9.999e+00;7.298e-01;-1.019e+00;1.055e+00;1.000e+00;1.253e+00;1.000e+00
1.850e+01;1.000e+00;8.222e-01;8.222e-01;1.110e+00;1.110e+00;1.028e+00;9.999e+00;7.298e-01;-1.019e+00;1.055e+00;1.000e+00;1.253e+00;1.000e+00
1.851e+01;1.000e+00;8.222e-01;8.222e-01;1.111e+00;1.111e+00;1.028e+00;9.999e+00;7.298e-01;-1.019e+00;1.055e+00;1.000e+00;1.253e+00;1.000e+00
1.852e+01;1.000e+00;8.222e-01;8.222e-01;1.111e+00;1.111e+00;1.028e+00;9.999e+00;7.298e-01;-1.019e+00;1.055e+00;1.000e+00;1.254e+00;1.000e+00
1.853e+01;1.000e+00;8.222e-01;8.222e-01;1.111e+00;1.111e+00;1.028e+00;9.999e+00;7.298e-01;-1.019e+00;1.055e+00;1.000e+00;1.254e+00;1.000e+00
1.854e+01;1.000e+00;8.222e-01;8.222e-01;1.111e+00;1.111e+00;1.028e+00;9.999e+00;7.298e-01;-1.020e+00;1.055e+00;1.000e+00;1.254e+00;1.000e+00
1.855e+01;1.000e+00;8.222e-01;8.222e-01;1.112e+00;1.112e+00;1.028e+00;9.999e+00;7.298e-01;-1.020e+00;1.055e+00;1.000e+00;1.254e+00;1.000e+00
1.856e+01;1.000e+00;8.222e-01;8.222e-01;1.112e+00;1.112e+00;1.028e+00;9.999e+00;7.298e-01;-1.020e+00;1.055e+00;1.000e+00;1.254e+00;1.000e+00
1.857e+01;1.000e+00;8.222e-01;8.222e-01;1.112e+00;1.112e+00;1.028e+00;9.999e+00;7.298e-01;-1.020e+00;1.055e+00;1.000e+00;1.254e+00;1.000e+00
1.858e+01;1.000e+00;8.222e-01;8.222e-01;1.112e+00;1.112e+00;1.028e+00;9.999e+00;7.298e-01;-1.021e+00;1.055e+00;1.000e+00;1.255e+00;1.000e+00
1.859e+01;1.000e+00;8.222e-01;8.222e-01;1.113e+00;1.113e+00;1.028e+00;9.999e+00;7.298e-01;-1.021e+00;1.055e+00;1.000e+00;1.255e+00;1.000e+00
1.860e+01;1.000e+00;8.222e-01;8.222e-01;1.113e+00;1.113e+00;1.028e+00;9.999e+00;7.298e-01;-1.021e+00;1.055e+00;1.000e+00;1.255e+00;1.000e+00
1.861e+01;1.000e+00;8.222e-01;8.222e-01;1.113e+00;1.113e+00;1.028e+00;9.999e+00;7.298e-01;-1.021e+00;1.055e+00;1.000e+00;1.255e+00;1.000e+00
1.862e+01;1.000e+00;8.222e-01;8.222e-01;1.113e+00;1.113e+00;1.028e+00;9.999e+00;7.297e-01;-1.021e+00;1.055e+00;1.000e+00;1.255e+00;1.000e+00
1.863e+01;1.000e+00;8.222e-01;8.222e-01;1.114e+00;1.114e+00;1.028e+00;9.999e+00;7.297e-01;-1.022e+00;1.055e+00;1.000e+00;1.256e+00;1.000e+00
1.864e+01;1.000e+00;8.222e-01;8.222e-01;1.114e+00;1.114e+00;1.028e+00;9.999e+00;7.297e-01;-1.022e+00;1.055e+00;1.000e+00;1.256e+00;1.000e+00
1.865e+01;1.000e+00;8.222e-01;8.222e-01;1.114e+00;1.114e+00;1.028e+00;9.999e+00;7.297e-01;-1.022e+00;1.055e+00;1.000e+00;1.256e+00;1.000e+00
1.866e+01;1.000e+00;8.222e-01;8.222e-01;1.114e+00;1.114e+00;1.028e+00;9.999e+00;7.297e-01;-1.022e+00;1.055e+00;1.000e+00;1.256e+00;1.000e+00
1.867e+01;1.000e+00;8.222e-01;8.222e-01;1.115e+00;1.115e+00;1.028e+00;9.999e+00;7.297e-01;-1.023e+00;1.055e+00;1.000e+00;1.256e+00;1.000e+00
1.868e+01;1.000e+00;8.222e-01;8.222e-01;1.115e+00;1.115e+00;1.028e+00;9.999e+00;7.297e-01;-1.023e+00;1.055e+00;1.000e+00;1.256e+00;1.000e+00
1.869e+01;1.000e+00;8.222e-01;8.222e-01;1.115e+00;1.115e+00;1.028e+00;9.999e+00;7.297e-01;-1.023e+00;1.055e+00;1.000e+00;1.257e+00;1.000e+00
1.870e+01;1.000e+00;8.222e-01;8.222e-01;1.115e+00;1.115e+00;1.028e+00;1.000e+01;7.297e-01;-1.023e+00;1.055e+00;1.000e+00;1.257e+00;1.000e+00
1.871e+01;1.000e+00;8.222e-01;8.222e-01;1.116e+00;1.116e+00;1.028e+00;1.000e+01;7.297e-01;-1.023e+00;1.055e+00;1.000e+00;1.257e+00;1.000e+00
1.872e+01;1.000e+00;8.222e-01;8.222e-01;1.116e+00;1.116e+00;1.028e+00;1.000e+01;7.297e-01;-1.024e+00;1.055e+00;1.000e+00;1.257e+00;1.000e+00
1.873e+01;1.000e+00;8.222e-01;8.222e-01;1.116e+00;1.116e+00;1.028e+00;1.000e+01;7.297e-01;-1.024e+00;1.055e+00;1.000e+00;1.257e+00;1.000e+00
1.874e+01;1.000e+00;8.222e-01;8.222e-01;1.116e+00;1.116e+00;1.028e+00;1.000e+01;7.297e-01;-1.024e+00;1.055e+00;1.000e+00;1.258e+00;1.000e+00
1.875e+01;1.000e+00;8.222e-01;8.222e-01;1.117e+00;1.117e+00;1.028e+00;1.000e+01;7.297e-01;-1.024e+00;1.055e+00;1.000e+00;1.258e+00;1.000e+00
1.876e+01;1.000e+00;8.222e-01;8.222e-01;1.117e+00;1.117e+00;1.028e+00;1.000e+01;7.297e-01;-1.025e+00;1.055e+00;1.000e+00;1.258e+00;1.000e+00
1.877e+01;1.000e+00;8.222e-01;8.222e-01;1.117e+00;1.117e+00;1.028e+00;1.000e+01;7.297e-01;-1.025e+00;1.055e+00;1.000e+00;1.258e+00;1.000e+00
1.878e+01;1.000e+00;8.222e-01;8.222e-01;1.117e+00;1.117e+00;1.028e+00;1.000e+01;7.297e-01;-1.025e+00;1.055e+00;1.000e+00;1.258e+00;1.000e+00
1.879e+01;1.000e+00;8.222e-01;8.222e-01;1.118e+00;1.118e+00;1.028e+00;1.000e+01;7.297e-01;-1.025e+00;1.055e+00;1.000e+00;1.258e+00;1.000e+00
1.880e+01;1.000e+00;8.222e-01;8.222e-01;1.118e+00;1.118e+00;1.028e+00;1.000e+01;7.297e-01;-1.025e+00;1.055e+00;1.000e+00;1.259e+00;1.000e+00
1.881e+01;1.000e+00;8.222e-01;8.222e-01;1.118e+00;1.118e+00;1.028e+00;1.000e+01;7.297e-01;-1.026e+00;1.055e+00;1.000e+00;1.259e+00;1.000e+00
1.882e+01;1.000e+00;8.222e-01;8.222e-01;1.118e+00;1.118e+00;1.028e+00;1.000e+01;7.297e-01;-1.026e+00;1.055e+00;1.000e+00;1.259e+00;1.000e+00
1.883e+01;1.000e+00;8.222e-01;8.222e-01;1.119e+00;1.119e+00;1.028e+00;1.000e+01;7.297e-01;-1.026e+00;1.055e+00;1.000e+00;1.259e+00;1.000e+00
1.884e+01;1.000e+00;8.222e-01;8.222e-01;1.119e+00;1.119e+00;1.028e+00;1.000e+01;7.297e-01;-1.026e+00;1.055e+00;1.000e+00;1.259e+00;1.000e+00
1.885e+01;1.000e+00;8.222e-01;8.222e-01;1.119e+00;1.119e+00;1.028e+00;1.000e+01;7.296e-01;-1.027e+00;1.055e+00;1.000e+00;1.259e+00;1.000e+00
1.886e+01;1.000e+00;8.222e-01;8.222e-01;1.119e+00;1.119e+00;1.028e+00;1.000e+01;7.296e-01;-1.027e+00;1.055e+00;1.000e+00;1.260e+00;1.000e+00
1.887e+01;1.000e+00;8.222e-01;8.222e-01;1.120e+00;1.120e+00;1.028e+00;1.000e+01;7.296e-01;-1.027e+00;1.055e+00;1.000e+00;1.260e+00;1.000e+00
1.888e+01;1.000e+00;8.222e-01;8.222e-01;1.120e+00;1.120e+00;1.028e+00;1.000e+01;7.296e-01;-1.027e+00;1.055e+00;1.000e+00;1.260e+00;1.000e+00
1.889e+01;1.000e+00;8.222e-01;8.222e-01;1.120e+00;1.120e+00;1.028e+00;1.000e+01;7.296e-01;-1.027e+00;1.055e+00;1.000e+00;1.260e+00;1.000e+00
1.890e+01;1.000e+00;8.222e-01;8.222e-01;1.120e+00;1.120e+00;1.028e+00;1.000e+01;7.296e-01;-1.028e+00;1.055e+00;1.000e+00;1.260e+00;1.000e+00
1.891e+01;1.000e+00;8.222e-01;8.222e-01;1.121e+00;1.121e+00;1.028e+00;1.000e+01;7.296e-01;-1.028e+00;1.055e+00;1.000e+00;1.261e+00;1.000e+00
1.892e+01;1.000e+00;8.222e-01;8.222e-01;1.121e+00;1.121e+00;1.028e+00;1.000e+01;7.296e-01;-1.028e+00;1.055e+00;1.000e+00;1.261e+00;1.000e+00
1.893e+01;1.000e+00;8.222e-01;8.222e-01;1.121e+00;1.121e+00;1.028e+00;1.000e+01;7.296e-01;-1.028e+00;1.055e+00;1.000e+00;1.261e+00;1.000e+00
1.894e+01;1.000e+00;8.222e-01;8.222e-01;1.121e+00;1.121e+00;1.028e+00;1.000e+01;7.296e-01;-1.029e+00;1.055e+00;1.000e+00;1.261e+00;1.000e+00
1.895e+01;1.000e+00;8.222e-01;8.222e-01;1.122e+00;1.122e+00;1.028e+00;1.000e+01;7.296e-01;-1.029e+00;1.055e+00;1.000e+00;1.261e+00;1.000e+00
1.896e+01;1.000e+00;8.222e-01;8.222e-01;1.122e+00;1.122e+00;1.028e+00;1.000e+01;7.296e-01;-1.029e+00;1.055e+00;1.000e+00;1.261e+00;1.000e+00
1.897e+01;1.000e+00;8.222e-01;8.222e-01;1.122e+00;1.122e+00;1.028e+00;1.000e+01;7.296e-01;-1.029e+00;1.055e+00;1.000e+00;1.262e+00;1.000e+00
1.898e+01;1.000e+00;8.222e-01;8.222e-01;1.122e+00;1.122e+00;1.028e+00;1.000e+01;7.296e-01;-1.029e+00;1.055e+00;1.000e+00;1.262e+00;1.000e+00
1.899e+01;1.000e+00;8.222e-01;8.222e-01;1.123e+00;1.123e+00;1.028e+00;1.000e+01;7.296e-01;-1.030e+00;1.055e+00;1.000e+00;1.262e+00;1.000e+00
1.900e+01;1.000e+00;8.222e-01;8.222e-01;1.123e+00;1.123e+00;1.028e+00;1.000e+01;7.296e-01;-1.030e+00;1.055e+00;1.000e+00;1.262e+00;1.000e+00
1.901e+01;1.000e+00;8.222e-01;8.222e-01;1.123e+00;1.123e+00;1.028e+00;1.000e+01;7.296e-01;-1.030e+00;1.055e+00;1.000e+00;1.262e+00;1.000e+00
1.902e+01;1.000e+00;8.222e-01;8.222e-01;1.123e+00;1.123e+00;1.028e+00;1.000e+01;7.296e-01;-1.030e+00;1.055e+00;1.000e+00;1.263e+00;1.000e+00
1.903e+01;1.000e+00;8.222e-01;8.222e-01;1.124e+00;1.124e+00;1.028e+00;1.000e+01;7.296e-01;-1.031e+00;1.055e+00;1.000e+00;1.263e+00;1.000e+00
1.904e+01;1.000e+00;8.222e-01;8.222e-01;1.124e+00;1.124e+00;1.028e+00;1.000e+01;7.296e-01;-1.031e+00;1.055e+00;1.000e+00;1.263e+00;1.000e+00
1.905e+01;1.000e+00;8.222e-01;8.222e-01;1.124e+00;1.124e+00;1.028e+00;1.000e+01;7.296e-01;-1.031e+00;1.055e+00;1.000e+00;1.263e+00;1.000e+00
1.906e+01;1.000e+00;8.222e-01;8.222e-01;1.124e+00;1.124e+00;1.028e+00;1.000e+01;7.296e-01;-1.031e+00;1.055e+00;1.000e+00;1.263e+00;1.000e+00
1.907e+01;1.000e+00;8.222e-01;8.222e-01;1.125e+00;1.125e+00;1.028e+00;1.000e+01;7.296e-01;-1.031e+00;1.055e+00;1.000e+00;1.263e+00;1.000e+00
1.908e+01;1.000e+00;8.222e-01;8.222e-01;1.125e+00;1.125e+00;1.028e+00;1.000e+01;7.295e-01;-1.032e+00;1.055e+00;1.000e+00;1.264e+00;1.000e+00
1.909e+01;1.000e+00;8.222e-01;8.222e-01;1.125e+00;1.125e+00;1.028e+00;1.000e+01;7.295e-01;-1.032e+00;1.055e+00;1.000e+00;1.264e+00;1.000e+00
1.910e+01;1.000e+00;8.222e-01;8.222e-01;1.125e+00;1.125e+00;1.028e+00;1.000e+01;7.295e-01;-1.032e+00;1.055e+00;1.000e+00;1.264e+00;9.999e-01
1.911e+01;1.000e+00;8.222e-01;8.222e-01;1.126e+00;1.126e+00;1.028e+00;1.000e+01;7.295e-01;-1.032e+00;1.055e+00;1.000e+00;1.264e+00;9.999e-01
1.912e+01;1.000e+00;8.222e-01;8.222e-01;1.126e+00;1.126e+00;1.028e+00;1.000e+01;7.295e-01;-1.033e+00;1.055e+00;1.000e+00;1.264e+00;9.999e-01
1.913e+01;1.000e+00;8.222e-01;8.222e-01;1.126e+00;1.126e+00;1.028e+00;1.000e+01;7.295e-01;-1.033e+00;1.055e+00;1.000e+00;1.264e+00;9.999e-01
1.914e+01;1.000e+00;8.222e-01;8.222e-01;1.126e+00;1.126e+00;1.028e+00;1.000e+01;7.295e-01;-1.033e+00;1.055e+00;1.000e+00;1.265e+00;9.999e-01
1.915e+01;1.000e+00;8.222e-01;8.222e-01;1.127e+00;1.127e+00;1.028e+00;1.000e+01;7.295e-01;-1.033e+00;1.055e+00;1.000e+00;1.265e+00;9.999e-01
1.916e+01;1.000e+00;8.222e-01;8.222e-01;1.127e+00;1.127e+00;1.028e+00;1.000e+01;7.295e-01;-1.033e+00;1.055e+00;1.000e+00;1.265e+00;9.999e-01
1.917e+01;1.000e+00;8.222e-01;8.222e-01;1.127e+00;1.127e+00;1.028e+00;1.000e+01;7.295e-01;-1.034e+00;1.055e+00;1.000e+00;1.265e+00;9.999e-01
1.918e+01;1.000e+00;8.222e-01;8.222e-01;1.127e+00;1.127e+00;1.028e+00;1.000e+01;7.295e-01;-1.034e+00;1.055e+00;1.000e+00;1.265e+00;9.998e-01
1.919e+01;1.000e+00;8.222e-01;8.222e-01;1.128e+00;1.128e+00;1.028e+00;1.000e+01;7.295e-01;-1.034e+00;1.055e+00;1.000e+00;1.266e+00;9.998e-01
1.920e+01;1.000e+00;8.222e-01;8.222e-01;1.128e+00;1.128e+00;1.028e+00;1.000e+01;7.295e-01;-1.034e+00;1.055e+00;1.000e+00;1.266e+00;9.998e-01
1.921e+01;1.000e+00;8.222e-01;8.222e-01;1.128e+00;1.128e+00;1.028e+00;1.000e+01;7.295e-01;-1.035e+00;1.055e+00;1.000e+00;1.266e+00;9.998e-01
1.922e+01;1.000e+00;8.222e-01;8.222e-01;1.128e+00;1.128e+00;1.028e+00;1.000e+01;7.295e-01;-1.035e+00;1.055e+00;1.000e+00;1.266e+00;9.998e-01
1.923e+01;1.000e+00;8.222e-01;8.222e-01;1.129e+00;1.129e+00;1.028e+00;1.000e+01;7.295e-01;-1.035e+00;1.055e+00;1.000e+00;1.266e+00;9.998e-01
1.924e+01;1.000e+00;8.222e-01;8.222e-01;1.129e+00;1.129e+00;1.028e+00;1.000e+01;7.295e-01;-1.035e+00;1.055e+00;1.000e+00;1.266e+00;9.998e-01
1.925e+01;1.000e+00;8.222e-01;8.222e-01;1.129e+00;1.129e+00;1.028e+00;1.000e+01;7.295e-01;-1.035e+00;1.055e+00;1.000e+00;1.267e+00;9.998e-01
1.926e+01;1.000e+00;8.222e-01;8.222e-01;1.129e+00;1.129e+00;1.028e+00;1.000e+01;7.295e-01;-1.036e+00;1.055e+00;1.000e+00;1.267e+00;9.998e-01
1.927e+01;1.000e+00;8.222e-01;8.222e-01;1.129e+00;1.129e+00;1.028e+00;1.000e+01;7.295e-01;-1.036e+00;1.055e+00;1.000e+00;1.267e+00;9.997e-01
1.928e+01;1.000e+00;8.222e-01;8.222e-01;1.130e+00;1.130e+00;1.028e+00;1.000e+01;7.295e-01;-1.036e+00;1.055e+00;1.000e+00;1.267e+00;9.997e-01
1.929e+01;1.000e+00;8.222e-01;8.222e-01;1.130e+00;1.130e+00;1.028e+00;1.000e+01;7.295e-01;-1.036e+00;1.055e+00;1.000e+00;1.267e+00;9.997e-01
1.930e+01;1.000e+00;8.222e-01;8.222e-01;1.130e+00;1.130e+00;1.028e+00;1.000e+01;7.295e-01;-1.037e+00;1.055e+00;1.000e+00;1.267e+00;9.997e-01
