time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
1.931e+01;1.000e+00;8.222e-01;8.222e-01;1.130e+00;1.130e+00;1.028e+00;1.000e+01;7.295e-01;-1.037e+00;1.055e+00;1.000e+00;1.268e+00;9.997e-01
1.932e+01;1.000e+00;8.222e-01;8.222e-01;1.131e+00;1.131e+00;1.028e+00;1.000e+01;7.294e-01;-1.037e+00;1.055e+00;1.000e+00;1.268e+00;9.998e-01
1.933e+01;1.000e+00;8.222e-01;8.222e-01;1.131e+00;1.131e+00;1.028e+00;1.000e+01;7.294e-01;-1.037e+00;1.055e+00;1.000e+00;1.268e+00;9.998e-01
1.934e+01;1.000e+00;8.222e-01;8.222e-01;1.131e+00;1.131e+00;1.028e+00;1.000e+01;7.294e-01;-1.037e+00;1.055e+00;1.000e+00;1.268e+00;9.998e-01
1.935e+01;1.000e+00;8.222e-01;8.222e-01;1.131e+00;1.131e+00;1.028e+00;1.000e+01;7.294e-01;-1.038e+00;1.055e+00;1.000e+00;1.268e+00;9.998e-01
1.936e+01;1.000e+00;8.222e-01;8.222e-01;1.132e+00;1.132e+00;1.028e+00;1.000e+01;7.294e-01;-1.038e+00;1.055e+00;1.000e+00;1.269e+00;9.998e-01
1.937e+01;1.000e+00;8.222e-01;8.222e-01;1.132e+00;1.132e+00;1.028e+00;1.000e+01;7.294e-01;-1.038e+00;1.055e+00;1.000e+00;1.269e+00;9.998e-01
1.938e+01;1.000e+00;8.222e-01;8.222e-01;1.132e+00;1.132e+00;1.028e+00;1.000e+01;7.294e-01;-1.038e+00;1.055e+00;1.000e+00;1.269e+00;9.998e-01
1.939e+01;1.000e+00;8.222e-01;8.222e-01;1.132e+00;1.132e+00;1.028e+00;1.000e+01;7.294e-01;-1.039e+00;1.055e+00;1.000e+00;1.269e+00;9.999e-01
1.940e+01;1.000e+00;8.222e-01;8.222e-01;1.133e+00;1.133e+00;1.028e+00;1.000e+01;7.294e-01;-1.039e+00;1.055e+00;1.000e+00;1.269e+00;9.999e-01
1.941e+01;1.000e+00;8.222e-01;8.222e-01;1.133e+00;1.133e+00;1.028e+00;1.000e+01;7.294e-01;-1.039e+00;1.055e+00;1.000e+00;1.269e+00;9.999e-01
1.942e+01;1.000e+00;8.222e-01;8.222e-01;1.133e+00;1.133e+00;1.028e+00;1.000e+01;7.294e-01;-1.039e+00;1.055e+00;1.000e+00;1.270e+00;9.999e-01
1.943e+01;1.000e+00;8.222e-01;8.222e-01;1.133e+00;1.133e+00;1.028e+00;1.000e+01;7.294e-01;-1.039e+00;1.055e+00;1.000e+00;1.270e+00;9.999e-01
1.944e+01;1.000e+00;8.222e-01;8.222e-01;1.134e+00;1.134e+00;1.028e+00;1.000e+01;7.294e-01;-1.040e+00;1.055e+00;1.000e+00;1.270e+00;9.999e-01
1.945e+01;9.999e-01;8.222e-01;8.222e-01;1.134e+00;1.134e+00;1.028e+00;1.000e+01;7.294e-01;-1.040e+00;1.055e+00;1.000e+00;1.270e+00;9.999e-01
1.946e+01;9.999e-01;8.222e-01;8.222e-01;1.134e+00;1.134e+00;1.028e+00;1.000e+01;7.294e-01;-1.040e+00;1.055e+00;1.000e+00;1.270e+00;9.999e-01
1.947e+01;9.999e-01;8.222e-01;8.222e-01;1.134e+00;1.134e+00;1.028e+00;1.000e+01;7.294e-01;-1.040e+00;1.055e+00;1.000e+00;1.270e+00;9.999e-01
1.948e+01;1.000e+00;8.222e-01;8.222e-01;1.135e+00;1.135e+00;1.028e+00;1.000e+01;7.294e-01;-1.040e+00;1.055e+00;1.000e+00;1.271e+00;9.999e-01
1.949e+01;1.000e+00;8.222e-01;8.222e-01;1.135e+00;1.135e+00;1.028e+00;1.000e+01;7.294e-01;-1.041e+00;1.055e+00;1.000e+00;1.271e+00;9.999e-01
1.950e+01;1.000e+00;8.222e-01;8.222e-01;1.135e+00;1.135e+00;1.028e+00;1.000e+01;7.294e-01;-1.041e+00;1.055e+00;1.000e+00;1.271e+00;1.000e+00
1.951e+01;1.000e+00;8.222e-01;8.222e-01;1.135e+00;1.135e+00;1.028e+00;1.000e+01;7.294e-01;-1.041e+00;1.055e+00;1.000e+00;1.271e+00;1.000e+00
1.952e+01;1.000e+00;8.222e-01;8.222e-01;1.136e+00;1.136e+00;1.028e+00;1.000e+01;7.294e-01;-1.041e+00;1.055e+00;1.000e+00;1.271e+00;1.000e+00
1.953e+01;1.000e+00;8.222e-01;8.222e-01;1.136e+00;1.136e+00;1.028e+00;1.000e+01;7.294e-01;-1.042e+00;1.055e+00;1.000e+00;1.272e+00;1.000e+00
1.954e+01;1.000e+00;8.222e-01;8.222e-01;1.136e+00;1.136e+00;1.028e+00;1.000e+01;7.294e-01;-1.042e+00;1.055e+00;1.000e+00;1.272e+00;1.000e+00
1.955e+01;1.000e+00;8.222e-01;8.222e-01;1.136e+00;1.136e+00;1.028e+00;1.000e+01;7.294e-01;-1.042e+00;1.055e+00;1.000e+00;1.272e+00;1.000e+00
1.956e+01;1.000e+00;8.222e-01;8.222e-01;1.137e+00;1.137e+00;1.028e+00;1.000e+01;7.293e-01;-1.042e+00;1.055e+00;1.000e+00;1.272e+00;1.000e+00
1.957e+01;1.000e+00;8.222e-01;8.222e-01;1.137e+00;1.137e+00;1.028e+00;1.000e+01;7.293e-01;-1.042e+00;1.055e+00;1.000e+00;1.272e+00;1.000e+00
1.958e+01;1.000e+00;8.222e-01;8.222e-01;1.137e+00;1.137e+00;1.028e+00;1.000e+01;7.293e-01;-1.043e+00;1.055e+00;1.000e+00;1.272e+00;1.000e+00
1.959e+01;1.000e+00;8.222e-01;8.222e-01;1.137e+00;1.137e+00;1.028e+00;1.000e+01;7.293e-01;-1.043e+00;1.055e+00;1.000e+00;1.273e+00;1.000e+00
1.960e+01;1.000e+00;8.222e-01;8.222e-01;1.137e+00;1.137e+00;1.028e+00;1.000e+01;7.293e-01;-1.043e+00;1.055e+00;1.000e+00;1.273e+00;1.000e+00
1.961e+01;1.000e+00;8.222e-01;8.222e-01;1.138e+00;1.138e+00;1.028e+00;1.000e+01;7.293e-01;-1.043e+00;1.055e+00;1.000e+00;1.273e+00;1.000e+00
1.962e+01;1.000e+00;8.222e-01;8.222e-01;1.138e+00;1.138e+00;1.028e+00;1.000e+01;7.293e-01;-1.044e+00;1.055e+00;1.000e+00;1.273e+00;9.999e-01
1.963e+01;1.000e+00;8.222e-01;8.222e-01;1.138e+00;1.138e+00;1.028e+00;1.000e+01;7.293e-01;-1.044e+00;1.055e+00;1.000e+00;1.273e+00;9.999e-01
1.964e+01;1.000e+00;8.222e-01;8.222e-01;1.138e+00;1.138e+00;1.028e+00;1.000e+01;7.293e-01;-1.044e+00;1.055e+00;1.000e+00;1.273e+00;9.999e-01
1.965e+01;1.000e+00;8.222e-01;8.222e-01;1.139e+00;1.139e+00;1.028e+00;9.999e+00;7.293e-01;-1.044e+00;1.055e+00;1.000e+00;1.274e+00;9.999e-01
1.966e+01;1.000e+00;8.222e-01;8.222e-01;1.139e+00;1.139e+00;1.028e+00;9.999e+00;7.293e-01;-1.044e+00;1.055e+00;1.000e+00;1.274e+00;9.999e-01
1.967e+01;1.000e+00;8.222e-01;8.222e-01;1.139e+00;1.139e+00;1.028e+00;9.999e+00;7.293e-01;-1.045e+00;1.055e+00;1.000e+00;1.274e+00;9.999e-01
1.968e+01;1.000e+00;8.222e-01;8.222e-01;1.139e+00;1.139e+00;1.028e+00;9.999e+00;7.293e-01;-1.045e+00;1.055e+00;1.000e+00;1.274e+00;9.999e-01
1.969e+01;1.000e+00;8.222e-01;8.222e-01;1.140e+00;1.140e+00;1.028e+00;9.999e+00;7.293e-01;-1.045e+00;1.055e+00;1.000e+00;1.274e+00;9.999e-01
1.970e+01;1.000e+00;8.222e-01;8.222e-01;1.140e+00;1.140e+00;1.028e+00;9.999e+00;7.293e-01;-1.045e+00;1.055e+00;1.000e+00;1.275e+00;9.999e-01
1.971e+01;1.000e+00;8.222e-01;8.222e-01;1.140e+00;1.140e+00;1.028e+00;9.999e+00;7.293e-01;-1.045e+00;1.055e+00;1.000e+00;1.275e+00;9.999e-01
1.972e+01;1.000e+00;8.222e-01;8.222e-01;1.140e+00;1.140e+00;1.028e+00;9.999e+00;7.293e-01;-1.046e+00;1.055e+00;1.000e+00;1.275e+00;1.000e+00
1.973e+01;1.000e+00;8.222e-01;8.222e-01;1.141e+00;1.141e+00;1.028e+00;9.999e+00;7.293e-01;-1.046e+00;1.055e+00;1.000e+00;1.275e+00;1.000e+00
1.974e+01;1.000e+00;8.222e-01;8.222e-01;1.141e+00;1.141e+00;1.028e+00;9.999e+00;7.293e-01;-1.046e+00;1.055e+00;1.000e+00;1.275e+00;1.000e+00
1.975e+01;1.000e+00;8.222e-01;8.222e-01;1.141e+00;1.141e+00;1.028e+00;9.999e+00;7.293e-01;-1.046e+00;1.055e+00;1.000e+00;1.275e+00;1.000e+00
1.976e+01;1.000e+00;8.222e-01;8.222e-01;1.141e+00;1.141e+00;1.028e+00;1.000e+01;7.293e-01;-1.047e+00;1.055e+00;1.000e+00;1.276e+00;1.000e+00
1.977e+01;1.000e+00;8.222e-01;8.222e-01;1.142e+00;1.142e+00;1.028e+00;1.000e+01;7.293e-01;-1.047e+00;1.055e+00;1.000e+00;1.276e+00;1.000e+00
1.978e+01;1.000e+00;8.222e-01;8.222e-01;1.142e+00;1.142e+00;1.028e+00;1.000e+01;7.293e-01;-1.047e+00;1.055e+00;1.000e+00;1.276e+00;1.000e+00
1.979e+01;1.000e+00;8.222e-01;8.222e-01;1.142e+00;1.142e+00;1.028e+00;1.000e+01;7.292e-01;-1.047e+00;1.055e+00;1.000e+00;1.276e+00;1.000e+00
1.980e+01;1.000e+00;8.222e-01;8.222e-01;1.142e+00;1.142e+00;1.028e+00;1.000e+01;7.292e-01;-1.047e+00;1.055e+00;1.000e+00;1.276e+00;1.000e+00
1.981e+01;1.000e+00;8.222e-01;8.222e-01;1.143e+00;1.143e+00;1.028e+00;1.000e+01;7.292e-01;-1.048e+00;1.055e+00;1.000e+00;1.276e+00;1.000e+00
1.982e+01;1.000e+00;8.222e-01;8.222e-01;1.143e+00;1.143e+00;1.028e+00;1.000e+01;7.292e-01;-1.048e+00;1.055e+00;1.000e+00;1.277e+00;1.000e+00
1.983e+01;1.000e+00;8.222e-01;8.222e-01;1.143e+00;1.143e+00;1.028e+00;1.000e+01;7.292e-01;-1.048e+00;1.055e+00;1.000e+00;1.277e+00;1.000e+00
1.984e+01;1.000e+00;8.222e-01;8.222e-01;1.143e+00;1.143e+00;1.028e+00;1.000e+01;7.292e-01;-1.048e+00;1.055e+00;1.000e+00;1.277e+00;1.000e+00
1.985e+01;1.000e+00;8.222e-01;8.222e-01;1.143e+00;1.143e+00;1.029e+00;1.000e+01;7.292e-01;-1.048e+00;1.055e+00;1.000e+00;1.277e+00;1.000e+00
1.986e+01;1.000e+00;8.222e-01;8.222e-01;1.144e+00;1.144e+00;1.029e+00;1.000e+01;7.292e-01;-1.049e+00;1.055e+00;1.000e+00;1.277e+00;1.000e+00
1.987e+01;1.000e+00;8.222e-01;8.222e-01;1.144e+00;1.144e+00;1.029e+00;1.000e+01;7.292e-01;-1.049e+00;1.055e+00;1.000e+00;1.277e+00;1.000e+00
1.988e+01;1.000e+00;8.222e-01;8.222e-01;1.144e+00;1.144e+00;1.029e+00;1.000e+01;7.292e-01;-1.049e+00;1.055e+00;1.000e+00;1.278e+00;1.000e+00
1.989e+01;1.000e+00;8.222e-01;8.222e-01;1.144e+00;1.144e+00;1.029e+00;1.000e+01;7.292e-01;-1.049e+00;1.055e+00;1.000e+00;1.278e+00;1.000e+00
1.990e+01;1.000e+00;8.222e-01;8.222e-01;1.145e+00;1.145e+00;1.029e+00;1.000e+01;7.292e-01;-1.050e+00;1.055e+00;1.000e+00;1.278e+00;1.000e+00
1.991e+01;1.000e+00;8.222e-01;8.222e-01;1.145e+00;1.145e+00;1.029e+00;1.000e+01;7.292e-01;-1.050e+00;1.055e+00;1.000e+00;1.278e+00;1.000e+00
1.992e+01;1.000e+00;8.222e-01;8.222e-01;1.145e+00;1.145e+00;1.029e+00;1.000e+01;7.292e-01;-1.050e+00;1.055e+00;9.999e-01;1.278e+00;1.000e+00
1.993e+01;1.000e+00;8.222e-01;8.222e-01;1.145e+00;1.145e+00;1.029e+00;1.000e+01;7.292e-01;-1.050e+00;1.055e+00;9.999e-01;1.279e+00;1.000e+00
1.994e+01;1.000e+00;8.222e-01;8.222e-01;1.146e+00;1.146e+00;1.029e+00;1.000e+01;7.292e-01;-1.050e+00;1.055e+00;9.999e-01;1.279e+00;1.000e+00
1.995e+01;1.000e+00;8.222e-01;8.222e-01;1.146e+00;1.146e+00;1.029e+00;1.000e+01;7.292e-01;-1.051e+00;1.055e+00;9.999e-01;1.279e+00;1.000e+00
1.996e+01;1.000e+00;8.222e-01;8.222e-01;1.146e+00;1.146e+00;1.029e+00;1.000e+01;7.292e-01;-1.051e+00;1.055e+00;9.999e-01;1.279e+00;1.000e+00
1.997e+01;1.000e+00;8.222e-01;8.222e-01;1.146e+00;1.146e+00;1.029e+00;1.000e+01;7.292e-01;-1.051e+00;1.055e+00;9.999e-01;1.279e+00;1.000e+00
1.998e+01;1.000e+00;8.222e-01;8.222e-01;1.147e+00;1.147e+00;1.029e+00;1.000e+01;7.292e-01;-1.051e+00;1.055e+00;9.999e-01;1.279e+00;1.000e+00
1.999e+01;1.000e+00;8.222e-01;8.222e-01;1.147e+00;1.147e+00;1.029e+00;1.000e+01;7.292e-01;-1.051e+00;1.055e+00;9.999e-01;1.280e+00;1.000e+00
2.000e+01;1.000e+00;8.222e-01;8.222e-01;1.147e+00;1.147e+00;1.029e+00;1.000e+01;7.292e-01;-1.052e+00;1.055e+00;9.999e-01;1.280e+00;1.000e+00
2.000e+01;1.300e+00;1.065e+00;8.189e-01;-9.548e-01;-7.343e-01;1.283e+00;1.000e+01;7.292e-01;-1.052e+00;1.055e+00;9.999e-01;1.280e+00;1.000e+00
2.000e+01;1.300e+00;1.064e+00;8.188e-01;-9.543e-01;-7.340e-01;1.283e+00;1.000e+01;7.292e-01;-1.052e+00;1.055e+00;9.999e-01;1.280e+00;1.000e+00
2.000e+01;1.300e+00;1.064e+00;8.187e-01;-9.539e-01;-7.336e-01;1.283e+00;1.000e+01;7.292e-01;-1.052e+00;1.055e+00;9.999e-01;1.280e+00;1.000e+00
2.000e+01;1.300e+00;1.064e+00;8.185e-01;-9.530e-01;-7.330e-01;1.283e+00;1.000e+01;7.292e-01;-1.052e+00;1.055e+00;9.999e-01;1.280e+00;1.000e+00
2.000e+01;1.300e+00;1.064e+00;8.181e-01;-9.513e-01;-7.317e-01;1.283e+00;1.000e+01;7.292e-01;-1.052e+00;1.055e+00;9.999e-01;1.280e+00;1.000e+00
2.000e+01;1.300e+00;1.063e+00;8.173e-01;-9.479e-01;-7.291e-01;1.283e+00;1.000e+01;7.292e-01;-1.052e+00;1.055e+00;9.999e-01;1.280e+00;1.000e+00
2.000e+01;1.300e+00;1.061e+00;8.158e-01;-9.410e-01;-7.239e-01;1.283e+00;1.000e+01;7.292e-01;-1.052e+00;1.055e+00;9.999e-01;1.280e+00;1.000e+00
2.000e+01;1.300e+00;1.057e+00;8.130e-01;-9.275e-01;-7.134e-01;1.283e+00;1.000e+01;7.292e-01;-1.052e+00;1.055e+00;9.999e-01;1.280e+00;1.000e+00
2.000e+01;1.300e+00;1.051e+00;8.082e-01;-9.007e-01;-6.928e-01;1.284e+00;1.000e+01;7.292e-01;-1.053e+00;1.055e+00;9.999e-01;1.280e+00;1.000e+00
2.000e+01;1.300e+00;1.046e+00;8.044e-01;-8.743e-01;-6.725e-01;1.284e+00;1.000e+01;7.291e-01;-1.053e+00;1.055e+00;9.999e-01;1.281e+00;1.000e+00
2.000e+01;1.300e+00;1.042e+00;8.014e-01;-8.482e-01;-6.525e-01;1.285e+00;1.000e+01;7.291e-01;-1.053e+00;1.055e+00;9.999e-01;1.281e+00;1.000e+00
2.000e+01;1.300e+00;1.039e+00;7.990e-01;-8.226e-01;-6.327e-01;1.285e+00;1.000e+01;7.291e-01;-1.054e+00;1.055e+00;9.999e-01;1.281e+00;1.000e+00
2.000e+01;1.300e+00;1.036e+00;7.972e-01;-7.973e-01;-6.134e-01;1.286e+00;1.000e+01;7.291e-01;-1.054e+00;1.055e+00;9.999e-01;1.282e+00;1.000e+00
2.000e+01;1.300e+00;1.035e+00;7.958e-01;-7.723e-01;-5.942e-01;1.286e+00;1.000e+01;7.291e-01;-1.055e+00;1.055e+00;9.999e-01;1.282e+00;1.000e+00
2.000e+01;1.300e+00;1.033e+00;7.947e-01;-7.476e-01;-5.752e-01;1.286e+00;1.000e+01;7.290e-01;-1.055e+00;1.055e+00;9.999e-01;1.282e+00;1.000e+00
2.000e+01;1.300e+00;1.032e+00;7.939e-01;-7.232e-01;-5.564e-01;1.287e+00;1.000e+01;7.290e-01;-1.055e+00;1.055e+00;9.999e-01;1.283e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.933e-01;-6.991e-01;-5.379e-01;1.287e+00;1.000e+01;7.290e-01;-1.056e+00;1.055e+00;1.000e+00;1.283e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.929e-01;-6.753e-01;-5.196e-01;1.288e+00;1.000e+01;7.289e-01;-1.056e+00;1.055e+00;1.000e+00;1.283e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.924e-01;-6.286e-01;-4.836e-01;1.289e+00;1.000e+01;7.289e-01;-1.057e+00;1.055e+00;1.000e+00;1.284e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.924e-01;-6.153e-01;-4.734e-01;1.289e+00;1.000e+01;7.288e-01;-1.057e+00;1.055e+00;1.000e+00;1.284e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.924e-01;-6.153e-01;-4.734e-01;1.289e+00;1.000e+01;7.288e-01;-1.057e+00;1.055e+00;1.000e+00;1.284e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.924e-01;-6.149e-01;-4.731e-01;1.289e+00;1.000e+01;7.288e-01;-1.057e+00;1.055e+00;9.999e-01;1.284e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.924e-01;-6.145e-01;-4.728e-01;1.289e+00;1.000e+01;7.288e-01;-1.057e+00;1.055e+00;9.999e-01;1.284e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.924e-01;-6.138e-01;-4.723e-01;1.289e+00;1.000e+01;7.288e-01;-1.057e+00;1.055e+00;9.999e-01;1.284e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.924e-01;-6.124e-01;-4.712e-01;1.289e+00;1.000e+01;7.288e-01;-1.057e+00;1.055e+00;9.999e-01;1.284e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.924e-01;-6.095e-01;-4.690e-01;1.289e+00;1.000e+01;7.288e-01;-1.057e+00;1.055e+00;9.999e-01;1.284e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.924e-01;-6.038e-01;-4.646e-01;1.289e+00;1.000e+01;7.288e-01;-1.057e+00;1.055e+00;9.999e-01;1.284e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.924e-01;-5.924e-01;-4.558e-01;1.289e+00;1.000e+01;7.288e-01;-1.057e+00;1.055e+00;9.999e-01;1.284e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.924e-01;-5.697e-01;-4.384e-01;1.290e+00;1.000e+01;7.287e-01;-1.058e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.030e+00;7.926e-01;-5.252e-01;-4.041e-01;1.291e+00;1.000e+01;7.286e-01;-1.058e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.928e-01;-4.893e-01;-3.765e-01;1.291e+00;1.000e+01;7.285e-01;-1.059e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.928e-01;-4.893e-01;-3.765e-01;1.291e+00;1.000e+01;7.285e-01;-1.059e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.928e-01;-4.890e-01;-3.762e-01;1.291e+00;1.000e+01;7.285e-01;-1.059e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.928e-01;-4.890e-01;-3.762e-01;1.291e+00;1.000e+01;7.285e-01;-1.059e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.928e-01;-4.887e-01;-3.760e-01;1.291e+00;1.000e+01;7.285e-01;-1.059e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.928e-01;-4.883e-01;-3.756e-01;1.291e+00;1.000e+01;7.285e-01;-1.059e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.928e-01;-4.875e-01;-3.751e-01;1.291e+00;1.000e+01;7.285e-01;-1.059e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.928e-01;-4.862e-01;-3.741e-01;1.291e+00;1.000e+01;7.285e-01;-1.059e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.928e-01;-4.835e-01;-3.720e-01;1.291e+00;1.000e+01;7.285e-01;-1.059e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.929e-01;-4.781e-01;-3.678e-01;1.292e+00;1.000e+01;7.285e-01;-1.059e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.930e-01;-4.674e-01;-3.595e-01;1.292e+00;1.000e+01;7.285e-01;-1.059e+00;1.055e+00;9.999e-01;1.285e+00;1.000e+00
2.000e+01;1.300e+00;1.031e+00;7.932e-01;-4.460e-01;-3.431e-01;1.292e+00;1.000e+01;7.284e-01;-1.059e+00;1.055e+00;9.999e-01;1.286e+00;1.000e+00
2.000e+01;1.300e+00;1.032e+00;7.936e-01;-4.041e-01;-3.109e-01;1.293e+00;1.000e+01;7.282e-01;-1.060e+00;1.055e+00;1.000e+00;1.286e+00;1.000e+00
2.000e+01;1.300e+00;1.033e+00;7.944e-01;-3.229e-01;-2.484e-01;1.294e+00;1.000e+01;7.279e-01;-1.061e+00;1.055e+00;1.000e+00;1.286e+00;1.000e+00
2.000e+01;1.300e+00;1.034e+00;7.953e-01;-2.450e-01;-1.885e-01;1.296e+00;1.000e+01;7.276e-01;-1.061e+00;1.055e+00;1.000e+00;1.287e+00;1.000e+00
2.000e+01;1.300e+00;1.035e+00;7.961e-01;-1.705e-01;-1.312e-01;1.297e+00;1.000e+01;7.271e-01;-1.061e+00;1.055e+00;1.000e+00;1.287e+00;1.000e+00
2.000e+01;1.301e+00;1.036e+00;7.967e-01;-1.194e-01;-9.182e-02;1.298e+00;1.000e+01;7.268e-01;-1.061e+00;1.055e+00;1.000e+00;1.286e+00;1.000e+00
2.000e+01;1.301e+00;1.036e+00;7.967e-01;-1.193e-01;-9.178e-02;1.298e+00;1.000e+01;7.268e-01;-1.061e+00;1.055e+00;1.000e+00;1.286e+00;1.000e+00
2.000e+01;1.301e+00;1.036e+00;7.967e-01;-1.189e-01;-9.152e-02;1.298e+00;1.000e+01;7.268e-01;-1.061e+00;1.055e+00;1.000e+00;1.286e+00;1.000e+00
2.000e+01;1.301e+00;1.036e+00;7.967e-01;-1.186e-01;-9.126e-02;1.298e+00;1.000e+01;7.268e-01;-1.061e+00;1.055e+00;1.000e+00;1.286e+00;1.000e+00
2.000e+01;1.301e+00;1.036e+00;7.967e-01;-1.180e-01;-9.079e-02;1.298e+00;1.000e+01;7.268e-01;-1.061e+00;1.055e+00;1.000e+00;1.286e+00;1.000e+00
2.000e+01;1.301e+00;1.036e+00;7.967e-01;-1.168e-01;-8.987e-02;1.298e+00;1.000e+01;7.268e-01;-1.061e+00;1.055e+00;1.000e+00;1.286e+00;1.000e+00
2.000e+01;1.301e+00;1.036e+00;7.968e-01;-1.144e-01;-8.810e-02;1.298e+00;1.000e+01;7.268e-01;-1.061e+00;1.055e+00;1.001e+00;1.286e+00;1.000e+00
2.000e+01;1.301e+00;1.036e+00;7.968e-01;-1.099e-01;-8.465e-02;1.297e+00;1.000e+01;7.268e-01;-1.060e+00;1.055e+00;1.001e+00;1.286e+00;1.000e+00
2.000e+01;1.302e+00;1.036e+00;7.969e-01;-1.010e-01;-7.782e-02;1.298e+00;1.000e+01;7.267e-01;-1.060e+00;1.056e+00;1.001e+00;1.286e+00;1.000e+00
2.000e+01;1.302e+00;1.036e+00;7.971e-01;-8.348e-02;-6.435e-02;1.298e+00;1.001e+01;7.266e-01;-1.060e+00;1.056e+00;1.001e+00;1.287e+00;1.001e+00
2.000e+01;1.302e+00;1.036e+00;7.973e-01;-6.283e-02;-4.850e-02;1.298e+00;1.001e+01;7.265e-01;-1.060e+00;1.056e+00;1.001e+00;1.287e+00;1.001e+00
2.000e+01;1.302e+00;1.036e+00;7.973e-01;-6.264e-02;-4.837e-02;1.298e+00;1.001e+01;7.265e-01;-1.060e+00;1.056e+00;1.001e+00;1.287e+00;1.001e+00
2.000e+01;1.303e+00;1.037e+00;7.973e-01;-6.214e-02;-4.802e-02;1.298e+00;1.001e+01;7.264e-01;-1.060e+00;1.056e+00;1.001e+00;1.287e+00;1.001e+00
2.000e+01;1.303e+00;1.037e+00;7.973e-01;-6.164e-02;-4.766e-02;1.298e+00;1.001e+01;7.264e-01;-1.060e+00;1.056e+00;1.002e+00;1.287e+00;1.001e+00
2.000e+01;1.304e+00;1.037e+00;7.973e-01;-6.083e-02;-4.707e-02;1.298e+00;1.001e+01;7.264e-01;-1.059e+00;1.056e+00;1.002e+00;1.287e+00;1.001e+00
2.000e+01;1.304e+00;1.037e+00;7.973e-01;-5.947e-02;-4.605e-02;1.297e+00;1.001e+01;7.264e-01;-1.059e+00;1.056e+00;1.002e+00;1.287e+00;1.001e+00
2.000e+01;1.305e+00;1.037e+00;7.974e-01;-5.703e-02;-4.419e-02;1.297e+00;1.001e+01;7.264e-01;-1.059e+00;1.057e+00;1.002e+00;1.287e+00;1.001e+00
2.000e+01;1.305e+00;1.037e+00;7.974e-01;-5.244e-02;-4.068e-02;1.297e+00;1.002e+01;7.264e-01;-1.059e+00;1.057e+00;1.003e+00;1.287e+00;1.002e+00
2.000e+01;1.306e+00;1.037e+00;7.975e-01;-4.362e-02;-3.391e-02;1.298e+00;1.002e+01;7.263e-01;-1.058e+00;1.057e+00;1.003e+00;1.288e+00;1.002e+00
2.000e+01;1.306e+00;1.037e+00;7.977e-01;-2.647e-02;-2.072e-02;1.298e+00;1.002e+01;7.262e-01;-1.058e+00;1.057e+00;1.003e+00;1.288e+00;1.002e+00
2.000e+01;1.307e+00;1.037e+00;7.980e-01;6.941e-03;4.984e-03;1.298e+00;1.002e+01;7.259e-01;-1.058e+00;1.058e+00;1.003e+00;1.288e+00;1.003e+00
2.000e+01;1.307e+00;1.038e+00;7.986e-01;7.126e-02;5.448e-02;1.299e+00;1.003e+01;7.254e-01;-1.057e+00;1.058e+00;1.004e+00;1.287e+00;1.003e+00
2.000e+01;1.308e+00;1.040e+00;7.998e-01;1.916e-01;1.470e-01;1.301e+00;1.003e+01;7.242e-01;-1.055e+00;1.058e+00;1.004e+00;1.286e+00;1.004e+00
2.000e+01;1.309e+00;1.041e+00;8.006e-01;3.016e-01;2.318e-01;1.302e+00;1.003e+01;7.229e-01;-1.052e+00;1.058e+00;1.004e+00;1.284e+00;1.004e+00
2.000e+01;1.309e+00;1.042e+00;8.013e-01;4.022e-01;3.093e-01;1.304e+00;1.003e+01;7.215e-01;-1.049e+00;1.059e+00;1.004e+00;1.281e+00;1.005e+00
2.001e+01;1.309e+00;1.042e+00;8.017e-01;4.939e-01;3.801e-01;1.306e+00;1.004e+01;7.200e-01;-1.045e+00;1.059e+00;1.004e+00;1.277e+00;1.006e+00
2.001e+01;1.309e+00;1.043e+00;8.019e-01;5.774e-01;4.446e-01;1.306e+00;1.004e+01;7.184e-01;-1.041e+00;1.059e+00;1.004e+00;1.274e+00;1.007e+00
2.001e+01;1.309e+00;1.043e+00;8.019e-01;5.959e-01;4.592e-01;1.307e+00;1.004e+01;7.180e-01;-1.039e+00;1.060e+00;1.003e+00;1.273e+00;1.008e+00
2.001e+01;1.309e+00;1.043e+00;8.019e-01;5.956e-01;4.592e-01;1.307e+00;1.004e+01;7.180e-01;-1.039e+00;1.060e+00;1.002e+00;1.273e+00;1.008e+00
2.001e+01;1.309e+00;1.043e+00;8.019e-01;5.955e-01;4.593e-01;1.307e+00;1.004e+01;7.180e-01;-1.039e+00;1.061e+00;1.002e+00;1.274e+00;1.009e+00
2.001e+01;1.308e+00;1.043e+00;8.019e-01;5.952e-01;4.593e-01;1.307e+00;1.004e+01;7.180e-01;-1.038e+00;1.061e+00;1.001e+00;1.274e+00;1.010e+00
2.001e+01;1.307e+00;1.043e+00;8.019e-01;5.951e-01;4.594e-01;1.306e+00;1.004e+01;7.180e-01;-1.038e+00;1.062e+00;9.996e-01;1.274e+00;1.010e+00
2.001e+01;1.306e+00;1.043e+00;8.019e-01;5.952e-01;4.596e-01;1.306e+00;1.004e+01;7.180e-01;-1.038e+00;1.063e+00;9.985e-01;1.274e+00;1.010e+00
2.001e+01;1.305e+00;1.043e+00;8.019e-01;5.959e-01;4.604e-01;1.306e+00;1.004e+01;7.179e-01;-1.039e+00;1.064e+00;9.974e-01;1.274e+00;1.010e+00
2.001e+01;1.304e+00;1.043e+00;8.019e-01;5.978e-01;4.622e-01;1.306e+00;1.004e+01;7.179e-01;-1.039e+00;1.064e+00;9.963e-01;1.273e+00;1.010e+00
2.001e+01;1.303e+00;1.043e+00;8.019e-01;6.022e-01;4.659e-01;1.306e+00;1.004e+01;7.178e-01;-1.038e+00;1.065e+00;9.953e-01;1.273e+00;1.009e+00
2.001e+01;1.302e+00;1.043e+00;8.019e-01;6.114e-01;4.735e-01;1.306e+00;1.004e+01;7.176e-01;-1.039e+00;1.065e+00;9.944e-01;1.272e+00;1.009e+00
2.001e+01;1.300e+00;1.043e+00;8.019e-01;6.298e-01;4.883e-01;1.306e+00;1.003e+01;7.171e-01;-1.038e+00;1.065e+00;9.936e-01;1.271e+00;1.008e+00
2.001e+01;1.299e+00;1.043e+00;8.019e-01;6.659e-01;5.166e-01;1.307e+00;1.003e+01;7.163e-01;-1.036e+00;1.065e+00;9.931e-01;1.269e+00;1.007e+00
2.001e+01;1.298e+00;1.042e+00;8.017e-01;7.334e-01;5.690e-01;1.308e+00;1.003e+01;7.145e-01;-1.031e+00;1.065e+00;9.927e-01;1.265e+00;1.006e+00
2.001e+01;1.297e+00;1.041e+00;8.009e-01;8.506e-01;6.599e-01;1.311e+00;1.002e+01;7.108e-01;-1.020e+00;1.065e+00;9.927e-01;1.253e+00;1.005e+00
2.001e+01;1.296e+00;1.039e+00;7.994e-01;9.464e-01;7.343e-01;1.313e+00;1.001e+01;7.069e-01;-1.007e+00;1.065e+00;9.929e-01;1.241e+00;1.004e+00
2.001e+01;1.295e+00;1.036e+00;7.973e-01;1.024e+00;7.945e-01;1.314e+00;1.000e+01;7.028e-01;-9.931e-01;1.065e+00;9.935e-01;1.228e+00;1.003e+00
2.001e+01;1.294e+00;1.033e+00;7.947e-01;1.085e+00;8.421e-01;1.315e+00;9.993e+00;6.987e-01;-9.758e-01;1.065e+00;9.945e-01;1.212e+00;1.002e+00
2.001e+01;1.294e+00;1.030e+00;7.923e-01;1.123e+00;8.719e-01;1.316e+00;9.982e+00;6.953e-01;-9.596e-01;1.065e+00;9.959e-01;1.197e+00;1.001e+00
2.001e+01;1.293e+00;1.026e+00;7.894e-01;1.156e+00;8.968e-01;1.315e+00;9.970e+00;6.916e-01;-9.402e-01;1.065e+00;9.976e-01;1.179e+00;1.001e+00
2.001e+01;1.293e+00;1.022e+00;7.864e-01;1.180e+00;9.149e-01;1.316e+00;9.957e+00;6.880e-01;-9.194e-01;1.065e+00;9.995e-01;1.161e+00;1.001e+00
2.001e+01;1.292e+00;1.018e+00;7.830e-01;1.196e+00;9.268e-01;1.316e+00;9.943e+00;6.843e-01;-8.974e-01;1.065e+00;1.002e+00;1.141e+00;1.000e+00
2.002e+01;1.291e+00;1.013e+00;7.796e-01;1.205e+00;9.333e-01;1.315e+00;9.928e+00;6.807e-01;-8.750e-01;1.064e+00;1.004e+00;1.121e+00;9.999e-01
2.002e+01;1.290e+00;1.009e+00;7.759e-01;1.209e+00;9.350e-01;1.315e+00;9.913e+00;6.771e-01;-8.523e-01;1.064e+00;1.006e+00;1.101e+00;9.996e-01
2.002e+01;1.290e+00;1.004e+00;7.722e-01;1.208e+00;9.328e-01;1.316e+00;9.899e+00;6.735e-01;-8.298e-01;1.064e+00;1.008e+00;1.081e+00;9.993e-01
2.002e+01;1.289e+00;9.988e-01;7.684e-01;1.202e+00;9.273e-01;1.316e+00;9.886e+00;6.700e-01;-8.077e-01;1.063e+00;1.010e+00;1.062e+00;9.990e-01
2.002e+01;1.288e+00;9.938e-01;7.645e-01;1.194e+00;9.191e-01;1.317e+00;9.875e+00;6.665e-01;-7.861e-01;1.063e+00;1.011e+00;1.042e+00;9.987e-01
2.002e+01;1.288e+00;9.886e-01;7.605e-01;1.181e+00;9.087e-01;1.317e+00;9.866e+00;6.631e-01;-7.652e-01;1.063e+00;1.013e+00;1.025e+00;9.982e-01
2.002e+01;1.287e+00;9.835e-01;7.565e-01;1.167e+00;8.963e-01;1.317e+00;9.861e+00;6.598e-01;-7.452e-01;1.063e+00;1.014e+00;1.007e+00;9.977e-01
2.002e+01;1.287e+00;9.783e-01;7.525e-01;1.151e+00;8.827e-01;1.317e+00;9.859e+00;6.565e-01;-7.262e-01;1.063e+00;1.015e+00;9.902e-01;9.971e-01
2.002e+01;1.286e+00;9.681e-01;7.447e-01;1.116e+00;8.542e-01;1.318e+00;9.862e+00;6.502e-01;-6.923e-01;1.063e+00;1.015e+00;9.606e-01;9.963e-01
2.002e+01;1.286e+00;9.580e-01;7.370e-01;1.079e+00;8.239e-01;1.317e+00;9.868e+00;6.443e-01;-6.631e-01;1.062e+00;1.015e+00;9.349e-01;9.954e-01
2.003e+01;1.286e+00;9.483e-01;7.295e-01;1.041e+00;7.935e-01;1.316e+00;9.878e+00;6.387e-01;-6.388e-01;1.062e+00;1.015e+00;9.128e-01;9.946e-01
2.003e+01;1.286e+00;9.426e-01;7.251e-01;1.020e+00;7.750e-01;1.316e+00;9.891e+00;6.354e-01;-6.264e-01;1.061e+00;1.015e+00;9.008e-01;9.938e-01
2.003e+01;1.286e+00;9.371e-01;7.208e-01;9.986e-01;7.571e-01;1.315e+00;9.905e+00;6.323e-01;-6.151e-01;1.060e+00;1.015e+00;8.893e-01;9.932e-01
2.003e+01;1.286e+00;9.323e-01;7.172e-01;9.815e-01;7.421e-01;1.315e+00;9.919e+00;6.297e-01;-6.061e-01;1.059e+00;1.014e+00;8.796e-01;9.927e-01
2.003e+01;1.286e+00;9.278e-01;7.137e-01;9.651e-01;7.277e-01;1.315e+00;9.933e+00;6.272e-01;-5.977e-01;1.058e+00;1.014e+00;8.703e-01;9.923e-01
2.003e+01;1.286e+00;9.253e-01;7.118e-01;9.574e-01;7.200e-01;1.314e+00;9.946e+00;6.259e-01;-5.943e-01;1.056e+00;1.013e+00;8.651e-01;9.922e-01
2.003e+01;1.286e+00;9.253e-01;7.118e-01;9.592e-01;7.198e-01;1.314e+00;9.957e+00;6.259e-01;-5.962e-01;1.054e+00;1.012e+00;8.646e-01;9.923e-01
2.003e+01;1.286e+00;9.253e-01;7.118e-01;9.612e-01;7.197e-01;1.313e+00;9.965e+00;6.259e-01;-5.982e-01;1.052e+00;1.010e+00;8.642e-01;9.926e-01
2.003e+01;1.287e+00;9.253e-01;7.118e-01;9.635e-01;7.197e-01;1.312e+00;9.972e+00;6.259e-01;-6.001e-01;1.051e+00;1.009e+00;8.639e-01;9.930e-01
2.003e+01;1.287e+00;9.253e-01;7.118e-01;9.659e-01;7.199e-01;1.311e+00;9.977e+00;6.258e-01;-6.019e-01;1.049e+00;1.008e+00;8.635e-01;9.936e-01
2.003e+01;1.287e+00;9.253e-01;7.117e-01;9.684e-01;7.202e-01;1.311e+00;9.980e+00;6.258e-01;-6.035e-01;1.047e+00;1.006e+00;8.630e-01;9.942e-01
2.003e+01;1.288e+00;9.253e-01;7.117e-01;9.707e-01;7.208e-01;1.310e+00;9.982e+00;6.258e-01;-6.049e-01;1.046e+00;1.005e+00;8.624e-01;9.947e-01
2.003e+01;1.288e+00;9.253e-01;7.117e-01;9.731e-01;7.214e-01;1.308e+00;9.982e+00;6.258e-01;-6.060e-01;1.045e+00;1.004e+00;8.618e-01;9.951e-01
2.003e+01;1.289e+00;9.253e-01;7.116e-01;9.749e-01;7.224e-01;1.307e+00;9.982e+00;6.258e-01;-6.069e-01;1.044e+00;1.003e+00;8.610e-01;9.954e-01
2.003e+01;1.290e+00;9.252e-01;7.116e-01;9.763e-01;7.235e-01;1.306e+00;9.981e+00;6.258e-01;-6.076e-01;1.044e+00;1.002e+00;8.604e-01;9.957e-01
2.003e+01;1.291e+00;9.250e-01;7.115e-01;9.770e-01;7.245e-01;1.305e+00;9.981e+00;6.257e-01;-6.080e-01;1.044e+00;1.001e+00;8.597e-01;9.958e-01
2.003e+01;1.292e+00;9.247e-01;7.112e-01;9.767e-01;7.252e-01;1.304e+00;9.981e+00;6.255e-01;-6.078e-01;1.044e+00;9.998e-01;8.588e-01;9.960e-01
2.003e+01;1.293e+00;9.241e-01;7.108e-01;9.748e-01;7.252e-01;1.303e+00;9.981e+00;6.252e-01;-6.070e-01;1.044e+00;9.988e-01;8.577e-01;9.961e-01
2.003e+01;1.294e+00;9.229e-01;7.098e-01;9.703e-01;7.235e-01;1.303e+00;9.982e+00;6.245e-01;-6.048e-01;1.044e+00;9.978e-01;8.557e-01;9.963e-01
2.003e+01;1.295e+00;9.205e-01;7.079e-01;9.612e-01;7.183e-01;1.302e+00;9.984e+00;6.232e-01;-6.001e-01;1.044e+00;9.968e-01;8.517e-01;9.964e-01
2.003e+01;1.296e+00;9.159e-01;7.043e-01;9.432e-01;7.064e-01;1.302e+00;9.987e+00;6.207e-01;-5.906e-01;1.044e+00;9.956e-01;8.439e-01;9.965e-01
2.004e+01;1.297e+00;9.070e-01;6.976e-01;9.094e-01;6.821e-01;1.301e+00;9.990e+00;6.160e-01;-5.726e-01;1.044e+00;9.945e-01;8.287e-01;9.966e-01
2.004e+01;1.297e+00;8.988e-01;6.913e-01;8.780e-01;6.594e-01;1.300e+00;9.995e+00;6.117e-01;-5.561e-01;1.044e+00;9.933e-01;8.151e-01;9.966e-01
2.004e+01;1.298e+00;8.843e-01;6.801e-01;8.221e-01;6.177e-01;1.299e+00;1.000e+01;6.042e-01;-5.265e-01;1.044e+00;9.921e-01;7.908e-01;9.965e-01
2.005e+01;1.298e+00;8.732e-01;6.716e-01;7.789e-01;5.855e-01;1.300e+00;1.000e+01;5.986e-01;-5.043e-01;1.045e+00;9.908e-01;7.731e-01;9.964e-01
2.005e+01;1.299e+00;8.638e-01;6.644e-01;7.420e-01;5.577e-01;1.299e+00;1.001e+01;5.938e-01;-4.856e-01;1.045e+00;9.896e-01;7.587e-01;9.963e-01
2.005e+01;1.299e+00;8.612e-01;6.623e-01;7.316e-01;5.505e-01;1.299e+00;1.002e+01;5.925e-01;-4.808e-01;1.046e+00;9.886e-01;7.559e-01;9.963e-01
2.005e+01;1.249e+00;8.288e-01;6.629e-01;1.097e+00;8.646e-01;1.256e+00;1.002e+01;5.925e-01;-4.812e-01;1.047e+00;9.876e-01;7.574e-01;9.962e-01
2.005e+01;1.249e+00;8.288e-01;6.629e-01;1.096e+00;8.652e-01;1.257e+00;1.002e+01;5.925e-01;-4.815e-01;1.048e+00;9.869e-01;7.588e-01;9.961e-01
2.005e+01;1.248e+00;8.288e-01;6.629e-01;1.096e+00;8.656e-01;1.257e+00;1.003e+01;5.925e-01;-4.815e-01;1.049e+00;9.863e-01;7.601e-01;9.962e-01
2.005e+01;1.248e+00;8.288e-01;6.629e-01;1.097e+00;8.660e-01;1.257e+00;1.003e+01;5.925e-01;-4.813e-01;1.051e+00;9.859e-01;7.614e-01;9.963e-01
2.005e+01;1.247e+00;8.289e-01;6.630e-01;1.097e+00;8.663e-01;1.257e+00;1.004e+01;5.925e-01;-4.809e-01;1.052e+00;9.855e-01;7.623e-01;9.966e-01
2.005e+01;1.247e+00;8.289e-01;6.630e-01;1.097e+00;8.663e-01;1.257e+00;1.004e+01;5.925e-01;-4.803e-01;1.054e+00;9.853e-01;7.631e-01;9.971e-01
2.005e+01;1.246e+00;8.291e-01;6.632e-01;1.096e+00;8.658e-01;1.257e+00;1.005e+01;5.925e-01;-4.796e-01;1.055e+00;9.852e-01;7.636e-01;9.978e-01
2.005e+01;1.245e+00;8.294e-01;6.636e-01;1.095e+00;8.644e-01;1.257e+00;1.006e+01;5.925e-01;-4.788e-01;1.057e+00;9.852e-01;7.637e-01;9.986e-01
2.005e+01;1.245e+00;8.300e-01;6.640e-01;1.090e+00;8.612e-01;1.257e+00;1.006e+01;5.924e-01;-4.778e-01;1.058e+00;9.854e-01;7.632e-01;9.996e-01
2.005e+01;1.244e+00;8.307e-01;6.646e-01;1.081e+00;8.541e-01;1.258e+00;1.007e+01;5.923e-01;-4.765e-01;1.059e+00;9.857e-01;7.624e-01;1.001e+00
2.005e+01;1.244e+00;8.311e-01;6.649e-01;1.070e+00;8.471e-01;1.258e+00;1.008e+01;5.921e-01;-4.753e-01;1.060e+00;9.863e-01;7.613e-01;1.002e+00
2.005e+01;1.243e+00;8.312e-01;6.650e-01;1.061e+00;8.401e-01;1.258e+00;1.009e+01;5.920e-01;-4.742e-01;1.061e+00;9.871e-01;7.602e-01;1.003e+00
2.005e+01;1.243e+00;8.312e-01;6.650e-01;1.052e+00;8.330e-01;1.257e+00;1.009e+01;5.919e-01;-4.732e-01;1.061e+00;9.882e-01;7.592e-01;1.004e+00
2.005e+01;1.243e+00;8.310e-01;6.649e-01;1.041e+00;8.260e-01;1.257e+00;1.010e+01;5.917e-01;-4.723e-01;1.061e+00;9.895e-01;7.582e-01;1.005e+00
2.005e+01;1.243e+00;8.310e-01;6.649e-01;1.040e+00;8.255e-01;1.257e+00;1.011e+01;5.917e-01;-4.719e-01;1.061e+00;9.911e-01;7.575e-01;1.007e+00
2.005e+01;1.243e+00;8.310e-01;6.649e-01;1.038e+00;8.247e-01;1.257e+00;1.011e+01;5.917e-01;-4.715e-01;1.061e+00;9.928e-01;7.567e-01;1.008e+00
2.005e+01;1.243e+00;8.310e-01;6.649e-01;1.036e+00;8.239e-01;1.258e+00;1.011e+01;5.917e-01;-4.710e-01;1.060e+00;9.946e-01;7.559e-01;1.009e+00
2.005e+01;1.243e+00;8.310e-01;6.648e-01;1.034e+00;8.228e-01;1.258e+00;1.011e+01;5.917e-01;-4.706e-01;1.060e+00;9.964e-01;7.549e-01;1.010e+00
2.005e+01;1.243e+00;8.310e-01;6.648e-01;1.032e+00;8.218e-01;1.258e+00;1.011e+01;5.917e-01;-4.701e-01;1.059e+00;9.983e-01;7.539e-01;1.011e+00
2.005e+01;1.244e+00;8.310e-01;6.648e-01;1.030e+00;8.207e-01;1.258e+00;1.011e+01;5.917e-01;-4.696e-01;1.059e+00;1.000e+00;7.527e-01;1.011e+00
2.005e+01;1.244e+00;8.310e-01;6.647e-01;1.028e+00;8.195e-01;1.258e+00;1.010e+01;5.917e-01;-4.691e-01;1.058e+00;1.002e+00;7.515e-01;1.012e+00
2.005e+01;1.244e+00;8.310e-01;6.647e-01;1.026e+00;8.182e-01;1.258e+00;1.010e+01;5.917e-01;-4.686e-01;1.058e+00;1.004e+00;7.501e-01;1.012e+00
2.005e+01;1.245e+00;8.309e-01;6.647e-01;1.023e+00;8.165e-01;1.258e+00;1.009e+01;5.917e-01;-4.679e-01;1.058e+00;1.005e+00;7.487e-01;1.012e+00
2.005e+01;1.245e+00;8.309e-01;6.647e-01;1.020e+00;8.139e-01;1.258e+00;1.008e+01;5.917e-01;-4.671e-01;1.057e+00;1.006e+00;7.474e-01;1.011e+00
2.005e+01;1.245e+00;8.308e-01;6.646e-01;1.015e+00;8.097e-01;1.258e+00;1.008e+01;5.916e-01;-4.661e-01;1.057e+00;1.007e+00;7.462e-01;1.010e+00
2.005e+01;1.246e+00;8.305e-01;6.643e-01;1.005e+00;8.023e-01;1.259e+00;1.007e+01;5.915e-01;-4.647e-01;1.057e+00;1.008e+00;7.451e-01;1.009e+00
2.005e+01;1.246e+00;8.299e-01;6.639e-01;9.891e-01;7.888e-01;1.259e+00;1.006e+01;5.913e-01;-4.630e-01;1.057e+00;1.008e+00;7.440e-01;1.008e+00
2.005e+01;1.247e+00;8.292e-01;6.633e-01;9.732e-01;7.758e-01;1.258e+00;1.005e+01;5.910e-01;-4.613e-01;1.056e+00;1.008e+00;7.433e-01;1.006e+00
2.005e+01;1.247e+00;8.279e-01;6.623e-01;9.438e-01;7.518e-01;1.259e+00;1.003e+01;5.906e-01;-4.589e-01;1.056e+00;1.008e+00;7.422e-01;1.005e+00
2.005e+01;1.247e+00;8.267e-01;6.613e-01;9.167e-01;7.295e-01;1.259e+00;1.002e+01;5.902e-01;-4.569e-01;1.056e+00;1.008e+00;7.415e-01;1.003e+00
2.005e+01;1.247e+00;8.255e-01;6.603e-01;8.918e-01;7.086e-01;1.259e+00;1.001e+01;5.898e-01;-4.552e-01;1.056e+00;1.008e+00;7.411e-01;1.001e+00
2.005e+01;1.247e+00;8.243e-01;6.594e-01;8.691e-01;6.891e-01;1.259e+00;9.992e+00;5.895e-01;-4.539e-01;1.056e+00;1.007e+00;7.410e-01;9.992e-01
2.005e+01;1.247e+00;8.223e-01;6.578e-01;8.287e-01;6.555e-01;1.260e+00;9.976e+00;5.889e-01;-4.522e-01;1.056e+00;1.007e+00;7.403e-01;9.974e-01
2.006e+01;1.247e+00;8.204e-01;6.563e-01;7.946e-01;6.267e-01;1.260e+00;9.959e+00;5.884e-01;-4.514e-01;1.055e+00;1.006e+00;7.401e-01;9.958e-01
2.006e+01;1.247e+00;8.188e-01;6.550e-01;7.660e-01;6.024e-01;1.259e+00;9.944e+00;5.880e-01;-4.513e-01;1.055e+00;1.006e+00;7.402e-01;9.944e-01
2.006e+01;1.247e+00;8.173e-01;6.538e-01;7.421e-01;5.819e-01;1.259e+00;9.929e+00;5.876e-01;-4.519e-01;1.055e+00;1.005e+00;7.406e-01;9.932e-01
2.006e+01;1.248e+00;8.161e-01;6.529e-01;7.221e-01;5.646e-01;1.259e+00;9.916e+00;5.874e-01;-4.532e-01;1.054e+00;1.004e+00;7.411e-01;9.923e-01
2.006e+01;1.249e+00;8.150e-01;6.520e-01;7.057e-01;5.503e-01;1.259e+00;9.905e+00;5.872e-01;-4.549e-01;1.054e+00;1.003e+00;7.417e-01;9.916e-01
2.006e+01;1.249e+00;8.140e-01;6.513e-01;6.921e-01;5.385e-01;1.259e+00;9.895e+00;5.870e-01;-4.571e-01;1.054e+00;1.002e+00;7.426e-01;9.911e-01
2.006e+01;1.250e+00;8.126e-01;6.501e-01;6.711e-01;5.210e-01;1.258e+00;9.885e+00;5.869e-01;-4.608e-01;1.054e+00;1.002e+00;7.442e-01;9.908e-01
2.006e+01;1.250e+00;8.116e-01;6.493e-01;6.574e-01;5.097e-01;1.258e+00;9.876e+00;5.869e-01;-4.653e-01;1.055e+00;1.001e+00;7.463e-01;9.907e-01
2.007e+01;1.251e+00;8.110e-01;6.488e-01;6.493e-01;5.032e-01;1.258e+00;9.868e+00;5.870e-01;-4.700e-01;1.055e+00;1.000e+00;7.490e-01;9.908e-01
2.007e+01;1.251e+00;8.107e-01;6.486e-01;6.452e-01;5.002e-01;1.258e+00;9.859e+00;5.873e-01;-4.750e-01;1.056e+00;9.992e-01;7.519e-01;9.911e-01
2.007e+01;1.251e+00;8.107e-01;6.485e-01;6.438e-01;5.001e-01;1.259e+00;9.850e+00;5.875e-01;-4.799e-01;1.056e+00;9.984e-01;7.550e-01;9.914e-01
2.007e+01;1.251e+00;8.109e-01;6.487e-01;6.444e-01;5.020e-01;1.259e+00;9.842e+00;5.879e-01;-4.847e-01;1.057e+00;9.977e-01;7.581e-01;9.918e-01
2.008e+01;1.251e+00;8.112e-01;6.489e-01;6.464e-01;5.054e-01;1.260e+00;9.833e+00;5.882e-01;-4.893e-01;1.058e+00;9.970e-01;7.612e-01;9.923e-01
2.008e+01;1.251e+00;8.119e-01;6.495e-01;6.527e-01;5.127e-01;1.261e+00;9.826e+00;5.889e-01;-4.974e-01;1.059e+00;9.965e-01;7.669e-01;9.928e-01
2.008e+01;1.251e+00;8.129e-01;6.503e-01;6.605e-01;5.216e-01;1.262e+00;9.819e+00;5.896e-01;-5.047e-01;1.060e+00;9.961e-01;7.722e-01;9.933e-01
2.009e+01;1.251e+00;8.139e-01;6.511e-01;6.688e-01;5.308e-01;1.263e+00;9.813e+00;5.902e-01;-5.110e-01;1.061e+00;9.958e-01;7.769e-01;9.939e-01
2.009e+01;1.251e+00;8.149e-01;6.519e-01;6.763e-01;5.397e-01;1.264e+00;9.809e+00;5.908e-01;-5.163e-01;1.062e+00;9.955e-01;7.811e-01;9.945e-01
2.010e+01;1.252e+00;8.158e-01;6.526e-01;6.829e-01;5.479e-01;1.265e+00;9.805e+00;5.913e-01;-5.207e-01;1.063e+00;9.952e-01;7.847e-01;9.951e-01
2.010e+01;1.252e+00;8.166e-01;6.533e-01;6.884e-01;5.552e-01;1.267e+00;9.802e+00;5.917e-01;-5.242e-01;1.063e+00;9.951e-01;7.877e-01;9.956e-01
2.010e+01;1.253e+00;8.172e-01;6.538e-01;6.928e-01;5.615e-01;1.268e+00;9.799e+00;5.920e-01;-5.272e-01;1.064e+00;9.950e-01;7.901e-01;9.961e-01
2.011e+01;1.254e+00;8.178e-01;6.542e-01;6.962e-01;5.670e-01;1.269e+00;9.797e+00;5.923e-01;-5.294e-01;1.064e+00;9.950e-01;7.922e-01;9.966e-01
2.011e+01;1.255e+00;8.182e-01;6.546e-01;6.988e-01;5.717e-01;1.270e+00;9.796e+00;5.925e-01;-5.310e-01;1.065e+00;9.951e-01;7.938e-01;9.969e-01
2.012e+01;1.256e+00;8.186e-01;6.549e-01;7.008e-01;5.758e-01;1.272e+00;9.795e+00;5.927e-01;-5.322e-01;1.065e+00;9.952e-01;7.952e-01;9.970e-01
2.012e+01;1.257e+00;8.189e-01;6.551e-01;7.023e-01;5.792e-01;1.273e+00;9.795e+00;5.928e-01;-5.330e-01;1.065e+00;9.955e-01;7.964e-01;9.971e-01
2.012e+01;1.258e+00;8.191e-01;6.553e-01;7.032e-01;5.821e-01;1.274e+00;9.794e+00;5.929e-01;-5.334e-01;1.065e+00;9.959e-01;7.974e-01;9.971e-01
2.013e+01;1.259e+00;8.194e-01;6.555e-01;7.051e-01;5.856e-01;1.274e+00;9.795e+00;5.930e-01;-5.342e-01;1.066e+00;9.964e-01;7.987e-01;9.971e-01
2.014e+01;1.260e+00;8.196e-01;6.557e-01;7.058e-01;5.879e-01;1.275e+00;9.794e+00;5.931e-01;-5.343e-01;1.065e+00;9.971e-01;7.996e-01;9.971e-01
2.015e+01;1.261e+00;8.197e-01;6.558e-01;7.058e-01;5.894e-01;1.275e+00;9.794e+00;5.931e-01;-5.340e-01;1.065e+00;9.978e-01;8.002e-01;9.970e-01
2.016e+01;1.262e+00;8.198e-01;6.558e-01;7.055e-01;5.903e-01;1.275e+00;9.793e+00;5.932e-01;-5.335e-01;1.065e+00;9.987e-01;8.007e-01;9.970e-01
2.017e+01;1.263e+00;8.198e-01;6.559e-01;7.050e-01;5.906e-01;1.275e+00;9.791e+00;5.932e-01;-5.328e-01;1.065e+00;9.995e-01;8.012e-01;9.969e-01
2.017e+01;1.265e+00;8.198e-01;6.559e-01;7.046e-01;5.908e-01;1.275e+00;9.790e+00;5.932e-01;-5.322e-01;1.065e+00;1.000e+00;8.016e-01;9.969e-01
2.018e+01;1.266e+00;8.198e-01;6.559e-01;7.044e-01;5.907e-01;1.274e+00;9.789e+00;5.932e-01;-5.315e-01;1.065e+00;1.001e+00;8.021e-01;9.968e-01
2.019e+01;1.267e+00;8.198e-01;6.559e-01;7.043e-01;5.906e-01;1.274e+00;9.788e+00;5.932e-01;-5.310e-01;1.064e+00;1.001e+00;8.025e-01;9.967e-01
2.020e+01;1.268e+00;8.198e-01;6.559e-01;7.046e-01;5.906e-01;1.273e+00;9.789e+00;5.932e-01;-5.305e-01;1.064e+00;1.002e+00;8.029e-01;9.967e-01
2.021e+01;1.269e+00;8.198e-01;6.559e-01;7.050e-01;5.906e-01;1.272e+00;9.789e+00;5.932e-01;-5.301e-01;1.064e+00;1.002e+00;8.033e-01;9.967e-01
2.022e+01;1.269e+00;8.198e-01;6.559e-01;7.056e-01;5.906e-01;1.272e+00;9.790e+00;5.932e-01;-5.297e-01;1.063e+00;1.002e+00;8.037e-01;9.968e-01
2.023e+01;1.270e+00;8.198e-01;6.559e-01;7.063e-01;5.908e-01;1.271e+00;9.792e+00;5.932e-01;-5.293e-01;1.063e+00;1.002e+00;8.042e-01;9.969e-01
2.024e+01;1.270e+00;8.198e-01;6.559e-01;7.070e-01;5.910e-01;1.271e+00;9.794e+00;5.932e-01;-5.289e-01;1.062e+00;1.001e+00;8.047e-01;9.970e-01
2.025e+01;1.270e+00;8.198e-01;6.559e-01;7.075e-01;5.912e-01;1.271e+00;9.797e+00;5.932e-01;-5.285e-01;1.061e+00;1.001e+00;8.052e-01;9.971e-01
2.026e+01;1.270e+00;8.198e-01;6.559e-01;7.079e-01;5.915e-01;1.271e+00;9.800e+00;5.932e-01;-5.282e-01;1.060e+00;1.000e+00;8.058e-01;9.971e-01
2.027e+01;1.270e+00;8.198e-01;6.558e-01;7.081e-01;5.918e-01;1.271e+00;9.804e+00;5.932e-01;-5.281e-01;1.060e+00;9.992e-01;8.062e-01;9.970e-01
2.028e+01;1.269e+00;8.198e-01;6.558e-01;7.081e-01;5.921e-01;1.271e+00;9.809e+00;5.932e-01;-5.282e-01;1.059e+00;9.979e-01;8.065e-01;9.966e-01
2.029e+01;1.268e+00;8.198e-01;6.558e-01;7.078e-01;5.923e-01;1.271e+00;9.814e+00;5.932e-01;-5.284e-01;1.059e+00;9.963e-01;8.065e-01;9.962e-01
2.030e+01;1.267e+00;8.198e-01;6.558e-01;7.074e-01;5.925e-01;1.271e+00;9.819e+00;5.932e-01;-5.290e-01;1.058e+00;9.945e-01;8.062e-01;9.955e-01
2.031e+01;1.265e+00;8.198e-01;6.558e-01;7.066e-01;5.927e-01;1.271e+00;9.824e+00;5.932e-01;-5.298e-01;1.058e+00;9.927e-01;8.056e-01;9.949e-01
2.032e+01;1.264e+00;8.198e-01;6.558e-01;7.057e-01;5.927e-01;1.271e+00;9.830e+00;5.932e-01;-5.309e-01;1.058e+00;9.909e-01;8.046e-01;9.943e-01
2.033e+01;1.262e+00;8.198e-01;6.558e-01;7.047e-01;5.927e-01;1.271e+00;9.835e+00;5.932e-01;-5.322e-01;1.058e+00;9.891e-01;8.034e-01;9.937e-01
2.034e+01;1.260e+00;8.198e-01;6.558e-01;7.037e-01;5.924e-01;1.271e+00;9.839e+00;5.932e-01;-5.335e-01;1.059e+00;9.874e-01;8.021e-01;9.933e-01
2.035e+01;1.259e+00;8.198e-01;6.558e-01;7.027e-01;5.921e-01;1.271e+00;9.844e+00;5.932e-01;-5.348e-01;1.059e+00;9.858e-01;8.008e-01;9.930e-01
2.036e+01;1.257e+00;8.198e-01;6.558e-01;7.018e-01;5.916e-01;1.270e+00;9.847e+00;5.932e-01;-5.361e-01;1.060e+00;9.844e-01;7.997e-01;9.929e-01
2.037e+01;1.256e+00;8.198e-01;6.558e-01;7.011e-01;5.909e-01;1.270e+00;9.851e+00;5.932e-01;-5.372e-01;1.060e+00;9.832e-01;7.988e-01;9.930e-01
2.038e+01;1.255e+00;8.198e-01;6.558e-01;7.006e-01;5.901e-01;1.269e+00;9.853e+00;5.932e-01;-5.382e-01;1.061e+00;9.821e-01;7.981e-01;9.932e-01
2.039e+01;1.253e+00;8.198e-01;6.559e-01;7.004e-01;5.892e-01;1.269e+00;9.856e+00;5.932e-01;-5.390e-01;1.062e+00;9.813e-01;7.977e-01;9.935e-01
2.040e+01;1.253e+00;8.198e-01;6.559e-01;7.004e-01;5.882e-01;1.268e+00;9.858e+00;5.932e-01;-5.395e-01;1.062e+00;9.806e-01;7.974e-01;9.940e-01
2.041e+01;1.252e+00;8.198e-01;6.559e-01;7.005e-01;5.872e-01;1.267e+00;9.861e+00;5.932e-01;-5.397e-01;1.063e+00;9.802e-01;7.973e-01;9.947e-01
2.042e+01;1.252e+00;8.198e-01;6.559e-01;7.007e-01;5.861e-01;1.266e+00;9.865e+00;5.932e-01;-5.396e-01;1.063e+00;9.800e-01;7.973e-01;9.956e-01
2.043e+01;1.251e+00;8.198e-01;6.559e-01;7.009e-01;5.850e-01;1.266e+00;9.869e+00;5.932e-01;-5.394e-01;1.063e+00;9.800e-01;7.973e-01;9.966e-01
2.044e+01;1.251e+00;8.198e-01;6.560e-01;7.012e-01;5.840e-01;1.265e+00;9.874e+00;5.932e-01;-5.390e-01;1.063e+00;9.801e-01;7.974e-01;9.976e-01
2.045e+01;1.252e+00;8.198e-01;6.560e-01;7.016e-01;5.829e-01;1.264e+00;9.880e+00;5.932e-01;-5.386e-01;1.064e+00;9.803e-01;7.975e-01;9.985e-01
2.046e+01;1.252e+00;8.198e-01;6.560e-01;7.021e-01;5.820e-01;1.264e+00;9.887e+00;5.932e-01;-5.383e-01;1.063e+00;9.805e-01;7.976e-01;9.993e-01
2.047e+01;1.253e+00;8.198e-01;6.560e-01;7.028e-01;5.813e-01;1.264e+00;9.894e+00;5.932e-01;-5.380e-01;1.063e+00;9.807e-01;7.978e-01;9.998e-01
2.048e+01;1.254e+00;8.198e-01;6.560e-01;7.037e-01;5.807e-01;1.263e+00;9.900e+00;5.932e-01;-5.379e-01;1.063e+00;9.808e-01;7.980e-01;1.000e+00
2.049e+01;1.254e+00;8.198e-01;6.560e-01;7.047e-01;5.803e-01;1.263e+00;9.905e+00;5.932e-01;-5.379e-01;1.062e+00;9.809e-01;7.983e-01;1.000e+00
2.050e+01;1.255e+00;8.198e-01;6.560e-01;7.059e-01;5.799e-01;1.263e+00;9.909e+00;5.932e-01;-5.381e-01;1.062e+00;9.808e-01;7.987e-01;1.000e+00
2.051e+01;1.256e+00;8.198e-01;6.560e-01;7.070e-01;5.796e-01;1.262e+00;9.912e+00;5.932e-01;-5.384e-01;1.061e+00;9.808e-01;7.994e-01;9.998e-01
2.052e+01;1.256e+00;8.198e-01;6.560e-01;7.080e-01;5.792e-01;1.262e+00;9.914e+00;5.932e-01;-5.387e-01;1.060e+00;9.807e-01;8.002e-01;9.994e-01
2.053e+01;1.256e+00;8.198e-01;6.560e-01;7.088e-01;5.788e-01;1.262e+00;9.915e+00;5.932e-01;-5.390e-01;1.059e+00;9.808e-01;8.013e-01;9.989e-01
2.054e+01;1.256e+00;8.198e-01;6.560e-01;7.092e-01;5.783e-01;1.261e+00;9.915e+00;5.932e-01;-5.389e-01;1.058e+00;9.811e-01;8.027e-01;9.984e-01
2.055e+01;1.256e+00;8.198e-01;6.560e-01;7.091e-01;5.777e-01;1.261e+00;9.915e+00;5.932e-01;-5.385e-01;1.057e+00;9.814e-01;8.042e-01;9.979e-01
2.056e+01;1.256e+00;8.198e-01;6.560e-01;7.086e-01;5.771e-01;1.261e+00;9.916e+00;5.932e-01;-5.377e-01;1.056e+00;9.819e-01;8.058e-01;9.975e-01
2.057e+01;1.256e+00;8.198e-01;6.560e-01;7.077e-01;5.763e-01;1.261e+00;9.916e+00;5.932e-01;-5.365e-01;1.055e+00;9.824e-01;8.074e-01;9.973e-01
2.057e+01;1.256e+00;8.198e-01;6.560e-01;7.065e-01;5.753e-01;1.260e+00;9.917e+00;5.932e-01;-5.350e-01;1.054e+00;9.828e-01;8.088e-01;9.973e-01
2.057e+01;1.256e+00;8.198e-01;6.560e-01;7.051e-01;5.743e-01;1.260e+00;9.917e+00;5.932e-01;-5.332e-01;1.052e+00;9.831e-01;8.099e-01;9.975e-01
2.057e+01;1.256e+00;8.198e-01;6.559e-01;7.037e-01;5.733e-01;1.260e+00;9.918e+00;5.932e-01;-5.314e-01;1.051e+00;9.835e-01;8.106e-01;9.979e-01
2.057e+01;1.255e+00;8.198e-01;6.559e-01;7.023e-01;5.722e-01;1.259e+00;9.918e+00;5.932e-01;-5.296e-01;1.050e+00;9.838e-01;8.109e-01;9.985e-01
2.057e+01;1.255e+00;8.198e-01;6.559e-01;7.011e-01;5.710e-01;1.259e+00;9.918e+00;5.932e-01;-5.279e-01;1.048e+00;9.841e-01;8.108e-01;9.992e-01
2.057e+01;1.255e+00;8.198e-01;6.559e-01;7.001e-01;5.696e-01;1.259e+00;9.917e+00;5.932e-01;-5.263e-01;1.047e+00;9.845e-01;8.102e-01;1.000e+00
2.057e+01;1.255e+00;8.198e-01;6.559e-01;6.993e-01;5.681e-01;1.258e+00;9.915e+00;5.932e-01;-5.249e-01;1.045e+00;9.850e-01;8.091e-01;1.001e+00
2.057e+01;1.255e+00;8.198e-01;6.559e-01;6.986e-01;5.666e-01;1.258e+00;9.913e+00;5.932e-01;-5.235e-01;1.044e+00;9.857e-01;8.076e-01;1.002e+00
2.057e+01;1.254e+00;8.198e-01;6.559e-01;6.981e-01;5.651e-01;1.257e+00;9.909e+00;5.932e-01;-5.223e-01;1.042e+00;9.864e-01;8.057e-01;1.003e+00
2.057e+01;1.254e+00;8.198e-01;6.558e-01;6.979e-01;5.636e-01;1.257e+00;9.905e+00;5.932e-01;-5.212e-01;1.041e+00;9.872e-01;8.035e-01;1.004e+00
2.057e+01;1.254e+00;8.198e-01;6.558e-01;6.979e-01;5.622e-01;1.256e+00;9.900e+00;5.932e-01;-5.203e-01;1.040e+00;9.880e-01;8.012e-01;1.004e+00
2.057e+01;1.253e+00;8.198e-01;6.558e-01;6.981e-01;5.610e-01;1.256e+00;9.893e+00;5.932e-01;-5.195e-01;1.039e+00;9.887e-01;7.988e-01;1.005e+00
2.057e+01;1.253e+00;8.198e-01;6.558e-01;6.985e-01;5.599e-01;1.255e+00;9.886e+00;5.932e-01;-5.188e-01;1.038e+00;9.892e-01;7.964e-01;1.005e+00
2.058e+01;1.253e+00;8.198e-01;6.558e-01;6.990e-01;5.591e-01;1.254e+00;9.878e+00;5.932e-01;-5.182e-01;1.038e+00;9.896e-01;7.940e-01;1.005e+00
2.058e+01;1.252e+00;8.198e-01;6.558e-01;6.996e-01;5.586e-01;1.254e+00;9.871e+00;5.932e-01;-5.178e-01;1.038e+00;9.899e-01;7.917e-01;1.005e+00
2.059e+01;1.252e+00;8.198e-01;6.558e-01;7.002e-01;5.583e-01;1.253e+00;9.863e+00;5.932e-01;-5.175e-01;1.038e+00;9.899e-01;7.896e-01;1.005e+00
2.060e+01;1.252e+00;8.198e-01;6.558e-01;7.009e-01;5.583e-01;1.253e+00;9.856e+00;5.932e-01;-5.173e-01;1.039e+00;9.898e-01;7.876e-01;1.005e+00
2.061e+01;1.252e+00;8.198e-01;6.559e-01;7.015e-01;5.586e-01;1.253e+00;9.848e+00;5.932e-01;-5.170e-01;1.039e+00;9.895e-01;7.857e-01;1.004e+00
2.062e+01;1.251e+00;8.197e-01;6.559e-01;7.022e-01;5.590e-01;1.252e+00;9.841e+00;5.932e-01;-5.167e-01;1.040e+00;9.891e-01;7.839e-01;1.003e+00
2.063e+01;1.251e+00;8.197e-01;6.559e-01;7.028e-01;5.596e-01;1.252e+00;9.832e+00;5.932e-01;-5.163e-01;1.042e+00;9.886e-01;7.823e-01;1.003e+00
2.064e+01;1.251e+00;8.197e-01;6.559e-01;7.036e-01;5.603e-01;1.252e+00;9.822e+00;5.932e-01;-5.159e-01;1.043e+00;9.880e-01;7.809e-01;1.002e+00
2.065e+01;1.251e+00;8.197e-01;6.559e-01;7.044e-01;5.612e-01;1.252e+00;9.813e+00;5.932e-01;-5.154e-01;1.044e+00;9.874e-01;7.797e-01;1.002e+00
2.066e+01;1.251e+00;8.197e-01;6.559e-01;7.053e-01;5.621e-01;1.253e+00;9.803e+00;5.932e-01;-5.151e-01;1.045e+00;9.868e-01;7.787e-01;1.001e+00
2.067e+01;1.251e+00;8.197e-01;6.559e-01;7.065e-01;5.632e-01;1.253e+00;9.792e+00;5.932e-01;-5.148e-01;1.047e+00;9.862e-01;7.779e-01;1.001e+00
2.068e+01;1.252e+00;8.197e-01;6.559e-01;7.078e-01;5.642e-01;1.253e+00;9.781e+00;5.932e-01;-5.148e-01;1.048e+00;9.858e-01;7.772e-01;1.001e+00
2.069e+01;1.252e+00;8.197e-01;6.559e-01;7.092e-01;5.652e-01;1.253e+00;9.771e+00;5.932e-01;-5.150e-01;1.049e+00;9.854e-01;7.765e-01;1.001e+00
2.070e+01;1.253e+00;8.197e-01;6.559e-01;7.106e-01;5.660e-01;1.254e+00;9.761e+00;5.932e-01;-5.154e-01;1.050e+00;9.852e-01;7.758e-01;1.001e+00
2.071e+01;1.253e+00;8.197e-01;6.559e-01;7.121e-01;5.667e-01;1.254e+00;9.752e+00;5.932e-01;-5.159e-01;1.050e+00;9.851e-01;7.752e-01;1.000e+00
2.072e+01;1.254e+00;8.197e-01;6.559e-01;7.137e-01;5.672e-01;1.255e+00;9.745e+00;5.932e-01;-5.166e-01;1.051e+00;9.850e-01;7.749e-01;1.000e+00
2.073e+01;1.254e+00;8.197e-01;6.559e-01;7.154e-01;5.677e-01;1.255e+00;9.740e+00;5.932e-01;-5.173e-01;1.052e+00;9.849e-01;7.747e-01;9.998e-01
2.074e+01;1.255e+00;8.197e-01;6.559e-01;7.173e-01;5.681e-01;1.256e+00;9.738e+00;5.932e-01;-5.179e-01;1.053e+00;9.847e-01;7.749e-01;9.995e-01
2.075e+01;1.256e+00;8.197e-01;6.559e-01;7.195e-01;5.686e-01;1.256e+00;9.737e+00;5.932e-01;-5.186e-01;1.054e+00;9.844e-01;7.754e-01;9.991e-01
2.076e+01;1.256e+00;8.197e-01;6.559e-01;7.217e-01;5.691e-01;1.257e+00;9.738e+00;5.932e-01;-5.192e-01;1.055e+00;9.839e-01;7.762e-01;9.987e-01
2.077e+01;1.256e+00;8.197e-01;6.559e-01;7.240e-01;5.696e-01;1.258e+00;9.742e+00;5.932e-01;-5.198e-01;1.056e+00;9.833e-01;7.771e-01;9.982e-01
