time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
2.078e+01;1.257e+00;8.197e-01;6.559e-01;7.262e-01;5.701e-01;1.258e+00;9.747e+00;5.932e-01;-5.204e-01;1.056e+00;9.826e-01;7.782e-01;9.978e-01
2.079e+01;1.257e+00;8.197e-01;6.559e-01;7.282e-01;5.707e-01;1.259e+00;9.755e+00;5.932e-01;-5.210e-01;1.057e+00;9.818e-01;7.793e-01;9.974e-01
2.080e+01;1.257e+00;8.197e-01;6.559e-01;7.297e-01;5.713e-01;1.259e+00;9.765e+00;5.932e-01;-5.216e-01;1.057e+00;9.810e-01;7.805e-01;9.972e-01
2.081e+01;1.256e+00;8.197e-01;6.559e-01;7.309e-01;5.719e-01;1.260e+00;9.778e+00;5.932e-01;-5.223e-01;1.057e+00;9.802e-01;7.817e-01;9.971e-01
2.082e+01;1.256e+00;8.197e-01;6.559e-01;7.317e-01;5.727e-01;1.261e+00;9.794e+00;5.932e-01;-5.230e-01;1.057e+00;9.795e-01;7.830e-01;9.972e-01
2.083e+01;1.256e+00;8.197e-01;6.559e-01;7.320e-01;5.734e-01;1.261e+00;9.813e+00;5.932e-01;-5.237e-01;1.057e+00;9.790e-01;7.843e-01;9.976e-01
2.084e+01;1.255e+00;8.197e-01;6.559e-01;7.319e-01;5.742e-01;1.262e+00;9.833e+00;5.932e-01;-5.242e-01;1.056e+00;9.786e-01;7.856e-01;9.981e-01
2.085e+01;1.255e+00;8.197e-01;6.559e-01;7.315e-01;5.749e-01;1.263e+00;9.854e+00;5.932e-01;-5.246e-01;1.056e+00;9.786e-01;7.867e-01;9.988e-01
2.086e+01;1.254e+00;8.197e-01;6.559e-01;7.309e-01;5.755e-01;1.264e+00;9.874e+00;5.932e-01;-5.248e-01;1.055e+00;9.788e-01;7.879e-01;9.997e-01
2.087e+01;1.254e+00;8.197e-01;6.559e-01;7.300e-01;5.761e-01;1.264e+00;9.894e+00;5.932e-01;-5.247e-01;1.055e+00;9.794e-01;7.889e-01;1.001e+00
2.088e+01;1.253e+00;8.197e-01;6.559e-01;7.289e-01;5.765e-01;1.265e+00;9.911e+00;5.932e-01;-5.244e-01;1.054e+00;9.802e-01;7.900e-01;1.001e+00
2.089e+01;1.253e+00;8.197e-01;6.559e-01;7.276e-01;5.768e-01;1.266e+00;9.926e+00;5.932e-01;-5.240e-01;1.053e+00;9.811e-01;7.910e-01;1.002e+00
2.090e+01;1.253e+00;8.197e-01;6.559e-01;7.263e-01;5.769e-01;1.266e+00;9.939e+00;5.932e-01;-5.234e-01;1.052e+00;9.821e-01;7.920e-01;1.003e+00
2.091e+01;1.253e+00;8.197e-01;6.559e-01;7.251e-01;5.770e-01;1.267e+00;9.948e+00;5.932e-01;-5.227e-01;1.051e+00;9.832e-01;7.930e-01;1.004e+00
2.092e+01;1.253e+00;8.197e-01;6.559e-01;7.241e-01;5.769e-01;1.267e+00;9.954e+00;5.932e-01;-5.218e-01;1.050e+00;9.842e-01;7.938e-01;1.004e+00
2.093e+01;1.254e+00;8.197e-01;6.559e-01;7.233e-01;5.767e-01;1.268e+00;9.957e+00;5.932e-01;-5.208e-01;1.049e+00;9.851e-01;7.945e-01;1.004e+00
2.094e+01;1.254e+00;8.197e-01;6.559e-01;7.228e-01;5.763e-01;1.268e+00;9.958e+00;5.932e-01;-5.196e-01;1.048e+00;9.859e-01;7.951e-01;1.004e+00
2.095e+01;1.254e+00;8.197e-01;6.559e-01;7.225e-01;5.758e-01;1.269e+00;9.957e+00;5.932e-01;-5.181e-01;1.047e+00;9.867e-01;7.954e-01;1.004e+00
2.096e+01;1.255e+00;8.197e-01;6.559e-01;7.223e-01;5.750e-01;1.269e+00;9.957e+00;5.932e-01;-5.165e-01;1.046e+00;9.874e-01;7.955e-01;1.004e+00
2.097e+01;1.255e+00;8.197e-01;6.559e-01;7.223e-01;5.740e-01;1.269e+00;9.956e+00;5.932e-01;-5.148e-01;1.044e+00;9.881e-01;7.956e-01;1.003e+00
2.098e+01;1.256e+00;8.198e-01;6.559e-01;7.224e-01;5.728e-01;1.270e+00;9.955e+00;5.932e-01;-5.130e-01;1.043e+00;9.887e-01;7.956e-01;1.003e+00
2.099e+01;1.257e+00;8.198e-01;6.559e-01;7.224e-01;5.716e-01;1.270e+00;9.953e+00;5.932e-01;-5.114e-01;1.042e+00;9.891e-01;7.954e-01;1.002e+00
2.100e+01;1.257e+00;8.198e-01;6.559e-01;7.225e-01;5.704e-01;1.270e+00;9.950e+00;5.932e-01;-5.100e-01;1.041e+00;9.895e-01;7.952e-01;1.001e+00
2.101e+01;1.258e+00;8.198e-01;6.559e-01;7.226e-01;5.694e-01;1.270e+00;9.945e+00;5.932e-01;-5.088e-01;1.040e+00;9.897e-01;7.949e-01;9.996e-01
2.102e+01;1.258e+00;8.198e-01;6.559e-01;7.228e-01;5.686e-01;1.269e+00;9.938e+00;5.932e-01;-5.080e-01;1.039e+00;9.899e-01;7.944e-01;9.987e-01
2.103e+01;1.259e+00;8.198e-01;6.559e-01;7.231e-01;5.681e-01;1.269e+00;9.929e+00;5.932e-01;-5.074e-01;1.039e+00;9.900e-01;7.937e-01;9.979e-01
2.104e+01;1.259e+00;8.198e-01;6.559e-01;7.235e-01;5.677e-01;1.268e+00;9.918e+00;5.932e-01;-5.072e-01;1.038e+00;9.901e-01;7.929e-01;9.972e-01
2.105e+01;1.259e+00;8.198e-01;6.559e-01;7.238e-01;5.674e-01;1.268e+00;9.905e+00;5.932e-01;-5.073e-01;1.038e+00;9.903e-01;7.922e-01;9.968e-01
2.106e+01;1.259e+00;8.198e-01;6.559e-01;7.241e-01;5.673e-01;1.267e+00;9.891e+00;5.932e-01;-5.077e-01;1.038e+00;9.905e-01;7.915e-01;9.965e-01
2.107e+01;1.259e+00;8.197e-01;6.559e-01;7.242e-01;5.673e-01;1.267e+00;9.876e+00;5.932e-01;-5.083e-01;1.039e+00;9.909e-01;7.909e-01;9.963e-01
2.108e+01;1.258e+00;8.197e-01;6.559e-01;7.241e-01;5.673e-01;1.266e+00;9.861e+00;5.932e-01;-5.089e-01;1.039e+00;9.913e-01;7.904e-01;9.961e-01
2.109e+01;1.258e+00;8.197e-01;6.559e-01;7.237e-01;5.672e-01;1.266e+00;9.847e+00;5.932e-01;-5.096e-01;1.040e+00;9.919e-01;7.899e-01;9.960e-01
2.110e+01;1.257e+00;8.197e-01;6.559e-01;7.231e-01;5.671e-01;1.266e+00;9.834e+00;5.932e-01;-5.102e-01;1.040e+00;9.925e-01;7.894e-01;9.959e-01
2.111e+01;1.256e+00;8.197e-01;6.559e-01;7.221e-01;5.670e-01;1.266e+00;9.823e+00;5.932e-01;-5.105e-01;1.041e+00;9.932e-01;7.889e-01;9.957e-01
2.112e+01;1.256e+00;8.197e-01;6.559e-01;7.208e-01;5.669e-01;1.266e+00;9.814e+00;5.932e-01;-5.108e-01;1.042e+00;9.939e-01;7.883e-01;9.956e-01
2.113e+01;1.255e+00;8.197e-01;6.559e-01;7.192e-01;5.668e-01;1.266e+00;9.807e+00;5.932e-01;-5.109e-01;1.044e+00;9.946e-01;7.878e-01;9.956e-01
2.114e+01;1.255e+00;8.198e-01;6.559e-01;7.175e-01;5.667e-01;1.265e+00;9.802e+00;5.932e-01;-5.109e-01;1.045e+00;9.953e-01;7.872e-01;9.956e-01
2.115e+01;1.254e+00;8.198e-01;6.559e-01;7.157e-01;5.665e-01;1.265e+00;9.799e+00;5.932e-01;-5.109e-01;1.046e+00;9.959e-01;7.867e-01;9.956e-01
2.116e+01;1.254e+00;8.198e-01;6.559e-01;7.134e-01;5.660e-01;1.265e+00;9.799e+00;5.932e-01;-5.105e-01;1.047e+00;9.966e-01;7.858e-01;9.957e-01
2.117e+01;1.253e+00;8.198e-01;6.558e-01;7.105e-01;5.648e-01;1.264e+00;9.801e+00;5.932e-01;-5.095e-01;1.049e+00;9.972e-01;7.849e-01;9.957e-01
2.118e+01;1.253e+00;8.198e-01;6.558e-01;7.071e-01;5.632e-01;1.263e+00;9.804e+00;5.932e-01;-5.082e-01;1.050e+00;9.978e-01;7.837e-01;9.958e-01
2.119e+01;1.252e+00;8.198e-01;6.558e-01;7.035e-01;5.612e-01;1.263e+00;9.810e+00;5.932e-01;-5.071e-01;1.051e+00;9.983e-01;7.827e-01;9.960e-01
2.120e+01;1.251e+00;8.198e-01;6.558e-01;6.998e-01;5.592e-01;1.262e+00;9.816e+00;5.932e-01;-5.059e-01;1.051e+00;9.988e-01;7.816e-01;9.963e-01
2.121e+01;1.250e+00;8.198e-01;6.559e-01;6.964e-01;5.571e-01;1.261e+00;9.822e+00;5.932e-01;-5.049e-01;1.052e+00;9.992e-01;7.806e-01;9.967e-01
2.122e+01;1.249e+00;8.198e-01;6.559e-01;6.931e-01;5.550e-01;1.260e+00;9.828e+00;5.932e-01;-5.041e-01;1.053e+00;9.995e-01;7.796e-01;9.973e-01
2.123e+01;1.248e+00;8.198e-01;6.559e-01;6.900e-01;5.529e-01;1.259e+00;9.833e+00;5.932e-01;-5.033e-01;1.053e+00;9.998e-01;7.787e-01;9.981e-01
2.124e+01;1.247e+00;8.198e-01;6.559e-01;6.870e-01;5.508e-01;1.258e+00;9.836e+00;5.932e-01;-5.027e-01;1.054e+00;1.000e+00;7.780e-01;9.992e-01
2.125e+01;1.246e+00;8.198e-01;6.559e-01;6.842e-01;5.485e-01;1.257e+00;9.837e+00;5.933e-01;-5.022e-01;1.055e+00;1.000e+00;7.775e-01;1.000e+00
2.126e+01;1.245e+00;8.198e-01;6.559e-01;6.813e-01;5.461e-01;1.255e+00;9.836e+00;5.933e-01;-5.017e-01;1.056e+00;1.000e+00;7.774e-01;1.002e+00
2.127e+01;1.244e+00;8.198e-01;6.559e-01;6.787e-01;5.437e-01;1.254e+00;9.833e+00;5.933e-01;-5.013e-01;1.056e+00;1.000e+00;7.777e-01;1.003e+00
2.128e+01;1.243e+00;8.198e-01;6.559e-01;6.761e-01;5.411e-01;1.253e+00;9.828e+00;5.933e-01;-5.008e-01;1.057e+00;1.000e+00;7.781e-01;1.004e+00
2.129e+01;1.243e+00;8.198e-01;6.559e-01;6.738e-01;5.385e-01;1.252e+00;9.822e+00;5.933e-01;-5.005e-01;1.058e+00;9.999e-01;7.787e-01;1.005e+00
2.130e+01;1.242e+00;8.198e-01;6.559e-01;6.718e-01;5.362e-01;1.252e+00;9.815e+00;5.933e-01;-5.002e-01;1.058e+00;9.994e-01;7.795e-01;1.006e+00
2.131e+01;1.242e+00;8.198e-01;6.559e-01;6.701e-01;5.340e-01;1.251e+00;9.807e+00;5.934e-01;-5.000e-01;1.059e+00;9.988e-01;7.801e-01;1.007e+00
2.132e+01;1.242e+00;8.198e-01;6.559e-01;6.688e-01;5.320e-01;1.252e+00;9.798e+00;5.934e-01;-5.000e-01;1.060e+00;9.982e-01;7.806e-01;1.008e+00
2.133e+01;1.241e+00;8.198e-01;6.559e-01;6.676e-01;5.303e-01;1.252e+00;9.790e+00;5.934e-01;-5.000e-01;1.060e+00;9.976e-01;7.809e-01;1.009e+00
2.134e+01;1.241e+00;8.198e-01;6.559e-01;6.664e-01;5.288e-01;1.253e+00;9.782e+00;5.934e-01;-4.999e-01;1.061e+00;9.970e-01;7.809e-01;1.010e+00
2.135e+01;1.240e+00;8.198e-01;6.559e-01;6.651e-01;5.276e-01;1.253e+00;9.776e+00;5.934e-01;-4.999e-01;1.061e+00;9.965e-01;7.806e-01;1.010e+00
2.136e+01;1.240e+00;8.198e-01;6.559e-01;6.638e-01;5.264e-01;1.254e+00;9.771e+00;5.934e-01;-4.997e-01;1.062e+00;9.961e-01;7.798e-01;1.011e+00
2.137e+01;1.239e+00;8.198e-01;6.559e-01;6.621e-01;5.252e-01;1.255e+00;9.768e+00;5.934e-01;-4.995e-01;1.062e+00;9.957e-01;7.786e-01;1.011e+00
2.138e+01;1.239e+00;8.198e-01;6.559e-01;6.603e-01;5.242e-01;1.256e+00;9.768e+00;5.935e-01;-4.990e-01;1.063e+00;9.953e-01;7.771e-01;1.011e+00
2.139e+01;1.238e+00;8.198e-01;6.559e-01;6.585e-01;5.232e-01;1.256e+00;9.771e+00;5.935e-01;-4.984e-01;1.063e+00;9.950e-01;7.751e-01;1.012e+00
2.140e+01;1.238e+00;8.198e-01;6.559e-01;6.564e-01;5.222e-01;1.257e+00;9.777e+00;5.935e-01;-4.976e-01;1.063e+00;9.947e-01;7.729e-01;1.012e+00
2.141e+01;1.238e+00;8.198e-01;6.559e-01;6.543e-01;5.213e-01;1.258e+00;9.786e+00;5.935e-01;-4.968e-01;1.064e+00;9.944e-01;7.705e-01;1.013e+00
2.142e+01;1.238e+00;8.198e-01;6.559e-01;6.519e-01;5.204e-01;1.259e+00;9.799e+00;5.935e-01;-4.962e-01;1.064e+00;9.942e-01;7.679e-01;1.013e+00
2.143e+01;1.238e+00;8.198e-01;6.559e-01;6.496e-01;5.195e-01;1.260e+00;9.814e+00;5.935e-01;-4.957e-01;1.064e+00;9.940e-01;7.651e-01;1.013e+00
2.144e+01;1.238e+00;8.198e-01;6.559e-01;6.472e-01;5.186e-01;1.260e+00;9.832e+00;5.936e-01;-4.955e-01;1.064e+00;9.938e-01;7.624e-01;1.013e+00
2.145e+01;1.238e+00;8.198e-01;6.559e-01;6.450e-01;5.175e-01;1.261e+00;9.852e+00;5.936e-01;-4.954e-01;1.063e+00;9.936e-01;7.594e-01;1.014e+00
2.146e+01;1.239e+00;8.198e-01;6.559e-01;6.428e-01;5.163e-01;1.262e+00;9.872e+00;5.936e-01;-4.954e-01;1.063e+00;9.936e-01;7.567e-01;1.014e+00
2.147e+01;1.239e+00;8.198e-01;6.559e-01;6.409e-01;5.152e-01;1.262e+00;9.891e+00;5.936e-01;-4.955e-01;1.062e+00;9.935e-01;7.539e-01;1.013e+00
2.148e+01;1.240e+00;8.198e-01;6.559e-01;6.391e-01;5.141e-01;1.263e+00;9.908e+00;5.936e-01;-4.956e-01;1.061e+00;9.936e-01;7.515e-01;1.013e+00
2.149e+01;1.240e+00;8.198e-01;6.558e-01;6.377e-01;5.131e-01;1.263e+00;9.922e+00;5.936e-01;-4.956e-01;1.060e+00;9.937e-01;7.492e-01;1.013e+00
2.150e+01;1.241e+00;8.198e-01;6.558e-01;6.364e-01;5.123e-01;1.263e+00;9.933e+00;5.936e-01;-4.956e-01;1.059e+00;9.938e-01;7.471e-01;1.013e+00
2.151e+01;1.241e+00;8.198e-01;6.558e-01;6.352e-01;5.118e-01;1.263e+00;9.942e+00;5.937e-01;-4.955e-01;1.057e+00;9.940e-01;7.454e-01;1.013e+00
2.152e+01;1.242e+00;8.198e-01;6.558e-01;6.342e-01;5.117e-01;1.263e+00;9.947e+00;5.937e-01;-4.953e-01;1.057e+00;9.942e-01;7.438e-01;1.012e+00
2.153e+01;1.243e+00;8.198e-01;6.558e-01;6.333e-01;5.118e-01;1.263e+00;9.949e+00;5.937e-01;-4.950e-01;1.056e+00;9.943e-01;7.427e-01;1.012e+00
2.154e+01;1.244e+00;8.198e-01;6.558e-01;6.324e-01;5.121e-01;1.263e+00;9.949e+00;5.937e-01;-4.945e-01;1.055e+00;9.945e-01;7.418e-01;1.012e+00
2.155e+01;1.245e+00;8.198e-01;6.558e-01;6.314e-01;5.125e-01;1.263e+00;9.948e+00;5.937e-01;-4.939e-01;1.055e+00;9.947e-01;7.410e-01;1.011e+00
2.156e+01;1.246e+00;8.198e-01;6.557e-01;6.305e-01;5.129e-01;1.264e+00;9.945e+00;5.937e-01;-4.932e-01;1.054e+00;9.948e-01;7.405e-01;1.011e+00
2.157e+01;1.247e+00;8.198e-01;6.557e-01;6.295e-01;5.132e-01;1.264e+00;9.941e+00;5.937e-01;-4.924e-01;1.054e+00;9.950e-01;7.402e-01;1.011e+00
2.158e+01;1.248e+00;8.198e-01;6.557e-01;6.285e-01;5.134e-01;1.265e+00;9.936e+00;5.938e-01;-4.914e-01;1.054e+00;9.951e-01;7.399e-01;1.011e+00
2.159e+01;1.249e+00;8.198e-01;6.557e-01;6.274e-01;5.134e-01;1.265e+00;9.931e+00;5.938e-01;-4.903e-01;1.054e+00;9.951e-01;7.398e-01;1.010e+00
2.160e+01;1.249e+00;8.198e-01;6.557e-01;6.263e-01;5.131e-01;1.266e+00;9.926e+00;5.938e-01;-4.891e-01;1.054e+00;9.952e-01;7.398e-01;1.010e+00
2.161e+01;1.250e+00;8.198e-01;6.557e-01;6.249e-01;5.126e-01;1.266e+00;9.922e+00;5.938e-01;-4.878e-01;1.054e+00;9.952e-01;7.398e-01;1.010e+00
2.162e+01;1.250e+00;8.198e-01;6.558e-01;6.235e-01;5.119e-01;1.267e+00;9.918e+00;5.938e-01;-4.864e-01;1.054e+00;9.951e-01;7.399e-01;1.009e+00
2.163e+01;1.251e+00;8.198e-01;6.558e-01;6.219e-01;5.110e-01;1.267e+00;9.914e+00;5.938e-01;-4.848e-01;1.055e+00;9.948e-01;7.400e-01;1.009e+00
2.164e+01;1.251e+00;8.198e-01;6.558e-01;6.201e-01;5.099e-01;1.268e+00;9.910e+00;5.939e-01;-4.833e-01;1.055e+00;9.944e-01;7.400e-01;1.008e+00
2.165e+01;1.252e+00;8.198e-01;6.558e-01;6.180e-01;5.085e-01;1.268e+00;9.905e+00;5.939e-01;-4.815e-01;1.056e+00;9.939e-01;7.400e-01;1.008e+00
2.166e+01;1.253e+00;8.198e-01;6.558e-01;6.158e-01;5.069e-01;1.269e+00;9.899e+00;5.939e-01;-4.797e-01;1.056e+00;9.933e-01;7.401e-01;1.008e+00
2.167e+01;1.253e+00;8.198e-01;6.558e-01;6.133e-01;5.052e-01;1.269e+00;9.891e+00;5.939e-01;-4.780e-01;1.057e+00;9.926e-01;7.403e-01;1.008e+00
2.168e+01;1.254e+00;8.198e-01;6.558e-01;6.107e-01;5.034e-01;1.269e+00;9.883e+00;5.939e-01;-4.764e-01;1.057e+00;9.920e-01;7.405e-01;1.008e+00
2.169e+01;1.255e+00;8.199e-01;6.558e-01;6.078e-01;5.015e-01;1.270e+00;9.875e+00;5.939e-01;-4.749e-01;1.057e+00;9.914e-01;7.407e-01;1.008e+00
2.170e+01;1.255e+00;8.199e-01;6.558e-01;6.050e-01;4.993e-01;1.270e+00;9.866e+00;5.939e-01;-4.736e-01;1.058e+00;9.908e-01;7.407e-01;1.008e+00
2.171e+01;1.256e+00;8.199e-01;6.558e-01;6.020e-01;4.972e-01;1.270e+00;9.859e+00;5.940e-01;-4.725e-01;1.058e+00;9.902e-01;7.408e-01;1.008e+00
2.172e+01;1.256e+00;8.199e-01;6.558e-01;5.990e-01;4.951e-01;1.270e+00;9.854e+00;5.940e-01;-4.716e-01;1.058e+00;9.897e-01;7.407e-01;1.008e+00
2.173e+01;1.256e+00;8.199e-01;6.558e-01;5.961e-01;4.929e-01;1.270e+00;9.849e+00;5.940e-01;-4.707e-01;1.059e+00;9.891e-01;7.406e-01;1.008e+00
2.174e+01;1.255e+00;8.199e-01;6.558e-01;5.932e-01;4.906e-01;1.270e+00;9.846e+00;5.940e-01;-4.701e-01;1.059e+00;9.885e-01;7.404e-01;1.009e+00
2.175e+01;1.255e+00;8.199e-01;6.558e-01;5.904e-01;4.881e-01;1.268e+00;9.845e+00;5.940e-01;-4.695e-01;1.060e+00;9.878e-01;7.402e-01;1.009e+00
2.176e+01;1.254e+00;8.199e-01;6.558e-01;5.875e-01;4.855e-01;1.268e+00;9.845e+00;5.940e-01;-4.692e-01;1.060e+00;9.873e-01;7.401e-01;1.010e+00
2.177e+01;1.253e+00;8.199e-01;6.558e-01;5.850e-01;4.829e-01;1.267e+00;9.848e+00;5.941e-01;-4.689e-01;1.060e+00;9.869e-01;7.401e-01;1.010e+00
2.178e+01;1.253e+00;8.199e-01;6.559e-01;5.826e-01;4.801e-01;1.266e+00;9.852e+00;5.941e-01;-4.688e-01;1.061e+00;9.867e-01;7.400e-01;1.011e+00
2.179e+01;1.252e+00;8.199e-01;6.559e-01;5.805e-01;4.774e-01;1.265e+00;9.858e+00;5.941e-01;-4.685e-01;1.061e+00;9.868e-01;7.402e-01;1.011e+00
2.180e+01;1.251e+00;8.199e-01;6.559e-01;5.784e-01;4.747e-01;1.264e+00;9.866e+00;5.941e-01;-4.681e-01;1.061e+00;9.871e-01;7.404e-01;1.011e+00
2.181e+01;1.251e+00;8.199e-01;6.559e-01;5.766e-01;4.722e-01;1.263e+00;9.876e+00;5.941e-01;-4.675e-01;1.060e+00;9.877e-01;7.407e-01;1.011e+00
2.182e+01;1.250e+00;8.199e-01;6.559e-01;5.749e-01;4.697e-01;1.262e+00;9.886e+00;5.941e-01;-4.668e-01;1.060e+00;9.887e-01;7.410e-01;1.010e+00
2.183e+01;1.249e+00;8.199e-01;6.559e-01;5.733e-01;4.677e-01;1.261e+00;9.897e+00;5.941e-01;-4.659e-01;1.059e+00;9.900e-01;7.414e-01;1.010e+00
2.184e+01;1.249e+00;8.199e-01;6.559e-01;5.719e-01;4.659e-01;1.261e+00;9.908e+00;5.942e-01;-4.650e-01;1.058e+00;9.915e-01;7.417e-01;1.009e+00
2.185e+01;1.248e+00;8.199e-01;6.559e-01;5.705e-01;4.646e-01;1.260e+00;9.918e+00;5.942e-01;-4.637e-01;1.057e+00;9.931e-01;7.420e-01;1.009e+00
2.186e+01;1.248e+00;8.199e-01;6.558e-01;5.695e-01;4.638e-01;1.261e+00;9.926e+00;5.942e-01;-4.623e-01;1.056e+00;9.949e-01;7.421e-01;1.008e+00
2.187e+01;1.248e+00;8.199e-01;6.558e-01;5.684e-01;4.634e-01;1.261e+00;9.931e+00;5.942e-01;-4.608e-01;1.055e+00;9.967e-01;7.420e-01;1.008e+00
2.188e+01;1.247e+00;8.199e-01;6.558e-01;5.677e-01;4.633e-01;1.261e+00;9.935e+00;5.942e-01;-4.592e-01;1.054e+00;9.986e-01;7.416e-01;1.007e+00
2.189e+01;1.247e+00;8.199e-01;6.558e-01;5.669e-01;4.636e-01;1.262e+00;9.938e+00;5.942e-01;-4.574e-01;1.053e+00;1.000e+00;7.409e-01;1.007e+00
2.190e+01;1.246e+00;8.199e-01;6.558e-01;5.665e-01;4.643e-01;1.262e+00;9.939e+00;5.942e-01;-4.557e-01;1.052e+00;1.002e+00;7.400e-01;1.006e+00
2.191e+01;1.246e+00;8.199e-01;6.558e-01;5.660e-01;4.652e-01;1.263e+00;9.940e+00;5.943e-01;-4.540e-01;1.052e+00;1.004e+00;7.390e-01;1.006e+00
2.192e+01;1.245e+00;8.199e-01;6.558e-01;5.657e-01;4.662e-01;1.264e+00;9.940e+00;5.943e-01;-4.523e-01;1.051e+00;1.005e+00;7.378e-01;1.005e+00
2.193e+01;1.245e+00;8.199e-01;6.559e-01;5.656e-01;4.674e-01;1.265e+00;9.941e+00;5.943e-01;-4.507e-01;1.051e+00;1.006e+00;7.365e-01;1.005e+00
2.194e+01;1.245e+00;8.199e-01;6.559e-01;5.654e-01;4.687e-01;1.265e+00;9.943e+00;5.943e-01;-4.493e-01;1.051e+00;1.007e+00;7.351e-01;1.005e+00
2.195e+01;1.244e+00;8.199e-01;6.559e-01;5.653e-01;4.699e-01;1.265e+00;9.946e+00;5.943e-01;-4.481e-01;1.051e+00;1.007e+00;7.336e-01;1.004e+00
2.196e+01;1.244e+00;8.199e-01;6.559e-01;5.652e-01;4.712e-01;1.265e+00;9.949e+00;5.943e-01;-4.471e-01;1.051e+00;1.008e+00;7.322e-01;1.004e+00
2.197e+01;1.244e+00;8.199e-01;6.559e-01;5.651e-01;4.725e-01;1.265e+00;9.952e+00;5.944e-01;-4.461e-01;1.051e+00;1.008e+00;7.307e-01;1.003e+00
2.198e+01;1.243e+00;8.199e-01;6.559e-01;5.649e-01;4.737e-01;1.265e+00;9.956e+00;5.944e-01;-4.451e-01;1.051e+00;1.009e+00;7.292e-01;1.003e+00
2.199e+01;1.243e+00;8.199e-01;6.559e-01;5.643e-01;4.747e-01;1.265e+00;9.958e+00;5.944e-01;-4.441e-01;1.052e+00;1.009e+00;7.276e-01;1.002e+00
2.200e+01;1.243e+00;8.199e-01;6.559e-01;5.636e-01;4.754e-01;1.264e+00;9.960e+00;5.944e-01;-4.431e-01;1.052e+00;1.009e+00;7.260e-01;1.001e+00
2.201e+01;1.243e+00;8.198e-01;6.559e-01;5.624e-01;4.759e-01;1.264e+00;9.961e+00;5.944e-01;-4.422e-01;1.052e+00;1.009e+00;7.244e-01;1.001e+00
2.202e+01;1.243e+00;8.198e-01;6.558e-01;5.609e-01;4.758e-01;1.263e+00;9.960e+00;5.944e-01;-4.410e-01;1.052e+00;1.009e+00;7.226e-01;1.000e+00
2.203e+01;1.243e+00;8.198e-01;6.558e-01;5.591e-01;4.754e-01;1.263e+00;9.958e+00;5.944e-01;-4.397e-01;1.053e+00;1.009e+00;7.208e-01;9.993e-01
2.204e+01;1.243e+00;8.198e-01;6.558e-01;5.572e-01;4.747e-01;1.262e+00;9.956e+00;5.945e-01;-4.383e-01;1.053e+00;1.008e+00;7.192e-01;9.986e-01
2.205e+01;1.243e+00;8.198e-01;6.558e-01;5.551e-01;4.737e-01;1.262e+00;9.954e+00;5.945e-01;-4.367e-01;1.053e+00;1.008e+00;7.176e-01;9.980e-01
2.206e+01;1.243e+00;8.198e-01;6.558e-01;5.529e-01;4.725e-01;1.260e+00;9.952e+00;5.945e-01;-4.349e-01;1.053e+00;1.007e+00;7.161e-01;9.974e-01
2.207e+01;1.243e+00;8.198e-01;6.558e-01;5.508e-01;4.711e-01;1.260e+00;9.950e+00;5.945e-01;-4.328e-01;1.053e+00;1.006e+00;7.148e-01;9.970e-01
2.208e+01;1.243e+00;8.198e-01;6.558e-01;5.486e-01;4.695e-01;1.259e+00;9.950e+00;5.945e-01;-4.304e-01;1.053e+00;1.005e+00;7.137e-01;9.966e-01
2.209e+01;1.244e+00;8.198e-01;6.558e-01;5.465e-01;4.677e-01;1.259e+00;9.951e+00;5.945e-01;-4.279e-01;1.053e+00;1.003e+00;7.127e-01;9.963e-01
2.210e+01;1.244e+00;8.198e-01;6.558e-01;5.446e-01;4.656e-01;1.259e+00;9.954e+00;5.946e-01;-4.252e-01;1.054e+00;1.002e+00;7.120e-01;9.960e-01
2.211e+01;1.244e+00;8.198e-01;6.558e-01;5.427e-01;4.631e-01;1.259e+00;9.959e+00;5.946e-01;-4.226e-01;1.054e+00;1.001e+00;7.114e-01;9.958e-01
2.212e+01;1.245e+00;8.198e-01;6.558e-01;5.411e-01;4.606e-01;1.259e+00;9.966e+00;5.946e-01;-4.199e-01;1.055e+00;9.998e-01;7.111e-01;9.956e-01
2.213e+01;1.245e+00;8.198e-01;6.557e-01;5.398e-01;4.579e-01;1.259e+00;9.974e+00;5.946e-01;-4.172e-01;1.056e+00;9.989e-01;7.109e-01;9.953e-01
2.214e+01;1.245e+00;8.198e-01;6.557e-01;5.386e-01;4.553e-01;1.260e+00;9.984e+00;5.946e-01;-4.146e-01;1.056e+00;9.981e-01;7.108e-01;9.950e-01
2.215e+01;1.246e+00;8.198e-01;6.557e-01;5.378e-01;4.526e-01;1.260e+00;9.996e+00;5.946e-01;-4.120e-01;1.057e+00;9.974e-01;7.106e-01;9.947e-01
2.216e+01;1.247e+00;8.198e-01;6.557e-01;5.370e-01;4.500e-01;1.261e+00;1.001e+01;5.946e-01;-4.095e-01;1.057e+00;9.968e-01;7.103e-01;9.945e-01
2.217e+01;1.247e+00;8.198e-01;6.557e-01;5.365e-01;4.474e-01;1.262e+00;1.002e+01;5.947e-01;-4.071e-01;1.057e+00;9.962e-01;7.098e-01;9.944e-01
2.218e+01;1.248e+00;8.198e-01;6.557e-01;5.362e-01;4.449e-01;1.263e+00;1.003e+01;5.947e-01;-4.048e-01;1.057e+00;9.957e-01;7.091e-01;9.943e-01
2.219e+01;1.249e+00;8.198e-01;6.557e-01;5.359e-01;4.426e-01;1.264e+00;1.005e+01;5.947e-01;-4.027e-01;1.057e+00;9.952e-01;7.083e-01;9.944e-01
2.220e+01;1.249e+00;8.198e-01;6.557e-01;5.359e-01;4.403e-01;1.264e+00;1.006e+01;5.947e-01;-4.008e-01;1.057e+00;9.947e-01;7.072e-01;9.947e-01
2.221e+01;1.250e+00;8.198e-01;6.557e-01;5.359e-01;4.380e-01;1.265e+00;1.007e+01;5.947e-01;-3.991e-01;1.056e+00;9.943e-01;7.063e-01;9.952e-01
2.222e+01;1.251e+00;8.198e-01;6.557e-01;5.360e-01;4.360e-01;1.266e+00;1.007e+01;5.947e-01;-3.976e-01;1.056e+00;9.940e-01;7.053e-01;9.959e-01
2.223e+01;1.252e+00;8.198e-01;6.557e-01;5.361e-01;4.341e-01;1.266e+00;1.008e+01;5.947e-01;-3.963e-01;1.056e+00;9.937e-01;7.046e-01;9.968e-01
2.224e+01;1.253e+00;8.197e-01;6.557e-01;5.361e-01;4.323e-01;1.267e+00;1.008e+01;5.948e-01;-3.951e-01;1.056e+00;9.934e-01;7.040e-01;9.978e-01
2.225e+01;1.254e+00;8.197e-01;6.557e-01;5.362e-01;4.307e-01;1.267e+00;1.009e+01;5.948e-01;-3.942e-01;1.055e+00;9.931e-01;7.039e-01;9.989e-01
2.226e+01;1.254e+00;8.197e-01;6.557e-01;5.361e-01;4.291e-01;1.268e+00;1.009e+01;5.948e-01;-3.933e-01;1.055e+00;9.928e-01;7.040e-01;1.000e+00
2.227e+01;1.255e+00;8.197e-01;6.556e-01;5.357e-01;4.276e-01;1.268e+00;1.009e+01;5.948e-01;-3.925e-01;1.055e+00;9.925e-01;7.044e-01;1.001e+00
2.228e+01;1.255e+00;8.197e-01;6.556e-01;5.353e-01;4.261e-01;1.268e+00;1.009e+01;5.948e-01;-3.916e-01;1.055e+00;9.923e-01;7.051e-01;1.002e+00
2.229e+01;1.255e+00;8.197e-01;6.556e-01;5.348e-01;4.247e-01;1.267e+00;1.010e+01;5.948e-01;-3.906e-01;1.055e+00;9.920e-01;7.058e-01;1.003e+00
2.230e+01;1.255e+00;8.197e-01;6.556e-01;5.340e-01;4.233e-01;1.267e+00;1.010e+01;5.949e-01;-3.893e-01;1.054e+00;9.918e-01;7.066e-01;1.004e+00
2.231e+01;1.255e+00;8.197e-01;6.556e-01;5.333e-01;4.219e-01;1.267e+00;1.011e+01;5.949e-01;-3.877e-01;1.054e+00;9.916e-01;7.074e-01;1.005e+00
2.232e+01;1.255e+00;8.197e-01;6.556e-01;5.325e-01;4.202e-01;1.266e+00;1.011e+01;5.949e-01;-3.858e-01;1.054e+00;9.915e-01;7.080e-01;1.006e+00
2.233e+01;1.254e+00;8.197e-01;6.556e-01;5.316e-01;4.183e-01;1.266e+00;1.012e+01;5.949e-01;-3.836e-01;1.053e+00;9.914e-01;7.087e-01;1.006e+00
2.234e+01;1.254e+00;8.197e-01;6.557e-01;5.307e-01;4.164e-01;1.265e+00;1.012e+01;5.949e-01;-3.813e-01;1.053e+00;9.912e-01;7.093e-01;1.007e+00
2.235e+01;1.253e+00;8.197e-01;6.557e-01;5.298e-01;4.144e-01;1.265e+00;1.013e+01;5.949e-01;-3.789e-01;1.052e+00;9.910e-01;7.099e-01;1.007e+00
2.236e+01;1.253e+00;8.197e-01;6.557e-01;5.287e-01;4.123e-01;1.264e+00;1.013e+01;5.949e-01;-3.766e-01;1.052e+00;9.909e-01;7.105e-01;1.007e+00
2.237e+01;1.252e+00;8.197e-01;6.557e-01;5.276e-01;4.102e-01;1.263e+00;1.013e+01;5.950e-01;-3.746e-01;1.051e+00;9.908e-01;7.111e-01;1.006e+00
2.238e+01;1.252e+00;8.197e-01;6.557e-01;5.265e-01;4.080e-01;1.263e+00;1.014e+01;5.950e-01;-3.730e-01;1.051e+00;9.909e-01;7.118e-01;1.006e+00
2.239e+01;1.252e+00;8.197e-01;6.557e-01;5.252e-01;4.058e-01;1.262e+00;1.014e+01;5.950e-01;-3.715e-01;1.050e+00;9.911e-01;7.124e-01;1.005e+00
2.240e+01;1.252e+00;8.197e-01;6.557e-01;5.239e-01;4.038e-01;1.262e+00;1.014e+01;5.950e-01;-3.702e-01;1.050e+00;9.915e-01;7.129e-01;1.004e+00
2.241e+01;1.252e+00;8.197e-01;6.557e-01;5.226e-01;4.019e-01;1.262e+00;1.015e+01;5.950e-01;-3.690e-01;1.049e+00;9.920e-01;7.133e-01;1.003e+00
2.242e+01;1.252e+00;8.197e-01;6.558e-01;5.213e-01;4.002e-01;1.261e+00;1.015e+01;5.950e-01;-3.681e-01;1.049e+00;9.928e-01;7.138e-01;1.002e+00
2.243e+01;1.252e+00;8.197e-01;6.558e-01;5.203e-01;3.986e-01;1.261e+00;1.015e+01;5.950e-01;-3.671e-01;1.048e+00;9.937e-01;7.142e-01;1.001e+00
2.244e+01;1.252e+00;8.197e-01;6.558e-01;5.194e-01;3.972e-01;1.260e+00;1.016e+01;5.951e-01;-3.662e-01;1.047e+00;9.948e-01;7.145e-01;1.000e+00
2.245e+01;1.252e+00;8.197e-01;6.558e-01;5.185e-01;3.958e-01;1.260e+00;1.016e+01;5.951e-01;-3.655e-01;1.046e+00;9.960e-01;7.148e-01;9.995e-01
2.246e+01;1.252e+00;8.197e-01;6.558e-01;5.178e-01;3.944e-01;1.260e+00;1.016e+01;5.951e-01;-3.648e-01;1.046e+00;9.972e-01;7.149e-01;9.987e-01
2.247e+01;1.252e+00;8.197e-01;6.558e-01;5.172e-01;3.929e-01;1.259e+00;1.016e+01;5.951e-01;-3.642e-01;1.045e+00;9.985e-01;7.149e-01;9.981e-01
2.248e+01;1.251e+00;8.197e-01;6.558e-01;5.164e-01;3.915e-01;1.258e+00;1.016e+01;5.951e-01;-3.637e-01;1.044e+00;9.997e-01;7.149e-01;9.976e-01
2.249e+01;1.251e+00;8.198e-01;6.558e-01;5.156e-01;3.901e-01;1.258e+00;1.016e+01;5.951e-01;-3.634e-01;1.043e+00;1.001e+00;7.148e-01;9.973e-01
2.250e+01;1.251e+00;8.198e-01;6.558e-01;5.147e-01;3.887e-01;1.258e+00;1.016e+01;5.952e-01;-3.631e-01;1.043e+00;1.002e+00;7.146e-01;9.972e-01
2.250e+01;1.251e+00;8.198e-01;6.558e-01;5.151e-01;3.888e-01;1.257e+00;1.016e+01;5.952e-01;-3.639e-01;1.042e+00;1.003e+00;7.149e-01;9.974e-01
2.250e+01;1.152e+00;7.554e-01;6.569e-01;1.197e+00;1.016e+00;1.172e+00;1.016e+01;5.952e-01;-3.649e-01;1.042e+00;1.004e+00;7.152e-01;9.978e-01
2.250e+01;1.152e+00;7.555e-01;6.569e-01;1.198e+00;1.016e+00;1.172e+00;1.016e+01;5.952e-01;-3.658e-01;1.042e+00;1.005e+00;7.153e-01;9.983e-01
2.250e+01;1.152e+00;7.555e-01;6.570e-01;1.198e+00;1.016e+00;1.172e+00;1.016e+01;5.952e-01;-3.665e-01;1.042e+00;1.005e+00;7.153e-01;9.990e-01
2.250e+01;1.153e+00;7.556e-01;6.570e-01;1.198e+00;1.016e+00;1.171e+00;1.015e+01;5.952e-01;-3.670e-01;1.042e+00;1.006e+00;7.152e-01;9.997e-01
2.250e+01;1.153e+00;7.557e-01;6.571e-01;1.198e+00;1.017e+00;1.171e+00;1.015e+01;5.952e-01;-3.671e-01;1.043e+00;1.007e+00;7.148e-01;1.000e+00
2.250e+01;1.153e+00;7.559e-01;6.573e-01;1.197e+00;1.016e+00;1.171e+00;1.014e+01;5.952e-01;-3.671e-01;1.043e+00;1.007e+00;7.144e-01;1.001e+00
2.250e+01;1.154e+00;7.563e-01;6.576e-01;1.195e+00;1.013e+00;1.170e+00;1.014e+01;5.952e-01;-3.668e-01;1.044e+00;1.008e+00;7.137e-01;1.001e+00
2.250e+01;1.154e+00;7.571e-01;6.583e-01;1.191e+00;1.010e+00;1.170e+00;1.012e+01;5.952e-01;-3.662e-01;1.045e+00;1.008e+00;7.128e-01;1.002e+00
2.250e+01;1.154e+00;7.585e-01;6.594e-01;1.183e+00;1.003e+00;1.170e+00;1.011e+01;5.952e-01;-3.653e-01;1.046e+00;1.009e+00;7.116e-01;1.002e+00
2.250e+01;1.153e+00;7.595e-01;6.604e-01;1.174e+00;9.956e-01;1.170e+00;1.010e+01;5.952e-01;-3.643e-01;1.047e+00;1.009e+00;7.105e-01;1.002e+00
2.250e+01;1.153e+00;7.611e-01;6.617e-01;1.159e+00;9.823e-01;1.170e+00;1.008e+01;5.952e-01;-3.627e-01;1.048e+00;1.010e+00;7.089e-01;1.002e+00
2.250e+01;1.153e+00;7.621e-01;6.626e-01;1.143e+00;9.694e-01;1.169e+00;1.006e+01;5.952e-01;-3.612e-01;1.049e+00;1.010e+00;7.074e-01;1.002e+00
2.250e+01;1.153e+00;7.627e-01;6.631e-01;1.129e+00;9.570e-01;1.169e+00;1.004e+01;5.952e-01;-3.598e-01;1.051e+00;1.011e+00;7.059e-01;1.002e+00
2.250e+01;1.153e+00;7.630e-01;6.634e-01;1.113e+00;9.447e-01;1.170e+00;1.002e+01;5.952e-01;-3.587e-01;1.052e+00;1.011e+00;7.045e-01;1.002e+00
2.250e+01;1.153e+00;7.632e-01;6.636e-01;1.099e+00;9.326e-01;1.169e+00;1.001e+01;5.952e-01;-3.578e-01;1.054e+00;1.012e+00;7.030e-01;1.002e+00
2.250e+01;1.153e+00;7.632e-01;6.636e-01;1.086e+00;9.207e-01;1.170e+00;9.993e+00;5.952e-01;-3.571e-01;1.055e+00;1.012e+00;7.017e-01;1.002e+00
2.250e+01;1.153e+00;7.632e-01;6.636e-01;1.072e+00;9.088e-01;1.171e+00;9.980e+00;5.953e-01;-3.565e-01;1.056e+00;1.013e+00;7.005e-01;1.003e+00
2.250e+01;1.153e+00;7.630e-01;6.634e-01;1.046e+00;8.858e-01;1.171e+00;9.969e+00;5.953e-01;-3.549e-01;1.058e+00;1.013e+00;6.987e-01;1.003e+00
2.250e+01;1.153e+00;7.627e-01;6.632e-01;1.022e+00;8.635e-01;1.173e+00;9.959e+00;5.954e-01;-3.532e-01;1.059e+00;1.014e+00;6.971e-01;1.004e+00
2.250e+01;1.154e+00;7.624e-01;6.629e-01;9.991e-01;8.420e-01;1.173e+00;9.950e+00;5.955e-01;-3.515e-01;1.059e+00;1.014e+00;6.957e-01;1.005e+00
2.250e+01;1.154e+00;7.620e-01;6.626e-01;9.770e-01;8.213e-01;1.175e+00;9.943e+00;5.956e-01;-3.498e-01;1.060e+00;1.014e+00;6.943e-01;1.005e+00
2.250e+01;1.154e+00;7.615e-01;6.621e-01;9.345e-01;7.826e-01;1.175e+00;9.935e+00;5.958e-01;-3.464e-01;1.060e+00;1.014e+00;6.922e-01;1.006e+00
2.250e+01;1.155e+00;7.610e-01;6.617e-01;8.951e-01;7.469e-01;1.175e+00;9.929e+00;5.960e-01;-3.431e-01;1.060e+00;1.015e+00;6.904e-01;1.007e+00
2.250e+01;1.155e+00;7.605e-01;6.613e-01;8.586e-01;7.140e-01;1.175e+00;9.923e+00;5.963e-01;-3.402e-01;1.060e+00;1.015e+00;6.888e-01;1.008e+00
2.250e+01;1.156e+00;7.601e-01;6.610e-01;8.246e-01;6.837e-01;1.175e+00;9.917e+00;5.966e-01;-3.374e-01;1.060e+00;1.015e+00;6.874e-01;1.009e+00
2.250e+01;1.156e+00;7.598e-01;6.607e-01;7.929e-01;6.557e-01;1.176e+00;9.913e+00;5.970e-01;-3.349e-01;1.059e+00;1.015e+00;6.862e-01;1.009e+00
2.251e+01;1.156e+00;7.594e-01;6.604e-01;7.354e-01;6.059e-01;1.175e+00;9.911e+00;5.978e-01;-3.309e-01;1.059e+00;1.015e+00;6.846e-01;1.009e+00
2.251e+01;1.156e+00;7.593e-01;6.603e-01;7.089e-01;5.834e-01;1.176e+00;9.911e+00;5.982e-01;-3.300e-01;1.059e+00;1.014e+00;6.842e-01;1.009e+00
2.251e+01;1.157e+00;7.593e-01;6.602e-01;6.845e-01;5.630e-01;1.175e+00;9.914e+00;5.987e-01;-3.299e-01;1.058e+00;1.014e+00;6.842e-01;1.009e+00
2.251e+01;1.157e+00;7.593e-01;6.603e-01;6.618e-01;5.443e-01;1.176e+00;9.918e+00;5.992e-01;-3.307e-01;1.058e+00;1.014e+00;6.845e-01;1.009e+00
2.251e+01;1.157e+00;7.594e-01;6.604e-01;6.407e-01;5.273e-01;1.175e+00;9.923e+00;5.997e-01;-3.324e-01;1.058e+00;1.013e+00;6.852e-01;1.009e+00
2.251e+01;1.157e+00;7.595e-01;6.605e-01;6.214e-01;5.117e-01;1.176e+00;9.930e+00;6.003e-01;-3.347e-01;1.058e+00;1.013e+00;6.860e-01;1.008e+00
2.251e+01;1.157e+00;7.597e-01;6.607e-01;6.036e-01;4.974e-01;1.176e+00;9.937e+00;6.008e-01;-3.379e-01;1.057e+00;1.012e+00;6.870e-01;1.008e+00
2.251e+01;1.157e+00;7.599e-01;6.609e-01;5.874e-01;4.844e-01;1.175e+00;9.943e+00;6.014e-01;-3.416e-01;1.057e+00;1.012e+00;6.880e-01;1.007e+00
2.251e+01;1.157e+00;7.602e-01;6.612e-01;5.727e-01;4.726e-01;1.176e+00;9.948e+00;6.020e-01;-3.460e-01;1.057e+00;1.011e+00;6.891e-01;1.007e+00
2.251e+01;1.157e+00;7.606e-01;6.615e-01;5.594e-01;4.619e-01;1.176e+00;9.952e+00;6.026e-01;-3.509e-01;1.057e+00;1.011e+00;6.902e-01;1.007e+00
2.251e+01;1.157e+00;7.610e-01;6.618e-01;5.473e-01;4.523e-01;1.176e+00;9.955e+00;6.032e-01;-3.562e-01;1.058e+00;1.010e+00;6.913e-01;1.007e+00
2.251e+01;1.157e+00;7.614e-01;6.622e-01;5.363e-01;4.439e-01;1.176e+00;9.958e+00;6.038e-01;-3.619e-01;1.058e+00;1.010e+00;6.925e-01;1.006e+00
2.251e+01;1.158e+00;7.619e-01;6.626e-01;5.266e-01;4.364e-01;1.175e+00;9.960e+00;6.044e-01;-3.678e-01;1.059e+00;1.009e+00;6.938e-01;1.006e+00
2.251e+01;1.158e+00;7.624e-01;6.631e-01;5.181e-01;4.302e-01;1.175e+00;9.961e+00;6.051e-01;-3.737e-01;1.059e+00;1.008e+00;6.953e-01;1.006e+00
2.251e+01;1.159e+00;7.630e-01;6.635e-01;5.107e-01;4.252e-01;1.174e+00;9.963e+00;6.057e-01;-3.797e-01;1.060e+00;1.008e+00;6.969e-01;1.006e+00
2.251e+01;1.160e+00;7.642e-01;6.646e-01;5.012e-01;4.183e-01;1.174e+00;9.966e+00;6.070e-01;-3.907e-01;1.061e+00;1.007e+00;7.021e-01;1.005e+00
2.252e+01;1.160e+00;7.654e-01;6.656e-01;4.958e-01;4.150e-01;1.173e+00;9.970e+00;6.082e-01;-4.005e-01;1.061e+00;1.007e+00;7.070e-01;1.005e+00
2.252e+01;1.161e+00;7.666e-01;6.667e-01;4.931e-01;4.140e-01;1.173e+00;9.976e+00;6.093e-01;-4.099e-01;1.061e+00;1.007e+00;7.121e-01;1.005e+00
2.252e+01;1.162e+00;7.679e-01;6.679e-01;4.928e-01;4.150e-01;1.173e+00;9.984e+00;6.105e-01;-4.187e-01;1.061e+00;1.006e+00;7.175e-01;1.005e+00
2.252e+01;1.163e+00;7.693e-01;6.691e-01;4.945e-01;4.177e-01;1.173e+00;9.995e+00;6.117e-01;-4.272e-01;1.061e+00;1.006e+00;7.231e-01;1.005e+00
2.252e+01;1.164e+00;7.708e-01;6.703e-01;4.978e-01;4.217e-01;1.174e+00;1.001e+01;6.128e-01;-4.350e-01;1.061e+00;1.006e+00;7.286e-01;1.005e+00
2.252e+01;1.164e+00;7.722e-01;6.715e-01;5.022e-01;4.268e-01;1.174e+00;1.002e+01;6.140e-01;-4.422e-01;1.061e+00;1.006e+00;7.343e-01;1.005e+00
2.252e+01;1.165e+00;7.737e-01;6.728e-01;5.075e-01;4.328e-01;1.175e+00;1.004e+01;6.151e-01;-4.487e-01;1.061e+00;1.006e+00;7.398e-01;1.005e+00
2.252e+01;1.165e+00;7.767e-01;6.754e-01;5.195e-01;4.450e-01;1.175e+00;1.006e+01;6.173e-01;-4.615e-01;1.060e+00;1.006e+00;7.502e-01;1.006e+00
2.252e+01;1.165e+00;7.797e-01;6.780e-01;5.326e-01;4.581e-01;1.177e+00;1.008e+01;6.193e-01;-4.722e-01;1.060e+00;1.006e+00;7.594e-01;1.006e+00
2.253e+01;1.165e+00;7.826e-01;6.806e-01;5.458e-01;4.714e-01;1.178e+00;1.010e+01;6.213e-01;-4.809e-01;1.060e+00;1.006e+00;7.674e-01;1.006e+00
2.253e+01;1.165e+00;7.855e-01;6.830e-01;5.583e-01;4.842e-01;1.179e+00;1.012e+01;6.232e-01;-4.877e-01;1.059e+00;1.005e+00;7.743e-01;1.006e+00
2.253e+01;1.164e+00;7.882e-01;6.854e-01;5.695e-01;4.958e-01;1.180e+00;1.014e+01;6.249e-01;-4.928e-01;1.058e+00;1.005e+00;7.800e-01;1.006e+00
2.253e+01;1.164e+00;7.908e-01;6.877e-01;5.795e-01;5.062e-01;1.181e+00;1.016e+01;6.266e-01;-4.964e-01;1.058e+00;1.004e+00;7.847e-01;1.007e+00
2.253e+01;1.163e+00;7.933e-01;6.898e-01;5.881e-01;5.151e-01;1.181e+00;1.018e+01;6.281e-01;-4.987e-01;1.057e+00;1.003e+00;7.885e-01;1.007e+00
2.254e+01;1.163e+00;7.956e-01;6.918e-01;5.953e-01;5.227e-01;1.182e+00;1.019e+01;6.295e-01;-5.000e-01;1.056e+00;1.001e+00;7.914e-01;1.007e+00
2.254e+01;1.162e+00;7.977e-01;6.937e-01;6.012e-01;5.289e-01;1.182e+00;1.020e+01;6.308e-01;-5.005e-01;1.056e+00;9.996e-01;7.938e-01;1.007e+00
2.254e+01;1.162e+00;7.997e-01;6.954e-01;6.062e-01;5.340e-01;1.182e+00;1.020e+01;6.320e-01;-5.003e-01;1.055e+00;9.978e-01;7.957e-01;1.007e+00
2.254e+01;1.161e+00;8.015e-01;6.970e-01;6.104e-01;5.382e-01;1.182e+00;1.021e+01;6.331e-01;-4.996e-01;1.054e+00;9.959e-01;7.971e-01;1.007e+00
2.254e+01;1.160e+00;8.032e-01;6.985e-01;6.139e-01;5.415e-01;1.182e+00;1.021e+01;6.341e-01;-4.984e-01;1.052e+00;9.940e-01;7.983e-01;1.007e+00
2.255e+01;1.160e+00;8.048e-01;6.998e-01;6.170e-01;5.439e-01;1.181e+00;1.021e+01;6.350e-01;-4.970e-01;1.051e+00;9.923e-01;7.994e-01;1.006e+00
2.255e+01;1.159e+00;8.062e-01;7.010e-01;6.196e-01;5.455e-01;1.180e+00;1.021e+01;6.359e-01;-4.952e-01;1.050e+00;9.908e-01;8.003e-01;1.005e+00
2.255e+01;1.158e+00;8.075e-01;7.022e-01;6.220e-01;5.465e-01;1.179e+00;1.021e+01;6.366e-01;-4.932e-01;1.049e+00;9.896e-01;8.014e-01;1.005e+00
2.255e+01;1.157e+00;8.097e-01;7.041e-01;6.238e-01;5.470e-01;1.179e+00;1.021e+01;6.380e-01;-4.902e-01;1.048e+00;9.887e-01;8.024e-01;1.004e+00
2.256e+01;1.156e+00;8.116e-01;7.058e-01;6.247e-01;5.465e-01;1.178e+00;1.021e+01;6.391e-01;-4.872e-01;1.047e+00;9.882e-01;8.032e-01;1.003e+00
2.256e+01;1.155e+00;8.132e-01;7.071e-01;6.248e-01;5.453e-01;1.178e+00;1.021e+01;6.400e-01;-4.842e-01;1.046e+00;9.878e-01;8.039e-01;1.002e+00
2.256e+01;1.154e+00;8.145e-01;7.083e-01;6.246e-01;5.441e-01;1.177e+00;1.021e+01;6.408e-01;-4.813e-01;1.046e+00;9.877e-01;8.045e-01;1.001e+00
2.257e+01;1.153e+00;8.156e-01;7.092e-01;6.242e-01;5.432e-01;1.177e+00;1.020e+01;6.415e-01;-4.784e-01;1.045e+00;9.877e-01;8.052e-01;9.996e-01
2.257e+01;1.152e+00;8.165e-01;7.100e-01;6.236e-01;5.425e-01;1.178e+00;1.020e+01;6.420e-01;-4.757e-01;1.045e+00;9.878e-01;8.058e-01;9.987e-01
2.258e+01;1.150e+00;8.172e-01;7.106e-01;6.230e-01;5.422e-01;1.178e+00;1.020e+01;6.424e-01;-4.730e-01;1.045e+00;9.881e-01;8.065e-01;9.979e-01
2.258e+01;1.149e+00;8.178e-01;7.111e-01;6.222e-01;5.423e-01;1.178e+00;1.020e+01;6.428e-01;-4.706e-01;1.045e+00;9.885e-01;8.070e-01;9.972e-01
2.258e+01;1.148e+00;8.183e-01;7.116e-01;6.211e-01;5.424e-01;1.179e+00;1.020e+01;6.431e-01;-4.681e-01;1.045e+00;9.891e-01;8.074e-01;9.965e-01
2.259e+01;1.147e+00;8.191e-01;7.123e-01;6.188e-01;5.418e-01;1.178e+00;1.020e+01;6.436e-01;-4.650e-01;1.045e+00;9.898e-01;8.074e-01;9.961e-01
2.260e+01;1.146e+00;8.197e-01;7.127e-01;6.163e-01;5.413e-01;1.178e+00;1.020e+01;6.439e-01;-4.621e-01;1.046e+00;9.907e-01;8.071e-01;9.958e-01
2.261e+01;1.145e+00;8.201e-01;7.131e-01;6.137e-01;5.406e-01;1.178e+00;1.019e+01;6.442e-01;-4.593e-01;1.046e+00;9.916e-01;8.065e-01;9.956e-01
2.261e+01;1.144e+00;8.204e-01;7.133e-01;6.111e-01;5.398e-01;1.178e+00;1.019e+01;6.443e-01;-4.567e-01;1.046e+00;9.927e-01;8.059e-01;9.957e-01
2.262e+01;1.143e+00;8.206e-01;7.134e-01;6.081e-01;5.381e-01;1.178e+00;1.019e+01;6.445e-01;-4.540e-01;1.047e+00;9.939e-01;8.049e-01;9.958e-01
2.263e+01;1.143e+00;8.207e-01;7.137e-01;6.052e-01;5.361e-01;1.177e+00;1.018e+01;6.446e-01;-4.515e-01;1.047e+00;9.951e-01;8.037e-01;9.960e-01
2.264e+01;1.142e+00;8.208e-01;7.137e-01;6.025e-01;5.338e-01;1.176e+00;1.017e+01;6.446e-01;-4.494e-01;1.047e+00;9.964e-01;8.025e-01;9.963e-01
2.265e+01;1.142e+00;8.208e-01;7.137e-01;6.001e-01;5.312e-01;1.176e+00;1.016e+01;6.447e-01;-4.477e-01;1.047e+00;9.977e-01;8.013e-01;9.967e-01
2.266e+01;1.142e+00;8.208e-01;7.138e-01;5.977e-01;5.281e-01;1.174e+00;1.015e+01;6.447e-01;-4.464e-01;1.048e+00;9.990e-01;8.000e-01;9.971e-01
2.267e+01;1.141e+00;8.208e-01;7.138e-01;5.957e-01;5.248e-01;1.173e+00;1.014e+01;6.448e-01;-4.455e-01;1.048e+00;1.000e+00;7.988e-01;9.976e-01
2.268e+01;1.141e+00;8.209e-01;7.138e-01;5.940e-01;5.214e-01;1.172e+00;1.013e+01;6.448e-01;-4.448e-01;1.048e+00;1.002e+00;7.976e-01;9.980e-01
2.269e+01;1.140e+00;8.209e-01;7.139e-01;5.926e-01;5.179e-01;1.171e+00;1.011e+01;6.448e-01;-4.443e-01;1.049e+00;1.003e+00;7.966e-01;9.984e-01
2.270e+01;1.140e+00;8.210e-01;7.139e-01;5.916e-01;5.145e-01;1.169e+00;1.010e+01;6.449e-01;-4.441e-01;1.049e+00;1.004e+00;7.956e-01;9.987e-01
2.271e+01;1.139e+00;8.210e-01;7.139e-01;5.909e-01;5.111e-01;1.168e+00;1.010e+01;6.449e-01;-4.439e-01;1.050e+00;1.006e+00;7.946e-01;9.988e-01
2.272e+01;1.138e+00;8.210e-01;7.139e-01;5.905e-01;5.077e-01;1.167e+00;1.009e+01;6.449e-01;-4.439e-01;1.050e+00;1.006e+00;7.936e-01;9.988e-01
2.273e+01;1.137e+00;8.210e-01;7.139e-01;5.901e-01;5.045e-01;1.166e+00;1.008e+01;6.450e-01;-4.438e-01;1.051e+00;1.007e+00;7.923e-01;9.986e-01
2.274e+01;1.136e+00;8.210e-01;7.139e-01;5.898e-01;5.013e-01;1.165e+00;1.007e+01;6.450e-01;-4.438e-01;1.051e+00;1.008e+00;7.910e-01;9.982e-01
2.275e+01;1.135e+00;8.210e-01;7.139e-01;5.894e-01;4.983e-01;1.163e+00;1.006e+01;6.450e-01;-4.438e-01;1.052e+00;1.008e+00;7.895e-01;9.977e-01
2.276e+01;1.134e+00;8.210e-01;7.139e-01;5.888e-01;4.953e-01;1.162e+00;1.005e+01;6.450e-01;-4.437e-01;1.053e+00;1.009e+00;7.879e-01;9.971e-01
2.277e+01;1.133e+00;8.210e-01;7.139e-01;5.880e-01;4.925e-01;1.161e+00;1.005e+01;6.451e-01;-4.436e-01;1.053e+00;1.009e+00;7.860e-01;9.964e-01
2.278e+01;1.132e+00;8.210e-01;7.139e-01;5.869e-01;4.899e-01;1.159e+00;1.004e+01;6.451e-01;-4.435e-01;1.054e+00;1.009e+00;7.844e-01;9.956e-01
2.279e+01;1.131e+00;8.210e-01;7.139e-01;5.855e-01;4.875e-01;1.158e+00;1.003e+01;6.451e-01;-4.432e-01;1.054e+00;1.009e+00;7.828e-01;9.948e-01
2.280e+01;1.130e+00;8.210e-01;7.139e-01;5.837e-01;4.851e-01;1.157e+00;1.002e+01;6.452e-01;-4.429e-01;1.055e+00;1.009e+00;7.814e-01;9.939e-01
2.281e+01;1.130e+00;8.210e-01;7.139e-01;5.815e-01;4.828e-01;1.157e+00;1.001e+01;6.452e-01;-4.425e-01;1.055e+00;1.009e+00;7.801e-01;9.930e-01
2.282e+01;1.129e+00;8.210e-01;7.139e-01;5.791e-01;4.807e-01;1.156e+00;9.994e+00;6.452e-01;-4.418e-01;1.056e+00;1.008e+00;7.789e-01;9.921e-01
2.283e+01;1.129e+00;8.210e-01;7.139e-01;5.763e-01;4.788e-01;1.156e+00;9.981e+00;6.452e-01;-4.410e-01;1.056e+00;1.008e+00;7.781e-01;9.914e-01
2.284e+01;1.129e+00;8.210e-01;7.139e-01;5.733e-01;4.768e-01;1.155e+00;9.970e+00;6.453e-01;-4.400e-01;1.056e+00;1.007e+00;7.774e-01;9.909e-01
2.285e+01;1.130e+00;8.210e-01;7.139e-01;5.701e-01;4.748e-01;1.155e+00;9.958e+00;6.453e-01;-4.388e-01;1.056e+00;1.007e+00;7.770e-01;9.906e-01
2.286e+01;1.130e+00;8.210e-01;7.139e-01;5.668e-01;4.725e-01;1.156e+00;9.946e+00;6.453e-01;-4.375e-01;1.056e+00;1.006e+00;7.767e-01;9.907e-01
2.287e+01;1.131e+00;8.210e-01;7.139e-01;5.634e-01;4.699e-01;1.156e+00;9.935e+00;6.453e-01;-4.361e-01;1.055e+00;1.006e+00;7.764e-01;9.911e-01
2.288e+01;1.132e+00;8.210e-01;7.138e-01;5.600e-01;4.673e-01;1.156e+00;9.924e+00;6.454e-01;-4.346e-01;1.055e+00;1.006e+00;7.761e-01;9.918e-01
2.289e+01;1.132e+00;8.210e-01;7.138e-01;5.566e-01;4.645e-01;1.157e+00;9.913e+00;6.454e-01;-4.331e-01;1.055e+00;1.006e+00;7.758e-01;9.929e-01
2.290e+01;1.133e+00;8.210e-01;7.138e-01;5.532e-01;4.616e-01;1.157e+00;9.904e+00;6.454e-01;-4.316e-01;1.055e+00;1.005e+00;7.754e-01;9.943e-01
2.291e+01;1.134e+00;8.209e-01;7.138e-01;5.499e-01;4.588e-01;1.158e+00;9.897e+00;6.454e-01;-4.301e-01;1.055e+00;1.005e+00;7.747e-01;9.959e-01
2.292e+01;1.134e+00;8.209e-01;7.138e-01;5.467e-01;4.557e-01;1.158e+00;9.891e+00;6.455e-01;-4.287e-01;1.055e+00;1.005e+00;7.738e-01;9.977e-01
2.293e+01;1.134e+00;8.209e-01;7.138e-01;5.436e-01;4.525e-01;1.159e+00;9.887e+00;6.455e-01;-4.275e-01;1.055e+00;1.005e+00;7.728e-01;9.995e-01
2.294e+01;1.135e+00;8.209e-01;7.138e-01;5.406e-01;4.494e-01;1.159e+00;9.885e+00;6.455e-01;-4.263e-01;1.055e+00;1.005e+00;7.714e-01;1.001e+00
2.295e+01;1.135e+00;8.209e-01;7.138e-01;5.378e-01;4.461e-01;1.159e+00;9.883e+00;6.456e-01;-4.252e-01;1.056e+00;1.005e+00;7.699e-01;1.003e+00
2.296e+01;1.136e+00;8.209e-01;7.138e-01;5.354e-01;4.428e-01;1.160e+00;9.883e+00;6.456e-01;-4.244e-01;1.056e+00;1.004e+00;7.681e-01;1.004e+00
2.297e+01;1.136e+00;8.209e-01;7.138e-01;5.332e-01;4.393e-01;1.160e+00;9.882e+00;6.456e-01;-4.235e-01;1.056e+00;1.004e+00;7.663e-01;1.006e+00
2.298e+01;1.137e+00;8.209e-01;7.138e-01;5.310e-01;4.359e-01;1.161e+00;9.882e+00;6.456e-01;-4.227e-01;1.057e+00;1.003e+00;7.645e-01;1.007e+00
2.299e+01;1.138e+00;8.209e-01;7.138e-01;5.291e-01;4.323e-01;1.160e+00;9.881e+00;6.457e-01;-4.218e-01;1.057e+00;1.003e+00;7.625e-01;1.007e+00
2.300e+01;1.138e+00;8.208e-01;7.138e-01;5.272e-01;4.287e-01;1.160e+00;9.881e+00;6.457e-01;-4.209e-01;1.058e+00;1.002e+00;7.605e-01;1.008e+00
2.301e+01;1.139e+00;8.208e-01;7.138e-01;5.253e-01;4.250e-01;1.160e+00;9.881e+00;6.457e-01;-4.197e-01;1.058e+00;1.002e+00;7.585e-01;1.009e+00
2.302e+01;1.140e+00;8.208e-01;7.138e-01;5.235e-01;4.214e-01;1.160e+00;9.882e+00;6.457e-01;-4.183e-01;1.059e+00;1.001e+00;7.565e-01;1.010e+00
2.303e+01;1.141e+00;8.208e-01;7.138e-01;5.215e-01;4.177e-01;1.159e+00;9.884e+00;6.458e-01;-4.166e-01;1.060e+00;1.001e+00;7.545e-01;1.010e+00
2.304e+01;1.142e+00;8.208e-01;7.138e-01;5.194e-01;4.140e-01;1.159e+00;9.886e+00;6.458e-01;-4.148e-01;1.061e+00;1.001e+00;7.525e-01;1.011e+00
2.305e+01;1.143e+00;8.208e-01;7.138e-01;5.172e-01;4.104e-01;1.159e+00;9.889e+00;6.458e-01;-4.126e-01;1.061e+00;1.000e+00;7.508e-01;1.012e+00
2.306e+01;1.144e+00;8.208e-01;7.138e-01;5.148e-01;4.070e-01;1.158e+00;9.892e+00;6.458e-01;-4.100e-01;1.062e+00;9.995e-01;7.493e-01;1.012e+00
2.307e+01;1.146e+00;8.208e-01;7.138e-01;5.123e-01;4.036e-01;1.158e+00;9.895e+00;6.459e-01;-4.073e-01;1.063e+00;9.991e-01;7.479e-01;1.012e+00
2.308e+01;1.147e+00;8.208e-01;7.138e-01;5.098e-01;4.005e-01;1.157e+00;9.898e+00;6.459e-01;-4.044e-01;1.063e+00;9.987e-01;7.466e-01;1.013e+00
2.309e+01;1.148e+00;8.208e-01;7.138e-01;5.074e-01;3.976e-01;1.157e+00;9.901e+00;6.459e-01;-4.014e-01;1.064e+00;9.984e-01;7.456e-01;1.013e+00
2.310e+01;1.150e+00;8.208e-01;7.138e-01;5.051e-01;3.948e-01;1.156e+00;9.903e+00;6.460e-01;-3.984e-01;1.065e+00;9.983e-01;7.445e-01;1.012e+00
2.311e+01;1.151e+00;8.208e-01;7.138e-01;5.031e-01;3.922e-01;1.156e+00;9.906e+00;6.460e-01;-3.955e-01;1.065e+00;9.984e-01;7.435e-01;1.012e+00
2.312e+01;1.152e+00;8.209e-01;7.138e-01;5.014e-01;3.898e-01;1.155e+00;9.908e+00;6.460e-01;-3.927e-01;1.065e+00;9.986e-01;7.426e-01;1.012e+00
2.313e+01;1.153e+00;8.209e-01;7.138e-01;4.999e-01;3.876e-01;1.155e+00;9.911e+00;6.460e-01;-3.900e-01;1.065e+00;9.989e-01;7.420e-01;1.011e+00
2.314e+01;1.154e+00;8.209e-01;7.138e-01;4.985e-01;3.856e-01;1.154e+00;9.915e+00;6.461e-01;-3.874e-01;1.065e+00;9.993e-01;7.416e-01;1.010e+00
2.315e+01;1.154e+00;8.209e-01;7.138e-01;4.972e-01;3.838e-01;1.154e+00;9.921e+00;6.461e-01;-3.850e-01;1.064e+00;9.996e-01;7.414e-01;1.010e+00
2.316e+01;1.155e+00;8.209e-01;7.138e-01;4.959e-01;3.821e-01;1.154e+00;9.927e+00;6.461e-01;-3.826e-01;1.063e+00;9.999e-01;7.414e-01;1.009e+00
2.317e+01;1.155e+00;8.209e-01;7.137e-01;4.947e-01;3.806e-01;1.153e+00;9.935e+00;6.461e-01;-3.804e-01;1.062e+00;1.000e+00;7.416e-01;1.008e+00
2.318e+01;1.155e+00;8.209e-01;7.137e-01;4.935e-01;3.792e-01;1.153e+00;9.944e+00;6.462e-01;-3.783e-01;1.061e+00;1.000e+00;7.420e-01;1.008e+00
2.319e+01;1.155e+00;8.209e-01;7.137e-01;4.921e-01;3.778e-01;1.153e+00;9.953e+00;6.462e-01;-3.763e-01;1.060e+00;9.999e-01;7.423e-01;1.007e+00
2.320e+01;1.155e+00;8.209e-01;7.137e-01;4.905e-01;3.764e-01;1.152e+00;9.964e+00;6.462e-01;-3.746e-01;1.058e+00;9.996e-01;7.426e-01;1.006e+00
2.321e+01;1.155e+00;8.209e-01;7.137e-01;4.889e-01;3.751e-01;1.152e+00;9.974e+00;6.462e-01;-3.730e-01;1.057e+00;9.992e-01;7.427e-01;1.005e+00
2.322e+01;1.155e+00;8.209e-01;7.137e-01;4.868e-01;3.738e-01;1.153e+00;9.984e+00;6.463e-01;-3.718e-01;1.055e+00;9.988e-01;7.426e-01;1.003e+00
2.323e+01;1.155e+00;8.209e-01;7.137e-01;4.846e-01;3.725e-01;1.153e+00;9.994e+00;6.463e-01;-3.707e-01;1.054e+00;9.983e-01;7.424e-01;1.002e+00
2.324e+01;1.156e+00;8.209e-01;7.137e-01;4.823e-01;3.713e-01;1.153e+00;1.000e+01;6.463e-01;-3.700e-01;1.052e+00;9.978e-01;7.418e-01;1.000e+00
2.325e+01;1.156e+00;8.209e-01;7.137e-01;4.798e-01;3.701e-01;1.154e+00;1.001e+01;6.463e-01;-3.694e-01;1.051e+00;9.973e-01;7.412e-01;9.990e-01
2.326e+01;1.157e+00;8.209e-01;7.136e-01;4.773e-01;3.689e-01;1.154e+00;1.002e+01;6.464e-01;-3.690e-01;1.049e+00;9.968e-01;7.403e-01;9.977e-01
2.327e+01;1.157e+00;8.209e-01;7.136e-01;4.746e-01;3.680e-01;1.154e+00;1.002e+01;6.464e-01;-3.687e-01;1.048e+00;9.964e-01;7.391e-01;9.965e-01
2.328e+01;1.157e+00;8.209e-01;7.136e-01;4.719e-01;3.671e-01;1.154e+00;1.003e+01;6.464e-01;-3.683e-01;1.047e+00;9.959e-01;7.377e-01;9.955e-01
2.329e+01;1.158e+00;8.209e-01;7.136e-01;4.691e-01;3.664e-01;1.154e+00;1.003e+01;6.464e-01;-3.678e-01;1.046e+00;9.955e-01;7.361e-01;9.945e-01
2.330e+01;1.157e+00;8.209e-01;7.136e-01;4.663e-01;3.658e-01;1.155e+00;1.003e+01;6.465e-01;-3.673e-01;1.045e+00;9.951e-01;7.345e-01;9.936e-01
2.331e+01;1.157e+00;8.209e-01;7.136e-01;4.635e-01;3.652e-01;1.155e+00;1.003e+01;6.465e-01;-3.669e-01;1.044e+00;9.947e-01;7.328e-01;9.927e-01
2.332e+01;1.157e+00;8.209e-01;7.136e-01;4.607e-01;3.646e-01;1.156e+00;1.002e+01;6.465e-01;-3.662e-01;1.044e+00;9.944e-01;7.312e-01;9.920e-01
2.333e+01;1.156e+00;8.209e-01;7.136e-01;4.580e-01;3.641e-01;1.157e+00;1.002e+01;6.465e-01;-3.653e-01;1.043e+00;9.942e-01;7.299e-01;9.913e-01
2.334e+01;1.156e+00;8.209e-01;7.136e-01;4.550e-01;3.635e-01;1.158e+00;1.001e+01;6.466e-01;-3.643e-01;1.043e+00;9.941e-01;7.288e-01;9.907e-01
2.335e+01;1.155e+00;8.209e-01;7.136e-01;4.521e-01;3.631e-01;1.159e+00;1.000e+01;6.466e-01;-3.630e-01;1.042e+00;9.941e-01;7.279e-01;9.903e-01
2.336e+01;1.155e+00;8.209e-01;7.136e-01;4.493e-01;3.627e-01;1.160e+00;9.994e+00;6.466e-01;-3.615e-01;1.042e+00;9.942e-01;7.274e-01;9.900e-01
2.337e+01;1.154e+00;8.209e-01;7.136e-01;4.464e-01;3.621e-01;1.161e+00;9.986e+00;6.466e-01;-3.597e-01;1.041e+00;9.944e-01;7.272e-01;9.898e-01
2.338e+01;1.154e+00;8.209e-01;7.136e-01;4.437e-01;3.614e-01;1.162e+00;9.979e+00;6.467e-01;-3.579e-01;1.040e+00;9.946e-01;7.270e-01;9.897e-01
2.339e+01;1.154e+00;8.209e-01;7.136e-01;4.411e-01;3.605e-01;1.163e+00;9.972e+00;6.467e-01;-3.560e-01;1.040e+00;9.949e-01;7.269e-01;9.898e-01
2.340e+01;1.154e+00;8.209e-01;7.136e-01;4.384e-01;3.596e-01;1.164e+00;9.967e+00;6.467e-01;-3.539e-01;1.039e+00;9.952e-01;7.269e-01;9.898e-01
2.341e+01;1.154e+00;8.208e-01;7.136e-01;4.358e-01;3.586e-01;1.164e+00;9.964e+00;6.467e-01;-3.520e-01;1.038e+00;9.954e-01;7.265e-01;9.900e-01
2.342e+01;1.155e+00;8.208e-01;7.137e-01;4.330e-01;3.575e-01;1.164e+00;9.962e+00;6.468e-01;-3.500e-01;1.038e+00;9.956e-01;7.259e-01;9.902e-01
2.343e+01;1.155e+00;8.208e-01;7.137e-01;4.301e-01;3.566e-01;1.165e+00;9.962e+00;6.468e-01;-3.482e-01;1.037e+00;9.958e-01;7.253e-01;9.906e-01
2.344e+01;1.156e+00;8.208e-01;7.137e-01;4.270e-01;3.556e-01;1.165e+00;9.963e+00;6.468e-01;-3.465e-01;1.037e+00;9.959e-01;7.245e-01;9.911e-01
2.345e+01;1.156e+00;8.208e-01;7.137e-01;4.239e-01;3.547e-01;1.166e+00;9.965e+00;6.468e-01;-3.449e-01;1.036e+00;9.959e-01;7.237e-01;9.917e-01
2.346e+01;1.157e+00;8.208e-01;7.137e-01;4.209e-01;3.537e-01;1.166e+00;9.968e+00;6.469e-01;-3.435e-01;1.036e+00;9.959e-01;7.229e-01;9.923e-01
2.347e+01;1.158e+00;8.208e-01;7.137e-01;4.180e-01;3.528e-01;1.166e+00;9.971e+00;6.469e-01;-3.421e-01;1.035e+00;9.958e-01;7.219e-01;9.929e-01
2.348e+01;1.159e+00;8.208e-01;7.137e-01;4.152e-01;3.520e-01;1.167e+00;9.975e+00;6.469e-01;-3.406e-01;1.035e+00;9.958e-01;7.209e-01;9.936e-01
2.349e+01;1.160e+00;8.208e-01;7.137e-01;4.124e-01;3.512e-01;1.167e+00;9.979e+00;6.469e-01;-3.392e-01;1.035e+00;9.957e-01;7.199e-01;9.942e-01
2.350e+01;1.161e+00;8.208e-01;7.137e-01;4.096e-01;3.505e-01;1.167e+00;9.984e+00;6.470e-01;-3.377e-01;1.035e+00;9.957e-01;7.188e-01;9.947e-01
