time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
2.351e+01;1.162e+00;8.209e-01;7.137e-01;4.067e-01;3.498e-01;1.166e+00;9.989e+00;6.470e-01;-3.361e-01;1.035e+00;9.956e-01;7.174e-01;9.952e-01
2.352e+01;1.163e+00;8.209e-01;7.136e-01;4.039e-01;3.489e-01;1.166e+00;9.994e+00;6.470e-01;-3.345e-01;1.035e+00;9.955e-01;7.160e-01;9.956e-01
2.353e+01;1.163e+00;8.209e-01;7.136e-01;4.008e-01;3.480e-01;1.166e+00;1.000e+01;6.470e-01;-3.329e-01;1.036e+00;9.955e-01;7.145e-01;9.957e-01
2.354e+01;1.163e+00;8.209e-01;7.137e-01;3.976e-01;3.470e-01;1.165e+00;1.001e+01;6.471e-01;-3.313e-01;1.036e+00;9.954e-01;7.129e-01;9.958e-01
2.355e+01;1.163e+00;8.209e-01;7.137e-01;3.943e-01;3.460e-01;1.164e+00;1.001e+01;6.471e-01;-3.298e-01;1.037e+00;9.952e-01;7.113e-01;9.957e-01
2.356e+01;1.163e+00;8.209e-01;7.137e-01;3.912e-01;3.449e-01;1.163e+00;1.002e+01;6.471e-01;-3.283e-01;1.038e+00;9.951e-01;7.097e-01;9.955e-01
2.357e+01;1.164e+00;8.209e-01;7.137e-01;3.879e-01;3.437e-01;1.162e+00;1.002e+01;6.471e-01;-3.269e-01;1.038e+00;9.951e-01;7.081e-01;9.954e-01
2.358e+01;1.164e+00;8.209e-01;7.137e-01;3.848e-01;3.423e-01;1.161e+00;1.003e+01;6.472e-01;-3.255e-01;1.039e+00;9.951e-01;7.066e-01;9.953e-01
2.359e+01;1.164e+00;8.209e-01;7.137e-01;3.816e-01;3.408e-01;1.161e+00;1.003e+01;6.472e-01;-3.241e-01;1.040e+00;9.952e-01;7.052e-01;9.954e-01
2.360e+01;1.165e+00;8.209e-01;7.137e-01;3.785e-01;3.391e-01;1.160e+00;1.003e+01;6.472e-01;-3.227e-01;1.041e+00;9.956e-01;7.039e-01;9.956e-01
2.361e+01;1.165e+00;8.209e-01;7.137e-01;3.753e-01;3.373e-01;1.160e+00;1.003e+01;6.472e-01;-3.214e-01;1.042e+00;9.961e-01;7.030e-01;9.958e-01
2.362e+01;1.165e+00;8.209e-01;7.137e-01;3.722e-01;3.352e-01;1.159e+00;1.003e+01;6.473e-01;-3.200e-01;1.043e+00;9.967e-01;7.021e-01;9.960e-01
2.363e+01;1.166e+00;8.209e-01;7.137e-01;3.690e-01;3.329e-01;1.159e+00;1.003e+01;6.473e-01;-3.185e-01;1.044e+00;9.974e-01;7.016e-01;9.963e-01
2.364e+01;1.166e+00;8.209e-01;7.137e-01;3.660e-01;3.306e-01;1.159e+00;1.003e+01;6.473e-01;-3.168e-01;1.045e+00;9.981e-01;7.014e-01;9.965e-01
2.365e+01;1.166e+00;8.209e-01;7.137e-01;3.629e-01;3.283e-01;1.159e+00;1.003e+01;6.473e-01;-3.149e-01;1.045e+00;9.987e-01;7.014e-01;9.968e-01
2.366e+01;1.166e+00;8.209e-01;7.138e-01;3.598e-01;3.259e-01;1.159e+00;1.003e+01;6.474e-01;-3.130e-01;1.046e+00;9.992e-01;7.016e-01;9.971e-01
2.367e+01;1.166e+00;8.209e-01;7.138e-01;3.568e-01;3.236e-01;1.159e+00;1.003e+01;6.474e-01;-3.112e-01;1.047e+00;9.995e-01;7.021e-01;9.975e-01
2.368e+01;1.166e+00;8.209e-01;7.138e-01;3.537e-01;3.215e-01;1.160e+00;1.003e+01;6.474e-01;-3.095e-01;1.047e+00;9.996e-01;7.025e-01;9.980e-01
2.369e+01;1.165e+00;8.209e-01;7.138e-01;3.505e-01;3.193e-01;1.161e+00;1.003e+01;6.474e-01;-3.079e-01;1.047e+00;9.995e-01;7.032e-01;9.985e-01
2.370e+01;1.165e+00;8.209e-01;7.138e-01;3.475e-01;3.171e-01;1.161e+00;1.003e+01;6.475e-01;-3.066e-01;1.047e+00;9.992e-01;7.037e-01;9.990e-01
2.371e+01;1.164e+00;8.209e-01;7.138e-01;3.445e-01;3.150e-01;1.162e+00;1.004e+01;6.475e-01;-3.055e-01;1.047e+00;9.987e-01;7.043e-01;9.995e-01
2.372e+01;1.163e+00;8.209e-01;7.138e-01;3.417e-01;3.130e-01;1.163e+00;1.004e+01;6.475e-01;-3.044e-01;1.048e+00;9.982e-01;7.048e-01;9.999e-01
2.373e+01;1.162e+00;8.209e-01;7.138e-01;3.392e-01;3.112e-01;1.163e+00;1.004e+01;6.475e-01;-3.035e-01;1.048e+00;9.975e-01;7.051e-01;1.000e+00
2.374e+01;1.161e+00;8.209e-01;7.138e-01;3.368e-01;3.095e-01;1.164e+00;1.004e+01;6.476e-01;-3.027e-01;1.048e+00;9.967e-01;7.054e-01;1.000e+00
2.375e+01;1.159e+00;8.209e-01;7.138e-01;3.347e-01;3.080e-01;1.165e+00;1.004e+01;6.476e-01;-3.021e-01;1.048e+00;9.957e-01;7.054e-01;1.001e+00
2.376e+01;1.158e+00;8.209e-01;7.139e-01;3.326e-01;3.066e-01;1.165e+00;1.004e+01;6.476e-01;-3.012e-01;1.048e+00;9.946e-01;7.051e-01;1.001e+00
2.377e+01;1.156e+00;8.209e-01;7.139e-01;3.306e-01;3.050e-01;1.166e+00;1.004e+01;6.476e-01;-3.003e-01;1.049e+00;9.933e-01;7.048e-01;1.001e+00
2.378e+01;1.155e+00;8.208e-01;7.139e-01;3.287e-01;3.035e-01;1.166e+00;1.004e+01;6.476e-01;-2.993e-01;1.049e+00;9.919e-01;7.042e-01;1.001e+00
2.379e+01;1.154e+00;8.208e-01;7.139e-01;3.269e-01;3.017e-01;1.167e+00;1.004e+01;6.477e-01;-2.981e-01;1.049e+00;9.904e-01;7.036e-01;1.001e+00
2.380e+01;1.152e+00;8.208e-01;7.139e-01;3.250e-01;3.000e-01;1.167e+00;1.004e+01;6.477e-01;-2.967e-01;1.049e+00;9.890e-01;7.029e-01;1.001e+00
2.381e+01;1.151e+00;8.208e-01;7.139e-01;3.230e-01;2.981e-01;1.168e+00;1.003e+01;6.477e-01;-2.949e-01;1.050e+00;9.879e-01;7.021e-01;1.001e+00
2.382e+01;1.149e+00;8.208e-01;7.139e-01;3.210e-01;2.960e-01;1.168e+00;1.003e+01;6.477e-01;-2.930e-01;1.050e+00;9.870e-01;7.015e-01;1.001e+00
2.383e+01;1.148e+00;8.208e-01;7.138e-01;3.190e-01;2.940e-01;1.168e+00;1.002e+01;6.478e-01;-2.907e-01;1.050e+00;9.864e-01;7.011e-01;1.001e+00
2.384e+01;1.147e+00;8.208e-01;7.138e-01;3.171e-01;2.918e-01;1.169e+00;1.001e+01;6.478e-01;-2.884e-01;1.050e+00;9.861e-01;7.008e-01;1.000e+00
2.385e+01;1.145e+00;8.208e-01;7.138e-01;3.153e-01;2.896e-01;1.169e+00;9.995e+00;6.478e-01;-2.859e-01;1.051e+00;9.862e-01;7.008e-01;1.000e+00
2.386e+01;1.144e+00;8.208e-01;7.138e-01;3.138e-01;2.874e-01;1.169e+00;9.983e+00;6.478e-01;-2.833e-01;1.051e+00;9.867e-01;7.010e-01;9.998e-01
2.387e+01;1.143e+00;8.208e-01;7.138e-01;3.123e-01;2.850e-01;1.169e+00;9.972e+00;6.479e-01;-2.806e-01;1.052e+00;9.874e-01;7.015e-01;9.995e-01
2.388e+01;1.142e+00;8.208e-01;7.138e-01;3.111e-01;2.828e-01;1.167e+00;9.961e+00;6.479e-01;-2.780e-01;1.052e+00;9.884e-01;7.022e-01;9.992e-01
2.389e+01;1.142e+00;8.208e-01;7.138e-01;3.101e-01;2.805e-01;1.167e+00;9.950e+00;6.479e-01;-2.754e-01;1.053e+00;9.896e-01;7.032e-01;9.989e-01
2.390e+01;1.141e+00;8.208e-01;7.138e-01;3.090e-01;2.783e-01;1.167e+00;9.940e+00;6.479e-01;-2.730e-01;1.053e+00;9.908e-01;7.044e-01;9.985e-01
2.391e+01;1.141e+00;8.208e-01;7.138e-01;3.077e-01;2.760e-01;1.167e+00;9.929e+00;6.480e-01;-2.707e-01;1.054e+00;9.922e-01;7.057e-01;9.980e-01
2.392e+01;1.140e+00;8.208e-01;7.138e-01;3.064e-01;2.737e-01;1.167e+00;9.920e+00;6.480e-01;-2.685e-01;1.054e+00;9.936e-01;7.069e-01;9.974e-01
2.393e+01;1.140e+00;8.208e-01;7.138e-01;3.046e-01;2.713e-01;1.167e+00;9.910e+00;6.480e-01;-2.665e-01;1.054e+00;9.950e-01;7.081e-01;9.967e-01
2.394e+01;1.139e+00;8.208e-01;7.138e-01;3.028e-01;2.690e-01;1.167e+00;9.901e+00;6.480e-01;-2.646e-01;1.054e+00;9.963e-01;7.089e-01;9.960e-01
2.395e+01;1.139e+00;8.208e-01;7.138e-01;3.006e-01;2.667e-01;1.167e+00;9.893e+00;6.481e-01;-2.628e-01;1.054e+00;9.975e-01;7.096e-01;9.954e-01
2.396e+01;1.139e+00;8.208e-01;7.138e-01;2.984e-01;2.646e-01;1.167e+00;9.884e+00;6.481e-01;-2.611e-01;1.054e+00;9.987e-01;7.100e-01;9.947e-01
2.397e+01;1.138e+00;8.208e-01;7.138e-01;2.962e-01;2.628e-01;1.166e+00;9.877e+00;6.481e-01;-2.597e-01;1.053e+00;9.998e-01;7.102e-01;9.941e-01
2.398e+01;1.138e+00;8.208e-01;7.138e-01;2.941e-01;2.612e-01;1.166e+00;9.869e+00;6.481e-01;-2.585e-01;1.053e+00;1.001e+00;7.101e-01;9.935e-01
2.399e+01;1.137e+00;8.208e-01;7.138e-01;2.922e-01;2.600e-01;1.166e+00;9.863e+00;6.481e-01;-2.576e-01;1.053e+00;1.002e+00;7.098e-01;9.929e-01
2.400e+01;1.136e+00;8.208e-01;7.138e-01;2.905e-01;2.591e-01;1.165e+00;9.858e+00;6.482e-01;-2.568e-01;1.053e+00;1.003e+00;7.093e-01;9.923e-01
2.401e+01;1.135e+00;8.208e-01;7.138e-01;2.891e-01;2.584e-01;1.164e+00;9.854e+00;6.482e-01;-2.561e-01;1.053e+00;1.004e+00;7.086e-01;9.917e-01
2.402e+01;1.133e+00;8.208e-01;7.138e-01;2.878e-01;2.578e-01;1.164e+00;9.852e+00;6.482e-01;-2.554e-01;1.053e+00;1.004e+00;7.079e-01;9.912e-01
2.403e+01;1.132e+00;8.208e-01;7.138e-01;2.869e-01;2.574e-01;1.163e+00;9.851e+00;6.482e-01;-2.547e-01;1.053e+00;1.005e+00;7.072e-01;9.907e-01
2.404e+01;1.131e+00;8.208e-01;7.138e-01;2.863e-01;2.572e-01;1.161e+00;9.851e+00;6.483e-01;-2.539e-01;1.053e+00;1.005e+00;7.063e-01;9.901e-01
2.405e+01;1.131e+00;8.208e-01;7.139e-01;2.860e-01;2.572e-01;1.160e+00;9.852e+00;6.483e-01;-2.531e-01;1.053e+00;1.006e+00;7.052e-01;9.895e-01
2.406e+01;1.130e+00;8.208e-01;7.139e-01;2.860e-01;2.571e-01;1.159e+00;9.853e+00;6.483e-01;-2.524e-01;1.053e+00;1.006e+00;7.040e-01;9.888e-01
2.407e+01;1.130e+00;8.208e-01;7.139e-01;2.861e-01;2.570e-01;1.158e+00;9.853e+00;6.483e-01;-2.518e-01;1.052e+00;1.007e+00;7.026e-01;9.880e-01
2.408e+01;1.129e+00;8.208e-01;7.139e-01;2.864e-01;2.569e-01;1.158e+00;9.852e+00;6.484e-01;-2.511e-01;1.052e+00;1.007e+00;7.011e-01;9.872e-01
2.409e+01;1.129e+00;8.208e-01;7.139e-01;2.865e-01;2.565e-01;1.157e+00;9.851e+00;6.484e-01;-2.506e-01;1.052e+00;1.007e+00;6.994e-01;9.862e-01
2.410e+01;1.130e+00;8.208e-01;7.139e-01;2.865e-01;2.560e-01;1.156e+00;9.849e+00;6.484e-01;-2.499e-01;1.051e+00;1.007e+00;6.975e-01;9.852e-01
2.411e+01;1.130e+00;8.208e-01;7.140e-01;2.863e-01;2.551e-01;1.156e+00;9.847e+00;6.484e-01;-2.491e-01;1.051e+00;1.007e+00;6.957e-01;9.843e-01
2.412e+01;1.131e+00;8.208e-01;7.140e-01;2.858e-01;2.539e-01;1.154e+00;9.845e+00;6.484e-01;-2.482e-01;1.050e+00;1.007e+00;6.940e-01;9.834e-01
2.413e+01;1.131e+00;8.208e-01;7.140e-01;2.851e-01;2.525e-01;1.154e+00;9.844e+00;6.485e-01;-2.471e-01;1.049e+00;1.006e+00;6.926e-01;9.827e-01
2.414e+01;1.132e+00;8.207e-01;7.140e-01;2.842e-01;2.505e-01;1.153e+00;9.844e+00;6.485e-01;-2.459e-01;1.049e+00;1.006e+00;6.914e-01;9.822e-01
2.415e+01;1.133e+00;8.208e-01;7.140e-01;2.832e-01;2.482e-01;1.153e+00;9.845e+00;6.485e-01;-2.445e-01;1.049e+00;1.006e+00;6.905e-01;9.818e-01
2.416e+01;1.133e+00;8.207e-01;7.140e-01;2.821e-01;2.455e-01;1.152e+00;9.847e+00;6.485e-01;-2.429e-01;1.049e+00;1.006e+00;6.898e-01;9.817e-01
2.417e+01;1.134e+00;8.208e-01;7.140e-01;2.809e-01;2.425e-01;1.151e+00;9.850e+00;6.486e-01;-2.411e-01;1.049e+00;1.006e+00;6.895e-01;9.818e-01
2.418e+01;1.135e+00;8.207e-01;7.140e-01;2.797e-01;2.393e-01;1.151e+00;9.854e+00;6.486e-01;-2.392e-01;1.049e+00;1.005e+00;6.892e-01;9.821e-01
2.419e+01;1.136e+00;8.207e-01;7.140e-01;2.784e-01;2.358e-01;1.151e+00;9.859e+00;6.486e-01;-2.372e-01;1.050e+00;1.005e+00;6.890e-01;9.825e-01
2.420e+01;1.137e+00;8.207e-01;7.140e-01;2.771e-01;2.321e-01;1.151e+00;9.865e+00;6.486e-01;-2.352e-01;1.050e+00;1.005e+00;6.891e-01;9.832e-01
2.421e+01;1.138e+00;8.208e-01;7.140e-01;2.759e-01;2.281e-01;1.151e+00;9.871e+00;6.486e-01;-2.332e-01;1.051e+00;1.004e+00;6.891e-01;9.839e-01
2.422e+01;1.139e+00;8.208e-01;7.140e-01;2.745e-01;2.240e-01;1.151e+00;9.878e+00;6.487e-01;-2.312e-01;1.052e+00;1.004e+00;6.894e-01;9.848e-01
2.423e+01;1.140e+00;8.208e-01;7.139e-01;2.730e-01;2.199e-01;1.151e+00;9.884e+00;6.487e-01;-2.294e-01;1.053e+00;1.004e+00;6.896e-01;9.856e-01
2.424e+01;1.142e+00;8.208e-01;7.139e-01;2.713e-01;2.159e-01;1.152e+00;9.890e+00;6.487e-01;-2.275e-01;1.054e+00;1.004e+00;6.901e-01;9.864e-01
2.425e+01;1.143e+00;8.208e-01;7.139e-01;2.694e-01;2.119e-01;1.152e+00;9.896e+00;6.487e-01;-2.256e-01;1.054e+00;1.004e+00;6.905e-01;9.871e-01
2.426e+01;1.144e+00;8.208e-01;7.139e-01;2.672e-01;2.082e-01;1.153e+00;9.900e+00;6.488e-01;-2.240e-01;1.055e+00;1.004e+00;6.909e-01;9.876e-01
2.427e+01;1.145e+00;8.208e-01;7.139e-01;2.646e-01;2.048e-01;1.154e+00;9.904e+00;6.488e-01;-2.224e-01;1.055e+00;1.004e+00;6.911e-01;9.880e-01
2.428e+01;1.146e+00;8.208e-01;7.139e-01;2.619e-01;2.016e-01;1.155e+00;9.908e+00;6.488e-01;-2.211e-01;1.056e+00;1.004e+00;6.912e-01;9.883e-01
2.429e+01;1.147e+00;8.208e-01;7.139e-01;2.588e-01;1.986e-01;1.156e+00;9.911e+00;6.488e-01;-2.197e-01;1.056e+00;1.004e+00;6.911e-01;9.884e-01
2.430e+01;1.148e+00;8.208e-01;7.139e-01;2.556e-01;1.959e-01;1.157e+00;9.914e+00;6.488e-01;-2.185e-01;1.056e+00;1.004e+00;6.907e-01;9.885e-01
2.431e+01;1.149e+00;8.208e-01;7.139e-01;2.522e-01;1.937e-01;1.158e+00;9.916e+00;6.489e-01;-2.172e-01;1.056e+00;1.004e+00;6.901e-01;9.885e-01
2.432e+01;1.150e+00;8.208e-01;7.139e-01;2.490e-01;1.918e-01;1.159e+00;9.919e+00;6.489e-01;-2.160e-01;1.056e+00;1.004e+00;6.894e-01;9.886e-01
2.433e+01;1.151e+00;8.207e-01;7.139e-01;2.457e-01;1.901e-01;1.160e+00;9.923e+00;6.489e-01;-2.145e-01;1.056e+00;1.004e+00;6.885e-01;9.888e-01
2.434e+01;1.152e+00;8.207e-01;7.139e-01;2.426e-01;1.887e-01;1.161e+00;9.927e+00;6.489e-01;-2.131e-01;1.056e+00;1.004e+00;6.875e-01;9.891e-01
2.435e+01;1.153e+00;8.207e-01;7.139e-01;2.396e-01;1.875e-01;1.162e+00;9.933e+00;6.490e-01;-2.114e-01;1.056e+00;1.004e+00;6.866e-01;9.894e-01
2.436e+01;1.154e+00;8.207e-01;7.139e-01;2.367e-01;1.866e-01;1.163e+00;9.939e+00;6.490e-01;-2.096e-01;1.056e+00;1.004e+00;6.857e-01;9.899e-01
2.437e+01;1.155e+00;8.207e-01;7.139e-01;2.338e-01;1.859e-01;1.163e+00;9.946e+00;6.490e-01;-2.078e-01;1.056e+00;1.003e+00;6.851e-01;9.904e-01
2.438e+01;1.156e+00;8.207e-01;7.139e-01;2.311e-01;1.854e-01;1.162e+00;9.953e+00;6.490e-01;-2.058e-01;1.056e+00;1.003e+00;6.846e-01;9.910e-01
2.439e+01;1.156e+00;8.207e-01;7.139e-01;2.283e-01;1.850e-01;1.162e+00;9.960e+00;6.490e-01;-2.038e-01;1.055e+00;1.003e+00;6.843e-01;9.915e-01
2.440e+01;1.157e+00;8.207e-01;7.139e-01;2.255e-01;1.848e-01;1.162e+00;9.968e+00;6.491e-01;-2.020e-01;1.055e+00;1.002e+00;6.842e-01;9.921e-01
2.441e+01;1.158e+00;8.207e-01;7.139e-01;2.229e-01;1.846e-01;1.161e+00;9.977e+00;6.491e-01;-2.001e-01;1.055e+00;1.002e+00;6.842e-01;9.926e-01
2.442e+01;1.159e+00;8.208e-01;7.139e-01;2.203e-01;1.845e-01;1.161e+00;9.985e+00;6.491e-01;-1.984e-01;1.055e+00;1.001e+00;6.845e-01;9.931e-01
2.443e+01;1.159e+00;8.208e-01;7.139e-01;2.177e-01;1.843e-01;1.160e+00;9.992e+00;6.491e-01;-1.969e-01;1.055e+00;1.000e+00;6.848e-01;9.933e-01
2.444e+01;1.160e+00;8.208e-01;7.139e-01;2.154e-01;1.840e-01;1.160e+00;1.000e+01;6.492e-01;-1.954e-01;1.056e+00;9.992e-01;6.853e-01;9.934e-01
2.445e+01;1.160e+00;8.208e-01;7.139e-01;2.131e-01;1.837e-01;1.159e+00;1.001e+01;6.492e-01;-1.938e-01;1.056e+00;9.983e-01;6.859e-01;9.932e-01
2.446e+01;1.160e+00;8.208e-01;7.139e-01;2.111e-01;1.834e-01;1.158e+00;1.001e+01;6.492e-01;-1.924e-01;1.056e+00;9.974e-01;6.865e-01;9.927e-01
2.447e+01;1.160e+00;8.208e-01;7.139e-01;2.092e-01;1.831e-01;1.156e+00;1.002e+01;6.492e-01;-1.909e-01;1.056e+00;9.963e-01;6.871e-01;9.922e-01
2.448e+01;1.160e+00;8.208e-01;7.139e-01;2.075e-01;1.826e-01;1.155e+00;1.003e+01;6.492e-01;-1.894e-01;1.056e+00;9.952e-01;6.877e-01;9.915e-01
2.449e+01;1.160e+00;8.208e-01;7.139e-01;2.059e-01;1.821e-01;1.154e+00;1.003e+01;6.493e-01;-1.879e-01;1.056e+00;9.941e-01;6.881e-01;9.908e-01
2.450e+01;1.159e+00;8.208e-01;7.139e-01;2.045e-01;1.816e-01;1.152e+00;1.004e+01;6.493e-01;-1.864e-01;1.056e+00;9.930e-01;6.884e-01;9.901e-01
2.451e+01;1.158e+00;8.209e-01;7.139e-01;2.032e-01;1.811e-01;1.151e+00;1.004e+01;6.493e-01;-1.849e-01;1.056e+00;9.920e-01;6.886e-01;9.896e-01
2.452e+01;1.157e+00;8.210e-01;7.139e-01;2.020e-01;1.805e-01;1.150e+00;1.004e+01;6.493e-01;-1.835e-01;1.056e+00;9.910e-01;6.885e-01;9.893e-01
2.453e+01;1.155e+00;8.210e-01;7.139e-01;2.010e-01;1.800e-01;1.150e+00;1.004e+01;6.493e-01;-1.822e-01;1.056e+00;9.902e-01;6.883e-01;9.892e-01
2.454e+01;1.154e+00;8.210e-01;7.139e-01;2.003e-01;1.796e-01;1.149e+00;1.005e+01;6.494e-01;-1.808e-01;1.056e+00;9.895e-01;6.879e-01;9.892e-01
2.455e+01;1.152e+00;8.210e-01;7.139e-01;1.998e-01;1.792e-01;1.149e+00;1.005e+01;6.494e-01;-1.796e-01;1.056e+00;9.888e-01;6.874e-01;9.895e-01
2.456e+01;1.151e+00;8.210e-01;7.139e-01;1.995e-01;1.790e-01;1.150e+00;1.006e+01;6.494e-01;-1.783e-01;1.056e+00;9.883e-01;6.867e-01;9.898e-01
2.457e+01;1.149e+00;8.210e-01;7.139e-01;1.994e-01;1.787e-01;1.150e+00;1.006e+01;6.494e-01;-1.770e-01;1.056e+00;9.879e-01;6.858e-01;9.904e-01
2.458e+01;1.148e+00;8.210e-01;7.138e-01;1.994e-01;1.784e-01;1.151e+00;1.007e+01;6.495e-01;-1.757e-01;1.056e+00;9.876e-01;6.849e-01;9.910e-01
2.459e+01;1.147e+00;8.210e-01;7.138e-01;1.996e-01;1.781e-01;1.152e+00;1.007e+01;6.495e-01;-1.743e-01;1.056e+00;9.874e-01;6.841e-01;9.918e-01
2.460e+01;1.146e+00;8.210e-01;7.138e-01;1.997e-01;1.779e-01;1.154e+00;1.008e+01;6.495e-01;-1.729e-01;1.056e+00;9.873e-01;6.832e-01;9.927e-01
2.461e+01;1.145e+00;8.210e-01;7.138e-01;1.997e-01;1.777e-01;1.155e+00;1.009e+01;6.495e-01;-1.715e-01;1.055e+00;9.874e-01;6.826e-01;9.937e-01
2.462e+01;1.145e+00;8.210e-01;7.138e-01;1.997e-01;1.777e-01;1.157e+00;1.009e+01;6.495e-01;-1.700e-01;1.055e+00;9.875e-01;6.820e-01;9.947e-01
2.463e+01;1.144e+00;8.210e-01;7.137e-01;1.998e-01;1.776e-01;1.158e+00;1.010e+01;6.496e-01;-1.684e-01;1.055e+00;9.877e-01;6.815e-01;9.957e-01
2.464e+01;1.143e+00;8.210e-01;7.137e-01;1.996e-01;1.776e-01;1.159e+00;1.010e+01;6.496e-01;-1.668e-01;1.055e+00;9.881e-01;6.809e-01;9.969e-01
2.465e+01;1.143e+00;8.210e-01;7.137e-01;1.992e-01;1.776e-01;1.160e+00;1.011e+01;6.496e-01;-1.652e-01;1.055e+00;9.885e-01;6.804e-01;9.981e-01
2.466e+01;1.142e+00;8.210e-01;7.137e-01;1.985e-01;1.776e-01;1.162e+00;1.011e+01;6.496e-01;-1.635e-01;1.055e+00;9.891e-01;6.799e-01;9.994e-01
2.467e+01;1.141e+00;8.210e-01;7.137e-01;1.974e-01;1.775e-01;1.163e+00;1.012e+01;6.496e-01;-1.619e-01;1.054e+00;9.898e-01;6.793e-01;1.001e+00
2.468e+01;1.141e+00;8.210e-01;7.136e-01;1.960e-01;1.775e-01;1.164e+00;1.012e+01;6.497e-01;-1.603e-01;1.054e+00;9.906e-01;6.788e-01;1.003e+00
2.469e+01;1.140e+00;8.210e-01;7.136e-01;1.946e-01;1.772e-01;1.165e+00;1.013e+01;6.497e-01;-1.589e-01;1.054e+00;9.914e-01;6.784e-01;1.004e+00
2.470e+01;1.140e+00;8.209e-01;7.136e-01;1.928e-01;1.771e-01;1.166e+00;1.013e+01;6.497e-01;-1.575e-01;1.054e+00;9.924e-01;6.781e-01;1.006e+00
2.471e+01;1.140e+00;8.209e-01;7.136e-01;1.911e-01;1.768e-01;1.167e+00;1.013e+01;6.497e-01;-1.561e-01;1.054e+00;9.935e-01;6.779e-01;1.009e+00
2.472e+01;1.140e+00;8.209e-01;7.136e-01;1.891e-01;1.764e-01;1.168e+00;1.013e+01;6.498e-01;-1.548e-01;1.054e+00;9.946e-01;6.777e-01;1.011e+00
2.473e+01;1.140e+00;8.209e-01;7.136e-01;1.870e-01;1.758e-01;1.168e+00;1.014e+01;6.498e-01;-1.534e-01;1.055e+00;9.958e-01;6.776e-01;1.013e+00
2.474e+01;1.141e+00;8.209e-01;7.136e-01;1.846e-01;1.747e-01;1.169e+00;1.014e+01;6.498e-01;-1.520e-01;1.055e+00;9.970e-01;6.775e-01;1.016e+00
2.475e+01;1.142e+00;8.209e-01;7.136e-01;1.820e-01;1.734e-01;1.170e+00;1.014e+01;6.498e-01;-1.507e-01;1.055e+00;9.982e-01;6.775e-01;1.018e+00
2.476e+01;1.142e+00;8.208e-01;7.136e-01;1.793e-01;1.717e-01;1.171e+00;1.014e+01;6.498e-01;-1.491e-01;1.055e+00;9.995e-01;6.775e-01;1.020e+00
2.477e+01;1.143e+00;8.208e-01;7.137e-01;1.763e-01;1.696e-01;1.172e+00;1.015e+01;6.499e-01;-1.474e-01;1.055e+00;1.001e+00;6.777e-01;1.022e+00
2.478e+01;1.143e+00;8.208e-01;7.137e-01;1.731e-01;1.672e-01;1.172e+00;1.015e+01;6.499e-01;-1.456e-01;1.056e+00;1.002e+00;6.781e-01;1.024e+00
2.479e+01;1.144e+00;8.208e-01;7.137e-01;1.697e-01;1.646e-01;1.173e+00;1.015e+01;6.499e-01;-1.437e-01;1.056e+00;1.004e+00;6.785e-01;1.025e+00
2.480e+01;1.144e+00;8.208e-01;7.137e-01;1.663e-01;1.618e-01;1.173e+00;1.015e+01;6.499e-01;-1.417e-01;1.056e+00;1.005e+00;6.790e-01;1.027e+00
2.481e+01;1.145e+00;8.208e-01;7.137e-01;1.630e-01;1.588e-01;1.173e+00;1.015e+01;6.499e-01;-1.397e-01;1.057e+00;1.006e+00;6.797e-01;1.028e+00
2.482e+01;1.145e+00;8.208e-01;7.137e-01;1.599e-01;1.557e-01;1.173e+00;1.015e+01;6.500e-01;-1.378e-01;1.057e+00;1.007e+00;6.804e-01;1.028e+00
2.483e+01;1.145e+00;8.208e-01;7.137e-01;1.569e-01;1.525e-01;1.172e+00;1.015e+01;6.500e-01;-1.359e-01;1.058e+00;1.008e+00;6.813e-01;1.029e+00
2.484e+01;1.145e+00;8.208e-01;7.137e-01;1.543e-01;1.492e-01;1.172e+00;1.014e+01;6.500e-01;-1.344e-01;1.059e+00;1.009e+00;6.822e-01;1.029e+00
2.485e+01;1.146e+00;8.208e-01;7.137e-01;1.519e-01;1.458e-01;1.171e+00;1.014e+01;6.500e-01;-1.331e-01;1.060e+00;1.009e+00;6.831e-01;1.030e+00
2.486e+01;1.146e+00;8.208e-01;7.137e-01;1.498e-01;1.423e-01;1.170e+00;1.013e+01;6.500e-01;-1.320e-01;1.061e+00;1.010e+00;6.839e-01;1.030e+00
2.487e+01;1.146e+00;8.208e-01;7.137e-01;1.478e-01;1.387e-01;1.170e+00;1.012e+01;6.501e-01;-1.312e-01;1.062e+00;1.010e+00;6.845e-01;1.030e+00
2.488e+01;1.146e+00;8.208e-01;7.138e-01;1.459e-01;1.349e-01;1.169e+00;1.011e+01;6.501e-01;-1.304e-01;1.063e+00;1.010e+00;6.848e-01;1.030e+00
2.489e+01;1.146e+00;8.208e-01;7.138e-01;1.440e-01;1.312e-01;1.168e+00;1.010e+01;6.501e-01;-1.298e-01;1.064e+00;1.011e+00;6.850e-01;1.029e+00
2.490e+01;1.146e+00;8.208e-01;7.138e-01;1.423e-01;1.275e-01;1.168e+00;1.008e+01;6.501e-01;-1.291e-01;1.065e+00;1.011e+00;6.850e-01;1.029e+00
2.491e+01;1.146e+00;8.208e-01;7.138e-01;1.407e-01;1.241e-01;1.166e+00;1.007e+01;6.501e-01;-1.284e-01;1.066e+00;1.011e+00;6.846e-01;1.028e+00
2.492e+01;1.146e+00;8.208e-01;7.138e-01;1.393e-01;1.208e-01;1.166e+00;1.005e+01;6.502e-01;-1.279e-01;1.067e+00;1.011e+00;6.841e-01;1.027e+00
2.493e+01;1.146e+00;8.208e-01;7.138e-01;1.381e-01;1.178e-01;1.165e+00;1.004e+01;6.502e-01;-1.273e-01;1.068e+00;1.010e+00;6.833e-01;1.027e+00
2.494e+01;1.146e+00;8.208e-01;7.138e-01;1.370e-01;1.152e-01;1.164e+00;1.003e+01;6.502e-01;-1.267e-01;1.068e+00;1.010e+00;6.822e-01;1.026e+00
2.495e+01;1.146e+00;8.208e-01;7.138e-01;1.361e-01;1.131e-01;1.163e+00;1.002e+01;6.502e-01;-1.262e-01;1.068e+00;1.009e+00;6.810e-01;1.025e+00
2.496e+01;1.146e+00;8.208e-01;7.138e-01;1.351e-01;1.112e-01;1.162e+00;1.001e+01;6.502e-01;-1.257e-01;1.067e+00;1.009e+00;6.795e-01;1.024e+00
2.497e+01;1.145e+00;8.208e-01;7.138e-01;1.343e-01;1.098e-01;1.161e+00;9.998e+00;6.503e-01;-1.252e-01;1.066e+00;1.008e+00;6.778e-01;1.023e+00
2.498e+01;1.145e+00;8.208e-01;7.138e-01;1.333e-01;1.086e-01;1.160e+00;9.988e+00;6.503e-01;-1.245e-01;1.065e+00;1.007e+00;6.760e-01;1.022e+00
2.499e+01;1.144e+00;8.208e-01;7.138e-01;1.321e-01;1.077e-01;1.159e+00;9.979e+00;6.503e-01;-1.237e-01;1.064e+00;1.006e+00;6.742e-01;1.022e+00
2.500e+01;1.144e+00;8.208e-01;7.138e-01;1.307e-01;1.068e-01;1.159e+00;9.971e+00;6.503e-01;-1.227e-01;1.063e+00;1.005e+00;6.725e-01;1.021e+00
2.501e+01;1.143e+00;8.208e-01;7.138e-01;1.291e-01;1.061e-01;1.158e+00;9.965e+00;6.504e-01;-1.213e-01;1.061e+00;1.004e+00;6.709e-01;1.021e+00
2.502e+01;1.143e+00;8.208e-01;7.138e-01;1.272e-01;1.052e-01;1.157e+00;9.960e+00;6.504e-01;-1.196e-01;1.060e+00;1.003e+00;6.694e-01;1.020e+00
2.503e+01;1.143e+00;8.208e-01;7.138e-01;1.253e-01;1.043e-01;1.156e+00;9.958e+00;6.504e-01;-1.178e-01;1.059e+00;1.002e+00;6.681e-01;1.019e+00
2.504e+01;1.143e+00;8.208e-01;7.138e-01;1.232e-01;1.032e-01;1.156e+00;9.957e+00;6.504e-01;-1.158e-01;1.058e+00;1.001e+00;6.669e-01;1.018e+00
2.505e+01;1.143e+00;8.208e-01;7.138e-01;1.211e-01;1.020e-01;1.155e+00;9.957e+00;6.504e-01;-1.138e-01;1.057e+00;1.000e+00;6.658e-01;1.017e+00
2.506e+01;1.144e+00;8.208e-01;7.138e-01;1.191e-01;1.007e-01;1.155e+00;9.958e+00;6.505e-01;-1.118e-01;1.057e+00;9.995e-01;6.648e-01;1.016e+00
2.507e+01;1.144e+00;8.208e-01;7.138e-01;1.171e-01;9.931e-02;1.155e+00;9.960e+00;6.505e-01;-1.097e-01;1.057e+00;9.991e-01;6.639e-01;1.015e+00
2.508e+01;1.144e+00;8.208e-01;7.138e-01;1.152e-01;9.793e-02;1.155e+00;9.962e+00;6.505e-01;-1.078e-01;1.056e+00;9.989e-01;6.630e-01;1.014e+00
2.509e+01;1.145e+00;8.208e-01;7.138e-01;1.132e-01;9.653e-02;1.154e+00;9.965e+00;6.505e-01;-1.059e-01;1.056e+00;9.987e-01;6.623e-01;1.012e+00
2.510e+01;1.145e+00;8.208e-01;7.138e-01;1.114e-01;9.512e-02;1.154e+00;9.968e+00;6.505e-01;-1.041e-01;1.056e+00;9.987e-01;6.617e-01;1.011e+00
2.511e+01;1.146e+00;8.208e-01;7.138e-01;1.095e-01;9.369e-02;1.154e+00;9.970e+00;6.506e-01;-1.023e-01;1.056e+00;9.987e-01;6.610e-01;1.010e+00
2.512e+01;1.146e+00;8.209e-01;7.138e-01;1.077e-01;9.227e-02;1.154e+00;9.973e+00;6.506e-01;-1.006e-01;1.055e+00;9.987e-01;6.604e-01;1.009e+00
2.513e+01;1.147e+00;8.209e-01;7.138e-01;1.059e-01;9.083e-02;1.154e+00;9.976e+00;6.506e-01;-9.887e-02;1.055e+00;9.987e-01;6.599e-01;1.008e+00
2.514e+01;1.147e+00;8.209e-01;7.138e-01;1.042e-01;8.941e-02;1.154e+00;9.978e+00;6.506e-01;-9.723e-02;1.055e+00;9.988e-01;6.595e-01;1.007e+00
2.515e+01;1.147e+00;8.209e-01;7.138e-01;1.023e-01;8.797e-02;1.153e+00;9.981e+00;6.506e-01;-9.562e-02;1.055e+00;9.989e-01;6.590e-01;1.006e+00
2.516e+01;1.148e+00;8.209e-01;7.138e-01;1.006e-01;8.654e-02;1.153e+00;9.983e+00;6.507e-01;-9.404e-02;1.055e+00;9.990e-01;6.586e-01;1.005e+00
2.517e+01;1.148e+00;8.209e-01;7.138e-01;9.887e-02;8.511e-02;1.153e+00;9.985e+00;6.507e-01;-9.252e-02;1.055e+00;9.991e-01;6.583e-01;1.005e+00
2.518e+01;1.148e+00;8.209e-01;7.138e-01;9.715e-02;8.368e-02;1.153e+00;9.986e+00;6.507e-01;-9.101e-02;1.055e+00;9.992e-01;6.579e-01;1.004e+00
2.519e+01;1.148e+00;8.209e-01;7.138e-01;9.544e-02;8.225e-02;1.152e+00;9.988e+00;6.507e-01;-8.954e-02;1.055e+00;9.992e-01;6.577e-01;1.004e+00
2.520e+01;1.149e+00;8.209e-01;7.138e-01;9.373e-02;8.082e-02;1.152e+00;9.989e+00;6.507e-01;-8.809e-02;1.055e+00;9.993e-01;6.573e-01;1.003e+00
2.521e+01;1.149e+00;8.209e-01;7.138e-01;9.203e-02;7.940e-02;1.152e+00;9.990e+00;6.508e-01;-8.667e-02;1.055e+00;9.994e-01;6.571e-01;1.003e+00
2.522e+01;1.149e+00;8.209e-01;7.138e-01;9.034e-02;7.798e-02;1.152e+00;9.992e+00;6.508e-01;-8.526e-02;1.055e+00;9.995e-01;6.568e-01;1.002e+00
2.523e+01;1.149e+00;8.209e-01;7.138e-01;8.864e-02;7.655e-02;1.152e+00;9.993e+00;6.508e-01;-8.388e-02;1.055e+00;9.995e-01;6.566e-01;1.002e+00
2.524e+01;1.149e+00;8.209e-01;7.138e-01;8.695e-02;7.513e-02;1.152e+00;9.994e+00;6.508e-01;-8.252e-02;1.055e+00;9.996e-01;6.563e-01;1.002e+00
2.525e+01;1.149e+00;8.209e-01;7.138e-01;8.527e-02;7.370e-02;1.152e+00;9.994e+00;6.508e-01;-8.116e-02;1.055e+00;9.996e-01;6.562e-01;1.002e+00
2.526e+01;1.149e+00;8.209e-01;7.138e-01;8.360e-02;7.229e-02;1.152e+00;9.995e+00;6.508e-01;-7.983e-02;1.055e+00;9.997e-01;6.560e-01;1.001e+00
2.527e+01;1.149e+00;8.209e-01;7.138e-01;8.193e-02;7.088e-02;1.152e+00;9.996e+00;6.509e-01;-7.851e-02;1.055e+00;9.997e-01;6.558e-01;1.001e+00
2.528e+01;1.149e+00;8.209e-01;7.138e-01;8.027e-02;6.946e-02;1.152e+00;9.997e+00;6.509e-01;-7.720e-02;1.055e+00;9.998e-01;6.556e-01;1.001e+00
2.529e+01;1.150e+00;8.209e-01;7.138e-01;7.862e-02;6.806e-02;1.152e+00;9.997e+00;6.509e-01;-7.589e-02;1.055e+00;9.998e-01;6.555e-01;1.001e+00
2.530e+01;1.150e+00;8.209e-01;7.138e-01;7.698e-02;6.666e-02;1.152e+00;9.997e+00;6.509e-01;-7.459e-02;1.055e+00;9.998e-01;6.553e-01;1.001e+00
2.531e+01;1.150e+00;8.209e-01;7.138e-01;7.534e-02;6.525e-02;1.152e+00;9.998e+00;6.509e-01;-7.330e-02;1.055e+00;9.998e-01;6.552e-01;1.001e+00
2.532e+01;1.150e+00;8.209e-01;7.138e-01;7.372e-02;6.386e-02;1.152e+00;9.998e+00;6.510e-01;-7.202e-02;1.055e+00;9.999e-01;6.550e-01;1.001e+00
2.533e+01;1.150e+00;8.209e-01;7.138e-01;7.211e-02;6.247e-02;1.152e+00;9.998e+00;6.510e-01;-7.073e-02;1.055e+00;9.999e-01;6.549e-01;1.000e+00
2.534e+01;1.150e+00;8.209e-01;7.138e-01;7.050e-02;6.107e-02;1.152e+00;9.999e+00;6.510e-01;-6.945e-02;1.055e+00;9.999e-01;6.548e-01;1.000e+00
2.535e+01;1.150e+00;8.209e-01;7.138e-01;6.889e-02;5.968e-02;1.152e+00;9.999e+00;6.510e-01;-6.817e-02;1.055e+00;9.999e-01;6.547e-01;1.000e+00
2.536e+01;1.150e+00;8.209e-01;7.138e-01;6.730e-02;5.829e-02;1.152e+00;9.999e+00;6.510e-01;-6.689e-02;1.055e+00;9.999e-01;6.545e-01;1.000e+00
2.537e+01;1.150e+00;8.209e-01;7.138e-01;6.571e-02;5.691e-02;1.152e+00;9.999e+00;6.511e-01;-6.562e-02;1.055e+00;9.999e-01;6.544e-01;1.000e+00
2.538e+01;1.150e+00;8.209e-01;7.138e-01;6.413e-02;5.553e-02;1.152e+00;9.999e+00;6.511e-01;-6.433e-02;1.055e+00;1.000e+00;6.542e-01;1.000e+00
2.539e+01;1.150e+00;8.209e-01;7.138e-01;6.255e-02;5.415e-02;1.152e+00;9.999e+00;6.511e-01;-6.306e-02;1.055e+00;1.000e+00;6.541e-01;1.000e+00
2.540e+01;1.150e+00;8.209e-01;7.138e-01;6.097e-02;5.277e-02;1.152e+00;9.999e+00;6.511e-01;-6.179e-02;1.055e+00;1.000e+00;6.540e-01;1.000e+00
2.541e+01;1.150e+00;8.209e-01;7.138e-01;5.941e-02;5.139e-02;1.152e+00;9.999e+00;6.511e-01;-6.051e-02;1.055e+00;1.000e+00;6.539e-01;1.000e+00
2.542e+01;1.150e+00;8.209e-01;7.138e-01;5.783e-02;5.001e-02;1.152e+00;9.999e+00;6.512e-01;-5.924e-02;1.055e+00;1.000e+00;6.538e-01;1.000e+00
2.543e+01;1.150e+00;8.209e-01;7.138e-01;5.627e-02;4.865e-02;1.152e+00;9.999e+00;6.512e-01;-5.797e-02;1.055e+00;1.000e+00;6.538e-01;1.000e+00
2.544e+01;1.150e+00;8.209e-01;7.138e-01;5.470e-02;4.728e-02;1.152e+00;9.999e+00;6.512e-01;-5.671e-02;1.055e+00;1.000e+00;6.536e-01;1.000e+00
2.545e+01;1.150e+00;8.209e-01;7.138e-01;5.314e-02;4.591e-02;1.152e+00;9.999e+00;6.512e-01;-5.546e-02;1.055e+00;1.000e+00;6.535e-01;1.000e+00
2.546e+01;1.150e+00;8.209e-01;7.138e-01;5.156e-02;4.455e-02;1.152e+00;9.999e+00;6.512e-01;-5.421e-02;1.055e+00;1.000e+00;6.534e-01;1.000e+00
2.547e+01;1.150e+00;8.209e-01;7.138e-01;5.000e-02;4.319e-02;1.152e+00;9.999e+00;6.513e-01;-5.296e-02;1.055e+00;1.000e+00;6.533e-01;1.000e+00
2.548e+01;1.150e+00;8.209e-01;7.138e-01;4.843e-02;4.183e-02;1.151e+00;9.999e+00;6.513e-01;-5.172e-02;1.055e+00;1.000e+00;6.532e-01;1.000e+00
2.549e+01;1.150e+00;8.209e-01;7.138e-01;4.686e-02;4.048e-02;1.151e+00;9.999e+00;6.513e-01;-5.048e-02;1.055e+00;1.000e+00;6.531e-01;1.000e+00
2.550e+01;1.150e+00;8.209e-01;7.138e-01;4.529e-02;3.912e-02;1.151e+00;9.999e+00;6.513e-01;-4.925e-02;1.055e+00;1.000e+00;6.531e-01;1.000e+00
2.551e+01;1.150e+00;8.209e-01;7.138e-01;4.372e-02;3.776e-02;1.151e+00;9.999e+00;6.513e-01;-4.801e-02;1.055e+00;1.000e+00;6.530e-01;1.000e+00
2.552e+01;1.150e+00;8.209e-01;7.138e-01;4.215e-02;3.641e-02;1.151e+00;9.999e+00;6.514e-01;-4.678e-02;1.055e+00;1.000e+00;6.529e-01;1.000e+00
2.553e+01;1.150e+00;8.209e-01;7.138e-01;4.058e-02;3.505e-02;1.151e+00;9.999e+00;6.514e-01;-4.555e-02;1.055e+00;1.000e+00;6.529e-01;1.000e+00
2.554e+01;1.150e+00;8.209e-01;7.138e-01;3.901e-02;3.370e-02;1.151e+00;9.999e+00;6.514e-01;-4.432e-02;1.055e+00;1.000e+00;6.528e-01;1.000e+00
2.555e+01;1.150e+00;8.209e-01;7.138e-01;3.744e-02;3.234e-02;1.151e+00;9.999e+00;6.514e-01;-4.310e-02;1.055e+00;1.000e+00;6.527e-01;1.000e+00
2.556e+01;1.150e+00;8.209e-01;7.138e-01;3.586e-02;3.099e-02;1.151e+00;9.999e+00;6.514e-01;-4.187e-02;1.055e+00;1.000e+00;6.527e-01;1.000e+00
2.557e+01;1.150e+00;8.209e-01;7.138e-01;3.429e-02;2.963e-02;1.151e+00;9.999e+00;6.514e-01;-4.064e-02;1.055e+00;1.000e+00;6.526e-01;1.000e+00
2.558e+01;1.150e+00;8.209e-01;7.138e-01;3.272e-02;2.829e-02;1.151e+00;9.999e+00;6.515e-01;-3.942e-02;1.055e+00;1.000e+00;6.526e-01;1.000e+00
2.559e+01;1.150e+00;8.209e-01;7.138e-01;3.114e-02;2.694e-02;1.151e+00;9.999e+00;6.515e-01;-3.819e-02;1.055e+00;1.000e+00;6.525e-01;1.000e+00
2.560e+01;1.150e+00;8.209e-01;7.138e-01;2.957e-02;2.560e-02;1.151e+00;9.999e+00;6.515e-01;-3.698e-02;1.055e+00;1.000e+00;6.525e-01;1.000e+00
2.561e+01;1.150e+00;8.209e-01;7.138e-01;2.799e-02;2.424e-02;1.151e+00;1.000e+01;6.515e-01;-3.575e-02;1.055e+00;1.000e+00;6.524e-01;1.000e+00
2.562e+01;1.150e+00;8.209e-01;7.138e-01;2.642e-02;2.290e-02;1.151e+00;1.000e+01;6.515e-01;-3.454e-02;1.055e+00;1.000e+00;6.524e-01;1.000e+00
2.563e+01;1.150e+00;8.209e-01;7.138e-01;2.484e-02;2.156e-02;1.151e+00;1.000e+01;6.516e-01;-3.332e-02;1.055e+00;1.000e+00;6.523e-01;1.000e+00
2.564e+01;1.150e+00;8.209e-01;7.138e-01;2.327e-02;2.023e-02;1.151e+00;1.000e+01;6.516e-01;-3.210e-02;1.055e+00;1.000e+00;6.523e-01;1.000e+00
2.565e+01;1.150e+00;8.209e-01;7.138e-01;2.170e-02;1.889e-02;1.151e+00;1.000e+01;6.516e-01;-3.088e-02;1.055e+00;1.000e+00;6.522e-01;1.000e+00
2.566e+01;1.150e+00;8.209e-01;7.138e-01;2.014e-02;1.756e-02;1.151e+00;1.000e+01;6.516e-01;-2.967e-02;1.055e+00;1.000e+00;6.522e-01;1.000e+00
2.567e+01;1.150e+00;8.209e-01;7.138e-01;1.857e-02;1.622e-02;1.151e+00;1.000e+01;6.516e-01;-2.845e-02;1.055e+00;9.999e-01;6.523e-01;1.000e+00
2.568e+01;1.150e+00;8.209e-01;7.138e-01;1.701e-02;1.488e-02;1.151e+00;1.000e+01;6.517e-01;-2.724e-02;1.055e+00;9.999e-01;6.522e-01;1.000e+00
2.569e+01;1.150e+00;8.209e-01;7.138e-01;1.545e-02;1.354e-02;1.151e+00;1.000e+01;6.517e-01;-2.602e-02;1.055e+00;9.999e-01;6.522e-01;1.000e+00
2.570e+01;1.150e+00;8.209e-01;7.138e-01;1.389e-02;1.221e-02;1.151e+00;1.000e+01;6.517e-01;-2.481e-02;1.055e+00;9.999e-01;6.522e-01;1.000e+00
2.571e+01;1.150e+00;8.209e-01;7.138e-01;1.234e-02;1.087e-02;1.151e+00;1.000e+01;6.517e-01;-2.360e-02;1.055e+00;9.999e-01;6.521e-01;1.000e+00
2.572e+01;1.150e+00;8.209e-01;7.138e-01;1.078e-02;9.527e-03;1.151e+00;1.000e+01;6.517e-01;-2.239e-02;1.055e+00;9.999e-01;6.521e-01;1.000e+00
2.573e+01;1.150e+00;8.209e-01;7.138e-01;9.232e-03;8.183e-03;1.151e+00;1.000e+01;6.517e-01;-2.118e-02;1.055e+00;1.000e+00;6.521e-01;1.000e+00
2.574e+01;1.150e+00;8.209e-01;7.138e-01;7.685e-03;6.836e-03;1.151e+00;1.000e+01;6.518e-01;-1.999e-02;1.055e+00;1.000e+00;6.521e-01;1.000e+00
2.575e+01;1.150e+00;8.209e-01;7.138e-01;6.141e-03;5.489e-03;1.151e+00;1.000e+01;6.518e-01;-1.879e-02;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.576e+01;1.150e+00;8.209e-01;7.138e-01;4.603e-03;4.140e-03;1.151e+00;1.000e+01;6.518e-01;-1.760e-02;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.577e+01;1.150e+00;8.209e-01;7.138e-01;3.072e-03;2.791e-03;1.151e+00;1.000e+01;6.518e-01;-1.642e-02;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.578e+01;1.150e+00;8.209e-01;7.138e-01;1.546e-03;1.445e-03;1.150e+00;1.000e+01;6.518e-01;-1.524e-02;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.579e+01;1.150e+00;8.209e-01;7.138e-01;2.745e-05;9.906e-05;1.150e+00;1.000e+01;6.519e-01;-1.405e-02;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.580e+01;1.150e+00;8.209e-01;7.138e-01;-1.484e-03;-1.243e-03;1.150e+00;1.000e+01;6.519e-01;-1.287e-02;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.581e+01;1.150e+00;8.209e-01;7.138e-01;-2.989e-03;-2.580e-03;1.150e+00;1.000e+01;6.519e-01;-1.170e-02;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.582e+01;1.150e+00;8.209e-01;7.138e-01;-4.489e-03;-3.913e-03;1.150e+00;1.000e+01;6.519e-01;-1.053e-02;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.583e+01;1.150e+00;8.209e-01;7.138e-01;-5.986e-03;-5.243e-03;1.150e+00;1.000e+01;6.519e-01;-9.353e-03;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.584e+01;1.150e+00;8.209e-01;7.138e-01;-7.479e-03;-6.567e-03;1.150e+00;1.000e+01;6.519e-01;-8.182e-03;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.585e+01;1.150e+00;8.209e-01;7.138e-01;-8.968e-03;-7.888e-03;1.150e+00;1.000e+01;6.520e-01;-7.011e-03;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.586e+01;1.150e+00;8.209e-01;7.138e-01;-1.046e-02;-9.203e-03;1.150e+00;1.000e+01;6.520e-01;-5.840e-03;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.587e+01;1.150e+00;8.209e-01;7.138e-01;-1.194e-02;-1.052e-02;1.150e+00;1.000e+01;6.520e-01;-4.669e-03;1.055e+00;1.000e+00;6.520e-01;9.999e-01
2.588e+01;1.150e+00;8.209e-01;7.138e-01;-1.343e-02;-1.183e-02;1.150e+00;1.000e+01;6.520e-01;-3.498e-03;1.055e+00;1.000e+00;6.520e-01;9.999e-01
2.589e+01;1.150e+00;8.209e-01;7.138e-01;-1.491e-02;-1.313e-02;1.150e+00;1.000e+01;6.520e-01;-2.327e-03;1.055e+00;1.000e+00;6.520e-01;9.999e-01
2.590e+01;1.150e+00;8.209e-01;7.138e-01;-1.639e-02;-1.444e-02;1.150e+00;1.000e+01;6.521e-01;-1.157e-03;1.055e+00;1.000e+00;6.521e-01;9.999e-01
2.591e+01;1.150e+00;8.209e-01;7.138e-01;-1.788e-02;-1.574e-02;1.150e+00;1.000e+01;6.521e-01;1.133e-05;1.055e+00;1.000e+00;6.521e-01;9.998e-01
2.592e+01;1.150e+00;8.209e-01;7.138e-01;-1.937e-02;-1.704e-02;1.150e+00;1.000e+01;6.521e-01;1.179e-03;1.055e+00;1.000e+00;6.521e-01;9.998e-01
2.593e+01;1.150e+00;8.209e-01;7.138e-01;-2.087e-02;-1.835e-02;1.150e+00;1.000e+01;6.521e-01;2.346e-03;1.055e+00;1.000e+00;6.520e-01;9.998e-01
2.594e+01;1.150e+00;8.209e-01;7.138e-01;-2.236e-02;-1.964e-02;1.150e+00;1.000e+01;6.521e-01;3.513e-03;1.055e+00;1.000e+00;6.520e-01;9.998e-01
2.595e+01;1.150e+00;8.209e-01;7.138e-01;-2.386e-02;-2.095e-02;1.150e+00;1.000e+01;6.521e-01;4.681e-03;1.055e+00;1.000e+00;6.521e-01;9.998e-01
2.596e+01;1.150e+00;8.209e-01;7.138e-01;-2.536e-02;-2.224e-02;1.150e+00;1.000e+01;6.522e-01;5.849e-03;1.055e+00;1.000e+00;6.521e-01;9.998e-01
2.597e+01;1.150e+00;8.209e-01;7.138e-01;-2.686e-02;-2.353e-02;1.150e+00;1.000e+01;6.522e-01;7.018e-03;1.055e+00;1.000e+00;6.520e-01;9.998e-01
2.598e+01;1.150e+00;8.209e-01;7.138e-01;-2.837e-02;-2.481e-02;1.150e+00;1.000e+01;6.522e-01;8.186e-03;1.055e+00;1.000e+00;6.521e-01;9.998e-01
2.599e+01;1.150e+00;8.209e-01;7.138e-01;-2.986e-02;-2.610e-02;1.150e+00;1.000e+01;6.522e-01;9.356e-03;1.055e+00;1.000e+00;6.521e-01;9.998e-01
2.600e+01;1.150e+00;8.209e-01;7.138e-01;-3.136e-02;-2.738e-02;1.150e+00;1.000e+01;6.522e-01;1.052e-02;1.055e+00;1.000e+00;6.521e-01;9.998e-01
2.601e+01;1.150e+00;8.209e-01;7.138e-01;-3.287e-02;-2.865e-02;1.150e+00;1.000e+01;6.523e-01;1.169e-02;1.055e+00;1.000e+00;6.522e-01;9.998e-01
2.602e+01;1.150e+00;8.209e-01;7.138e-01;-3.436e-02;-2.993e-02;1.150e+00;1.000e+01;6.523e-01;1.286e-02;1.055e+00;1.000e+00;6.522e-01;9.998e-01
2.603e+01;1.150e+00;8.209e-01;7.138e-01;-3.584e-02;-3.120e-02;1.150e+00;1.000e+01;6.523e-01;1.402e-02;1.055e+00;1.000e+00;6.522e-01;9.999e-01
2.604e+01;1.150e+00;8.209e-01;7.138e-01;-3.733e-02;-3.247e-02;1.150e+00;1.000e+01;6.523e-01;1.519e-02;1.055e+00;1.000e+00;6.523e-01;9.999e-01
2.605e+01;1.150e+00;8.209e-01;7.138e-01;-3.882e-02;-3.373e-02;1.150e+00;1.000e+01;6.523e-01;1.635e-02;1.055e+00;1.000e+00;6.523e-01;9.999e-01
2.606e+01;1.150e+00;8.209e-01;7.138e-01;-4.030e-02;-3.499e-02;1.150e+00;1.000e+01;6.523e-01;1.751e-02;1.055e+00;1.000e+00;6.524e-01;9.999e-01
2.607e+01;1.150e+00;8.209e-01;7.138e-01;-4.178e-02;-3.625e-02;1.150e+00;1.000e+01;6.524e-01;1.868e-02;1.055e+00;1.000e+00;6.524e-01;9.999e-01
2.608e+01;1.150e+00;8.209e-01;7.138e-01;-4.325e-02;-3.751e-02;1.150e+00;1.000e+01;6.524e-01;1.983e-02;1.055e+00;1.000e+00;6.525e-01;9.999e-01
2.609e+01;1.150e+00;8.209e-01;7.138e-01;-4.473e-02;-3.877e-02;1.150e+00;1.000e+01;6.524e-01;2.099e-02;1.055e+00;1.000e+00;6.525e-01;9.999e-01
2.610e+01;1.150e+00;8.209e-01;7.138e-01;-4.619e-02;-4.002e-02;1.149e+00;1.000e+01;6.524e-01;2.214e-02;1.055e+00;1.000e+00;6.526e-01;9.999e-01
2.611e+01;1.150e+00;8.209e-01;7.138e-01;-4.767e-02;-4.128e-02;1.149e+00;1.000e+01;6.524e-01;2.329e-02;1.055e+00;1.000e+00;6.526e-01;9.999e-01
2.612e+01;1.150e+00;8.209e-01;7.138e-01;-4.914e-02;-4.255e-02;1.149e+00;1.000e+01;6.524e-01;2.444e-02;1.055e+00;1.000e+00;6.527e-01;9.999e-01
2.613e+01;1.150e+00;8.209e-01;7.138e-01;-5.061e-02;-4.381e-02;1.149e+00;1.000e+01;6.525e-01;2.558e-02;1.055e+00;1.000e+00;6.528e-01;9.999e-01
2.614e+01;1.150e+00;8.209e-01;7.138e-01;-5.208e-02;-4.507e-02;1.149e+00;1.000e+01;6.525e-01;2.672e-02;1.055e+00;1.000e+00;6.528e-01;9.999e-01
2.615e+01;1.150e+00;8.209e-01;7.138e-01;-5.355e-02;-4.632e-02;1.149e+00;1.000e+01;6.525e-01;2.785e-02;1.055e+00;1.000e+00;6.530e-01;9.999e-01
2.616e+01;1.150e+00;8.209e-01;7.138e-01;-5.501e-02;-4.758e-02;1.149e+00;1.000e+01;6.525e-01;2.899e-02;1.055e+00;1.000e+00;6.531e-01;9.999e-01
2.617e+01;1.150e+00;8.209e-01;7.138e-01;-5.648e-02;-4.883e-02;1.149e+00;1.000e+01;6.525e-01;3.013e-02;1.055e+00;1.000e+00;6.531e-01;9.999e-01
2.618e+01;1.150e+00;8.209e-01;7.138e-01;-5.794e-02;-5.010e-02;1.149e+00;1.000e+01;6.526e-01;3.126e-02;1.055e+00;1.000e+00;6.532e-01;9.999e-01
2.619e+01;1.150e+00;8.209e-01;7.138e-01;-5.940e-02;-5.135e-02;1.149e+00;1.000e+01;6.526e-01;3.240e-02;1.055e+00;1.000e+00;6.533e-01;9.999e-01
2.620e+01;1.150e+00;8.209e-01;7.138e-01;-6.085e-02;-5.260e-02;1.149e+00;1.000e+01;6.526e-01;3.353e-02;1.055e+00;1.000e+00;6.533e-01;9.999e-01
2.621e+01;1.150e+00;8.209e-01;7.138e-01;-6.230e-02;-5.385e-02;1.149e+00;1.000e+01;6.526e-01;3.466e-02;1.055e+00;1.000e+00;6.534e-01;9.999e-01
2.622e+01;1.150e+00;8.209e-01;7.138e-01;-6.374e-02;-5.509e-02;1.149e+00;1.000e+01;6.526e-01;3.579e-02;1.055e+00;1.000e+00;6.535e-01;9.999e-01
2.623e+01;1.150e+00;8.209e-01;7.138e-01;-6.518e-02;-5.634e-02;1.149e+00;1.000e+01;6.526e-01;3.692e-02;1.055e+00;1.000e+00;6.536e-01;9.999e-01
2.624e+01;1.150e+00;8.209e-01;7.138e-01;-6.661e-02;-5.759e-02;1.149e+00;1.000e+01;6.527e-01;3.805e-02;1.055e+00;1.000e+00;6.537e-01;9.999e-01
2.625e+01;1.150e+00;8.209e-01;7.138e-01;-6.804e-02;-5.884e-02;1.149e+00;1.000e+01;6.527e-01;3.917e-02;1.055e+00;1.000e+00;6.537e-01;9.999e-01
2.626e+01;1.150e+00;8.209e-01;7.138e-01;-6.948e-02;-6.009e-02;1.149e+00;1.000e+01;6.527e-01;4.030e-02;1.055e+00;1.000e+00;6.538e-01;9.999e-01
2.627e+01;1.150e+00;8.209e-01;7.138e-01;-7.091e-02;-6.134e-02;1.149e+00;1.000e+01;6.527e-01;4.141e-02;1.055e+00;1.000e+00;6.539e-01;9.999e-01
2.628e+01;1.150e+00;8.209e-01;7.138e-01;-7.233e-02;-6.259e-02;1.149e+00;1.000e+01;6.527e-01;4.254e-02;1.055e+00;1.000e+00;6.540e-01;9.999e-01
2.629e+01;1.150e+00;8.209e-01;7.138e-01;-7.376e-02;-6.385e-02;1.149e+00;1.000e+01;6.527e-01;4.365e-02;1.055e+00;1.000e+00;6.541e-01;9.999e-01
2.630e+01;1.150e+00;8.209e-01;7.138e-01;-7.518e-02;-6.510e-02;1.149e+00;1.000e+01;6.528e-01;4.477e-02;1.055e+00;1.000e+00;6.542e-01;9.999e-01
2.631e+01;1.150e+00;8.209e-01;7.138e-01;-7.660e-02;-6.636e-02;1.149e+00;1.000e+01;6.528e-01;4.589e-02;1.055e+00;1.000e+00;6.543e-01;9.999e-01
2.632e+01;1.150e+00;8.209e-01;7.138e-01;-7.802e-02;-6.761e-02;1.149e+00;1.000e+01;6.528e-01;4.699e-02;1.055e+00;1.000e+00;6.544e-01;9.999e-01
2.633e+01;1.150e+00;8.209e-01;7.138e-01;-7.944e-02;-6.886e-02;1.149e+00;9.999e+00;6.528e-01;4.810e-02;1.055e+00;1.000e+00;6.545e-01;9.999e-01
2.634e+01;1.150e+00;8.209e-01;7.138e-01;-8.087e-02;-7.011e-02;1.149e+00;9.999e+00;6.528e-01;4.922e-02;1.055e+00;1.000e+00;6.546e-01;9.999e-01
2.635e+01;1.150e+00;8.209e-01;7.138e-01;-8.228e-02;-7.136e-02;1.149e+00;9.999e+00;6.529e-01;5.032e-02;1.055e+00;1.000e+00;6.547e-01;1.000e+00
2.636e+01;1.150e+00;8.209e-01;7.138e-01;-8.370e-02;-7.261e-02;1.149e+00;9.999e+00;6.529e-01;5.142e-02;1.055e+00;1.000e+00;6.548e-01;1.000e+00
2.637e+01;1.150e+00;8.209e-01;7.138e-01;-8.512e-02;-7.386e-02;1.149e+00;9.999e+00;6.529e-01;5.253e-02;1.055e+00;1.000e+00;6.549e-01;1.000e+00
2.638e+01;1.150e+00;8.209e-01;7.138e-01;-8.653e-02;-7.511e-02;1.149e+00;9.999e+00;6.529e-01;5.363e-02;1.055e+00;1.000e+00;6.550e-01;1.000e+00
2.639e+01;1.150e+00;8.209e-01;7.138e-01;-8.794e-02;-7.636e-02;1.149e+00;9.999e+00;6.529e-01;5.474e-02;1.055e+00;1.000e+00;6.551e-01;1.000e+00
2.640e+01;1.150e+00;8.209e-01;7.138e-01;-8.936e-02;-7.760e-02;1.149e+00;9.999e+00;6.529e-01;5.584e-02;1.055e+00;1.000e+00;6.552e-01;1.000e+00
2.641e+01;1.150e+00;8.209e-01;7.138e-01;-9.076e-02;-7.884e-02;1.149e+00;9.998e+00;6.530e-01;5.695e-02;1.055e+00;1.000e+00;6.553e-01;1.000e+00
2.642e+01;1.150e+00;8.209e-01;7.138e-01;-9.217e-02;-8.009e-02;1.149e+00;9.998e+00;6.530e-01;5.805e-02;1.055e+00;1.000e+00;6.554e-01;1.000e+00
2.643e+01;1.150e+00;8.209e-01;7.138e-01;-9.358e-02;-8.133e-02;1.148e+00;9.998e+00;6.530e-01;5.916e-02;1.055e+00;1.000e+00;6.556e-01;1.000e+00
2.644e+01;1.150e+00;8.209e-01;7.138e-01;-9.498e-02;-8.256e-02;1.148e+00;9.998e+00;6.530e-01;6.026e-02;1.055e+00;1.000e+00;6.557e-01;1.000e+00
2.645e+01;1.150e+00;8.209e-01;7.138e-01;-9.639e-02;-8.380e-02;1.148e+00;9.998e+00;6.530e-01;6.136e-02;1.055e+00;1.000e+00;6.558e-01;1.000e+00
2.646e+01;1.150e+00;8.209e-01;7.138e-01;-9.780e-02;-8.505e-02;1.148e+00;9.998e+00;6.530e-01;6.246e-02;1.055e+00;1.000e+00;6.559e-01;1.000e+00
2.647e+01;1.150e+00;8.209e-01;7.138e-01;-9.920e-02;-8.628e-02;1.148e+00;9.998e+00;6.531e-01;6.356e-02;1.055e+00;1.000e+00;6.560e-01;1.000e+00
2.648e+01;1.150e+00;8.209e-01;7.138e-01;-1.006e-01;-8.752e-02;1.148e+00;9.999e+00;6.531e-01;6.465e-02;1.055e+00;1.000e+00;6.562e-01;1.000e+00
2.649e+01;1.150e+00;8.209e-01;7.138e-01;-1.021e-01;-8.876e-02;1.148e+00;9.999e+00;6.531e-01;6.575e-02;1.055e+00;1.000e+00;6.563e-01;1.000e+00
2.650e+01;1.150e+00;8.209e-01;7.138e-01;-1.035e-01;-9.000e-02;1.148e+00;9.999e+00;6.531e-01;6.683e-02;1.055e+00;1.000e+00;6.564e-01;1.000e+00
2.651e+01;1.150e+00;8.209e-01;7.138e-01;-1.049e-01;-9.124e-02;1.148e+00;9.999e+00;6.531e-01;6.793e-02;1.055e+00;1.000e+00;6.565e-01;1.000e+00
2.652e+01;1.150e+00;8.209e-01;7.138e-01;-1.063e-01;-9.247e-02;1.148e+00;9.999e+00;6.531e-01;6.901e-02;1.055e+00;1.000e+00;6.567e-01;1.000e+00
2.653e+01;1.150e+00;8.209e-01;7.138e-01;-1.077e-01;-9.371e-02;1.148e+00;9.999e+00;6.532e-01;7.011e-02;1.055e+00;1.000e+00;6.568e-01;1.000e+00
2.654e+01;1.150e+00;8.209e-01;7.138e-01;-1.091e-01;-9.495e-02;1.148e+00;9.999e+00;6.532e-01;7.120e-02;1.055e+00;1.000e+00;6.569e-01;1.000e+00
2.655e+01;1.150e+00;8.209e-01;7.138e-01;-1.105e-01;-9.618e-02;1.148e+00;9.999e+00;6.532e-01;7.229e-02;1.055e+00;1.000e+00;6.571e-01;1.000e+00
2.656e+01;1.150e+00;8.209e-01;7.138e-01;-1.118e-01;-9.741e-02;1.148e+00;9.999e+00;6.532e-01;7.338e-02;1.055e+00;1.000e+00;6.572e-01;1.000e+00
2.657e+01;1.150e+00;8.209e-01;7.138e-01;-1.132e-01;-9.864e-02;1.148e+00;9.999e+00;6.532e-01;7.445e-02;1.055e+00;1.000e+00;6.573e-01;1.000e+00
2.658e+01;1.150e+00;8.209e-01;7.138e-01;-1.145e-01;-9.985e-02;1.148e+00;9.999e+00;6.532e-01;7.554e-02;1.055e+00;1.000e+00;6.575e-01;1.000e+00
2.659e+01;1.150e+00;8.209e-01;7.138e-01;-1.159e-01;-1.011e-01;1.148e+00;9.999e+00;6.533e-01;7.663e-02;1.055e+00;1.000e+00;6.576e-01;1.000e+00
2.660e+01;1.150e+00;8.209e-01;7.138e-01;-1.173e-01;-1.023e-01;1.148e+00;9.999e+00;6.533e-01;7.770e-02;1.055e+00;1.000e+00;6.578e-01;1.000e+00
2.661e+01;1.150e+00;8.209e-01;7.138e-01;-1.187e-01;-1.035e-01;1.148e+00;9.999e+00;6.533e-01;7.877e-02;1.055e+00;1.000e+00;6.579e-01;1.000e+00
2.662e+01;1.150e+00;8.209e-01;7.138e-01;-1.201e-01;-1.047e-01;1.148e+00;9.999e+00;6.533e-01;7.985e-02;1.055e+00;1.000e+00;6.581e-01;1.000e+00
2.663e+01;1.150e+00;8.209e-01;7.138e-01;-1.215e-01;-1.059e-01;1.148e+00;9.999e+00;6.533e-01;8.093e-02;1.055e+00;1.000e+00;6.582e-01;9.999e-01
2.664e+01;1.150e+00;8.209e-01;7.138e-01;-1.228e-01;-1.071e-01;1.148e+00;9.999e+00;6.533e-01;8.200e-02;1.055e+00;1.000e+00;6.584e-01;9.999e-01
2.665e+01;1.150e+00;8.209e-01;7.138e-01;-1.242e-01;-1.083e-01;1.148e+00;9.999e+00;6.534e-01;8.307e-02;1.055e+00;1.000e+00;6.585e-01;9.999e-01
2.666e+01;1.150e+00;8.209e-01;7.138e-01;-1.256e-01;-1.095e-01;1.148e+00;9.999e+00;6.534e-01;8.413e-02;1.055e+00;1.000e+00;6.587e-01;9.999e-01
2.667e+01;1.150e+00;8.209e-01;7.138e-01;-1.270e-01;-1.107e-01;1.148e+00;9.999e+00;6.534e-01;8.520e-02;1.055e+00;1.000e+00;6.587e-01;9.999e-01
2.668e+01;1.150e+00;8.209e-01;7.138e-01;-1.283e-01;-1.119e-01;1.148e+00;9.999e+00;6.534e-01;8.628e-02;1.055e+00;1.000e+00;6.589e-01;9.999e-01
2.669e+01;1.150e+00;8.209e-01;7.138e-01;-1.297e-01;-1.131e-01;1.148e+00;9.999e+00;6.534e-01;8.734e-02;1.055e+00;1.000e+00;6.590e-01;9.999e-01
2.670e+01;1.150e+00;8.209e-01;7.138e-01;-1.311e-01;-1.142e-01;1.148e+00;9.999e+00;6.534e-01;8.841e-02;1.055e+00;1.000e+00;6.592e-01;9.999e-01
2.671e+01;1.150e+00;8.209e-01;7.138e-01;-1.325e-01;-1.154e-01;1.148e+00;9.999e+00;6.535e-01;8.950e-02;1.055e+00;1.000e+00;6.594e-01;9.999e-01
2.672e+01;1.150e+00;8.209e-01;7.138e-01;-1.338e-01;-1.166e-01;1.148e+00;9.999e+00;6.535e-01;9.057e-02;1.055e+00;1.000e+00;6.595e-01;9.999e-01
2.673e+01;1.150e+00;8.209e-01;7.138e-01;-1.352e-01;-1.178e-01;1.148e+00;9.999e+00;6.535e-01;9.165e-02;1.055e+00;1.000e+00;6.597e-01;9.999e-01
2.674e+01;1.150e+00;8.209e-01;7.138e-01;-1.366e-01;-1.189e-01;1.148e+00;9.999e+00;6.535e-01;9.274e-02;1.055e+00;1.000e+00;6.599e-01;9.999e-01
2.675e+01;1.150e+00;8.209e-01;7.138e-01;-1.379e-01;-1.201e-01;1.148e+00;9.999e+00;6.535e-01;9.381e-02;1.055e+00;1.000e+00;6.600e-01;9.999e-01
2.676e+01;1.150e+00;8.209e-01;7.138e-01;-1.393e-01;-1.213e-01;1.148e+00;9.999e+00;6.535e-01;9.489e-02;1.055e+00;1.000e+00;6.602e-01;9.999e-01
2.677e+01;1.150e+00;8.209e-01;7.138e-01;-1.407e-01;-1.225e-01;1.147e+00;9.999e+00;6.536e-01;9.598e-02;1.055e+00;1.000e+00;6.605e-01;9.999e-01
2.678e+01;1.150e+00;8.209e-01;7.138e-01;-1.420e-01;-1.237e-01;1.147e+00;9.999e+00;6.536e-01;9.705e-02;1.055e+00;1.000e+00;6.606e-01;9.999e-01
2.679e+01;1.150e+00;8.209e-01;7.138e-01;-1.434e-01;-1.249e-01;1.147e+00;1.000e+01;6.536e-01;9.812e-02;1.055e+00;1.000e+00;6.608e-01;9.999e-01
2.680e+01;1.150e+00;8.209e-01;7.138e-01;-1.447e-01;-1.261e-01;1.147e+00;1.000e+01;6.536e-01;9.919e-02;1.055e+00;1.000e+00;6.610e-01;9.999e-01
2.681e+01;1.150e+00;8.209e-01;7.138e-01;-1.460e-01;-1.272e-01;1.147e+00;1.000e+01;6.536e-01;1.003e-01;1.055e+00;1.000e+00;6.612e-01;9.999e-01
2.682e+01;1.150e+00;8.209e-01;7.138e-01;-1.474e-01;-1.284e-01;1.147e+00;1.000e+01;6.536e-01;1.013e-01;1.055e+00;1.000e+00;6.613e-01;9.999e-01
2.683e+01;1.150e+00;8.209e-01;7.138e-01;-1.487e-01;-1.296e-01;1.147e+00;1.000e+01;6.537e-01;1.024e-01;1.055e+00;1.000e+00;6.615e-01;9.999e-01
2.684e+01;1.150e+00;8.209e-01;7.138e-01;-1.501e-01;-1.308e-01;1.147e+00;1.000e+01;6.537e-01;1.034e-01;1.055e+00;1.000e+00;6.617e-01;9.999e-01
2.685e+01;1.150e+00;8.209e-01;7.138e-01;-1.514e-01;-1.319e-01;1.147e+00;1.000e+01;6.537e-01;1.045e-01;1.055e+00;1.000e+00;6.619e-01;9.999e-01
2.686e+01;1.150e+00;8.209e-01;7.138e-01;-1.528e-01;-1.331e-01;1.147e+00;1.000e+01;6.537e-01;1.056e-01;1.055e+00;1.000e+00;6.621e-01;9.999e-01
2.687e+01;1.150e+00;8.209e-01;7.138e-01;-1.541e-01;-1.343e-01;1.147e+00;1.000e+01;6.537e-01;1.066e-01;1.055e+00;1.000e+00;6.622e-01;9.999e-01
2.688e+01;1.150e+00;8.209e-01;7.138e-01;-1.555e-01;-1.354e-01;1.147e+00;1.000e+01;6.537e-01;1.077e-01;1.055e+00;9.999e-01;6.624e-01;9.999e-01
2.689e+01;1.150e+00;8.209e-01;7.138e-01;-1.568e-01;-1.365e-01;1.147e+00;1.000e+01;6.538e-01;1.087e-01;1.055e+00;9.999e-01;6.626e-01;9.999e-01
