time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
2.690e+01;1.150e+00;8.209e-01;7.138e-01;-1.582e-01;-1.377e-01;1.147e+00;1.000e+01;6.538e-01;1.098e-01;1.055e+00;9.999e-01;6.628e-01;9.999e-01
2.691e+01;1.150e+00;8.209e-01;7.138e-01;-1.595e-01;-1.389e-01;1.147e+00;1.000e+01;6.538e-01;1.108e-01;1.055e+00;9.999e-01;6.630e-01;9.999e-01
2.692e+01;1.150e+00;8.209e-01;7.138e-01;-1.609e-01;-1.400e-01;1.147e+00;1.000e+01;6.538e-01;1.119e-01;1.055e+00;9.999e-01;6.632e-01;9.999e-01
2.693e+01;1.150e+00;8.209e-01;7.138e-01;-1.622e-01;-1.412e-01;1.147e+00;1.000e+01;6.538e-01;1.129e-01;1.055e+00;9.999e-01;6.634e-01;9.999e-01
2.694e+01;1.150e+00;8.209e-01;7.138e-01;-1.635e-01;-1.424e-01;1.147e+00;1.000e+01;6.538e-01;1.140e-01;1.055e+00;9.999e-01;6.636e-01;9.999e-01
2.695e+01;1.150e+00;8.209e-01;7.138e-01;-1.649e-01;-1.434e-01;1.147e+00;1.000e+01;6.539e-01;1.150e-01;1.055e+00;9.999e-01;6.638e-01;1.000e+00
2.696e+01;1.150e+00;8.209e-01;7.138e-01;-1.662e-01;-1.446e-01;1.147e+00;1.000e+01;6.539e-01;1.161e-01;1.055e+00;9.999e-01;6.640e-01;1.000e+00
2.697e+01;1.150e+00;8.209e-01;7.138e-01;-1.675e-01;-1.458e-01;1.147e+00;1.000e+01;6.539e-01;1.171e-01;1.055e+00;9.999e-01;6.642e-01;1.000e+00
2.698e+01;1.150e+00;8.209e-01;7.138e-01;-1.689e-01;-1.469e-01;1.147e+00;1.000e+01;6.539e-01;1.182e-01;1.055e+00;9.999e-01;6.644e-01;1.000e+00
2.699e+01;1.150e+00;8.209e-01;7.138e-01;-1.702e-01;-1.481e-01;1.147e+00;1.000e+01;6.539e-01;1.192e-01;1.055e+00;9.999e-01;6.646e-01;1.000e+00
2.700e+01;1.150e+00;8.209e-01;7.138e-01;-1.715e-01;-1.492e-01;1.147e+00;1.000e+01;6.539e-01;1.202e-01;1.055e+00;9.999e-01;6.648e-01;1.000e+00
2.701e+01;1.150e+00;8.209e-01;7.138e-01;-1.729e-01;-1.504e-01;1.147e+00;1.000e+01;6.540e-01;1.212e-01;1.055e+00;1.000e+00;6.650e-01;1.000e+00
2.702e+01;1.150e+00;8.209e-01;7.138e-01;-1.742e-01;-1.516e-01;1.147e+00;1.000e+01;6.540e-01;1.222e-01;1.055e+00;1.000e+00;6.653e-01;1.000e+00
2.703e+01;1.150e+00;8.209e-01;7.138e-01;-1.755e-01;-1.527e-01;1.147e+00;1.000e+01;6.540e-01;1.233e-01;1.055e+00;1.000e+00;6.655e-01;1.000e+00
2.704e+01;1.150e+00;8.209e-01;7.138e-01;-1.769e-01;-1.539e-01;1.147e+00;1.000e+01;6.540e-01;1.243e-01;1.055e+00;1.000e+00;6.657e-01;1.000e+00
2.705e+01;1.150e+00;8.209e-01;7.138e-01;-1.782e-01;-1.549e-01;1.147e+00;1.000e+01;6.540e-01;1.253e-01;1.055e+00;1.000e+00;6.659e-01;1.000e+00
2.706e+01;1.150e+00;8.209e-01;7.138e-01;-1.795e-01;-1.561e-01;1.147e+00;1.000e+01;6.540e-01;1.264e-01;1.055e+00;1.000e+00;6.661e-01;1.000e+00
2.707e+01;1.150e+00;8.209e-01;7.138e-01;-1.808e-01;-1.572e-01;1.147e+00;1.000e+01;6.541e-01;1.274e-01;1.055e+00;1.000e+00;6.664e-01;1.000e+00
2.708e+01;1.150e+00;8.209e-01;7.138e-01;-1.822e-01;-1.584e-01;1.147e+00;1.000e+01;6.541e-01;1.283e-01;1.055e+00;1.000e+00;6.667e-01;1.000e+00
2.709e+01;1.150e+00;8.209e-01;7.138e-01;-1.835e-01;-1.595e-01;1.147e+00;1.000e+01;6.541e-01;1.294e-01;1.055e+00;1.000e+00;6.669e-01;1.000e+00
2.710e+01;1.150e+00;8.209e-01;7.138e-01;-1.848e-01;-1.607e-01;1.147e+00;1.000e+01;6.541e-01;1.304e-01;1.055e+00;1.000e+00;6.671e-01;1.000e+00
2.711e+01;1.150e+00;8.209e-01;7.138e-01;-1.861e-01;-1.618e-01;1.147e+00;1.000e+01;6.541e-01;1.314e-01;1.055e+00;1.000e+00;6.673e-01;1.000e+00
2.712e+01;1.150e+00;8.209e-01;7.138e-01;-1.874e-01;-1.630e-01;1.146e+00;1.000e+01;6.541e-01;1.325e-01;1.055e+00;1.000e+00;6.675e-01;1.000e+00
2.713e+01;1.150e+00;8.209e-01;7.138e-01;-1.888e-01;-1.641e-01;1.146e+00;1.000e+01;6.541e-01;1.335e-01;1.055e+00;1.000e+00;6.677e-01;1.000e+00
2.714e+01;1.150e+00;8.209e-01;7.138e-01;-1.901e-01;-1.653e-01;1.146e+00;1.000e+01;6.542e-01;1.345e-01;1.055e+00;1.000e+00;6.680e-01;1.000e+00
2.715e+01;1.150e+00;8.209e-01;7.138e-01;-1.914e-01;-1.664e-01;1.146e+00;1.000e+01;6.542e-01;1.355e-01;1.055e+00;1.000e+00;6.682e-01;1.000e+00
2.716e+01;1.150e+00;8.209e-01;7.138e-01;-1.927e-01;-1.675e-01;1.146e+00;1.000e+01;6.542e-01;1.366e-01;1.055e+00;1.000e+00;6.684e-01;1.000e+00
2.717e+01;1.150e+00;8.209e-01;7.138e-01;-1.940e-01;-1.687e-01;1.146e+00;1.000e+01;6.542e-01;1.376e-01;1.055e+00;1.000e+00;6.686e-01;1.000e+00
2.718e+01;1.150e+00;8.209e-01;7.138e-01;-1.953e-01;-1.698e-01;1.146e+00;1.000e+01;6.542e-01;1.386e-01;1.055e+00;1.000e+00;6.689e-01;1.000e+00
2.719e+01;1.150e+00;8.209e-01;7.138e-01;-1.966e-01;-1.710e-01;1.146e+00;1.000e+01;6.542e-01;1.396e-01;1.055e+00;1.000e+00;6.691e-01;1.000e+00
2.720e+01;1.150e+00;8.209e-01;7.138e-01;-1.979e-01;-1.721e-01;1.146e+00;1.000e+01;6.543e-01;1.407e-01;1.055e+00;1.000e+00;6.693e-01;1.000e+00
2.721e+01;1.150e+00;8.209e-01;7.138e-01;-1.992e-01;-1.733e-01;1.146e+00;1.000e+01;6.543e-01;1.417e-01;1.055e+00;1.000e+00;6.696e-01;9.999e-01
2.722e+01;1.150e+00;8.209e-01;7.138e-01;-2.006e-01;-1.745e-01;1.146e+00;1.000e+01;6.543e-01;1.427e-01;1.055e+00;1.000e+00;6.698e-01;9.999e-01
2.723e+01;1.150e+00;8.209e-01;7.138e-01;-2.019e-01;-1.756e-01;1.146e+00;1.000e+01;6.543e-01;1.437e-01;1.055e+00;1.000e+00;6.700e-01;9.999e-01
2.724e+01;1.150e+00;8.209e-01;7.138e-01;-2.032e-01;-1.768e-01;1.146e+00;1.000e+01;6.543e-01;1.447e-01;1.055e+00;9.999e-01;6.703e-01;9.999e-01
2.725e+01;1.150e+00;8.209e-01;7.138e-01;-2.045e-01;-1.780e-01;1.146e+00;1.000e+01;6.543e-01;1.459e-01;1.055e+00;9.999e-01;6.705e-01;9.999e-01
2.726e+01;1.150e+00;8.209e-01;7.138e-01;-2.058e-01;-1.791e-01;1.146e+00;1.000e+01;6.544e-01;1.469e-01;1.055e+00;9.999e-01;6.707e-01;9.999e-01
2.727e+01;1.150e+00;8.209e-01;7.138e-01;-2.071e-01;-1.803e-01;1.146e+00;1.000e+01;6.544e-01;1.479e-01;1.055e+00;9.999e-01;6.710e-01;9.999e-01
2.728e+01;1.150e+00;8.209e-01;7.138e-01;-2.084e-01;-1.815e-01;1.146e+00;1.000e+01;6.544e-01;1.489e-01;1.055e+00;9.999e-01;6.712e-01;9.999e-01
2.729e+01;1.150e+00;8.209e-01;7.138e-01;-2.097e-01;-1.826e-01;1.146e+00;1.000e+01;6.544e-01;1.499e-01;1.055e+00;9.999e-01;6.715e-01;9.999e-01
2.730e+01;1.150e+00;8.209e-01;7.138e-01;-2.110e-01;-1.837e-01;1.146e+00;1.000e+01;6.544e-01;1.509e-01;1.055e+00;9.998e-01;6.717e-01;9.999e-01
2.731e+01;1.150e+00;8.209e-01;7.138e-01;-2.122e-01;-1.849e-01;1.146e+00;1.000e+01;6.544e-01;1.520e-01;1.055e+00;9.998e-01;6.720e-01;9.999e-01
2.732e+01;1.150e+00;8.209e-01;7.138e-01;-2.135e-01;-1.861e-01;1.146e+00;1.000e+01;6.544e-01;1.529e-01;1.055e+00;9.998e-01;6.723e-01;9.999e-01
2.733e+01;1.150e+00;8.209e-01;7.138e-01;-2.148e-01;-1.872e-01;1.146e+00;1.000e+01;6.545e-01;1.539e-01;1.055e+00;9.998e-01;6.725e-01;9.999e-01
2.734e+01;1.150e+00;8.209e-01;7.138e-01;-2.161e-01;-1.883e-01;1.146e+00;1.000e+01;6.545e-01;1.549e-01;1.055e+00;9.998e-01;6.728e-01;9.999e-01
2.735e+01;1.150e+00;8.209e-01;7.138e-01;-2.175e-01;-1.894e-01;1.146e+00;1.000e+01;6.545e-01;1.559e-01;1.055e+00;9.998e-01;6.730e-01;1.000e+00
2.736e+01;1.150e+00;8.209e-01;7.138e-01;-2.188e-01;-1.906e-01;1.146e+00;1.000e+01;6.545e-01;1.569e-01;1.055e+00;9.998e-01;6.733e-01;1.000e+00
2.737e+01;1.150e+00;8.209e-01;7.138e-01;-2.201e-01;-1.917e-01;1.146e+00;1.000e+01;6.545e-01;1.579e-01;1.055e+00;9.998e-01;6.735e-01;1.000e+00
2.738e+01;1.150e+00;8.209e-01;7.138e-01;-2.214e-01;-1.928e-01;1.146e+00;1.000e+01;6.545e-01;1.589e-01;1.055e+00;9.999e-01;6.738e-01;1.000e+00
2.739e+01;1.150e+00;8.209e-01;7.138e-01;-2.227e-01;-1.939e-01;1.146e+00;1.000e+01;6.546e-01;1.599e-01;1.055e+00;9.999e-01;6.740e-01;1.000e+00
2.740e+01;1.150e+00;8.209e-01;7.138e-01;-2.240e-01;-1.950e-01;1.146e+00;1.000e+01;6.546e-01;1.609e-01;1.055e+00;9.999e-01;6.743e-01;1.000e+00
2.741e+01;1.150e+00;8.209e-01;7.138e-01;-2.252e-01;-1.960e-01;1.146e+00;1.000e+01;6.546e-01;1.619e-01;1.055e+00;9.999e-01;6.745e-01;1.000e+00
2.742e+01;1.150e+00;8.209e-01;7.138e-01;-2.265e-01;-1.972e-01;1.146e+00;1.000e+01;6.546e-01;1.629e-01;1.055e+00;9.999e-01;6.748e-01;1.000e+00
2.743e+01;1.150e+00;8.209e-01;7.138e-01;-2.278e-01;-1.983e-01;1.146e+00;1.000e+01;6.546e-01;1.639e-01;1.055e+00;9.999e-01;6.751e-01;1.000e+00
2.744e+01;1.150e+00;8.209e-01;7.138e-01;-2.291e-01;-1.994e-01;1.146e+00;1.000e+01;6.546e-01;1.649e-01;1.055e+00;9.999e-01;6.753e-01;1.000e+00
2.745e+01;1.150e+00;8.209e-01;7.138e-01;-2.304e-01;-2.005e-01;1.146e+00;1.000e+01;6.547e-01;1.659e-01;1.055e+00;9.999e-01;6.755e-01;1.000e+00
2.746e+01;1.150e+00;8.209e-01;7.138e-01;-2.316e-01;-2.015e-01;1.146e+00;1.000e+01;6.547e-01;1.668e-01;1.055e+00;9.999e-01;6.757e-01;1.000e+00
2.747e+01;1.150e+00;8.209e-01;7.138e-01;-2.329e-01;-2.026e-01;1.146e+00;1.000e+01;6.547e-01;1.678e-01;1.055e+00;9.999e-01;6.760e-01;1.000e+00
2.748e+01;1.150e+00;8.209e-01;7.138e-01;-2.342e-01;-2.037e-01;1.145e+00;1.000e+01;6.547e-01;1.688e-01;1.055e+00;9.999e-01;6.763e-01;1.000e+00
2.749e+01;1.150e+00;8.209e-01;7.138e-01;-2.356e-01;-2.048e-01;1.145e+00;1.000e+01;6.547e-01;1.698e-01;1.055e+00;9.999e-01;6.765e-01;1.000e+00
2.750e+01;1.150e+00;8.209e-01;7.138e-01;-2.368e-01;-2.059e-01;1.145e+00;1.000e+01;6.547e-01;1.708e-01;1.055e+00;9.999e-01;6.768e-01;1.000e+00
2.751e+01;1.150e+00;8.209e-01;7.138e-01;-2.381e-01;-2.071e-01;1.145e+00;1.000e+01;6.547e-01;1.718e-01;1.055e+00;9.999e-01;6.771e-01;1.000e+00
2.752e+01;1.150e+00;8.209e-01;7.138e-01;-2.394e-01;-2.082e-01;1.145e+00;1.000e+01;6.548e-01;1.728e-01;1.055e+00;9.999e-01;6.773e-01;1.000e+00
2.753e+01;1.150e+00;8.209e-01;7.138e-01;-2.407e-01;-2.093e-01;1.145e+00;1.000e+01;6.548e-01;1.738e-01;1.055e+00;9.999e-01;6.776e-01;1.000e+00
2.754e+01;1.150e+00;8.209e-01;7.138e-01;-2.420e-01;-2.104e-01;1.145e+00;9.999e+00;6.548e-01;1.748e-01;1.055e+00;9.999e-01;6.778e-01;1.000e+00
2.755e+01;1.150e+00;8.209e-01;7.138e-01;-2.433e-01;-2.115e-01;1.145e+00;9.999e+00;6.548e-01;1.758e-01;1.055e+00;1.000e+00;6.780e-01;1.000e+00
2.756e+01;1.150e+00;8.209e-01;7.138e-01;-2.446e-01;-2.126e-01;1.145e+00;9.999e+00;6.548e-01;1.768e-01;1.055e+00;1.000e+00;6.783e-01;1.000e+00
2.757e+01;1.150e+00;8.209e-01;7.138e-01;-2.458e-01;-2.137e-01;1.145e+00;9.999e+00;6.548e-01;1.778e-01;1.055e+00;1.000e+00;6.786e-01;1.000e+00
2.758e+01;1.150e+00;8.209e-01;7.138e-01;-2.471e-01;-2.148e-01;1.145e+00;9.999e+00;6.549e-01;1.788e-01;1.055e+00;1.000e+00;6.789e-01;1.000e+00
2.759e+01;1.150e+00;8.209e-01;7.138e-01;-2.484e-01;-2.159e-01;1.145e+00;9.999e+00;6.549e-01;1.797e-01;1.055e+00;1.000e+00;6.791e-01;1.000e+00
2.760e+01;1.150e+00;8.209e-01;7.138e-01;-2.497e-01;-2.171e-01;1.145e+00;9.999e+00;6.549e-01;1.806e-01;1.055e+00;1.000e+00;6.793e-01;1.000e+00
2.761e+01;1.150e+00;8.209e-01;7.138e-01;-2.510e-01;-2.182e-01;1.145e+00;9.999e+00;6.549e-01;1.816e-01;1.055e+00;1.000e+00;6.796e-01;1.000e+00
2.762e+01;1.150e+00;8.209e-01;7.138e-01;-2.522e-01;-2.193e-01;1.145e+00;9.999e+00;6.549e-01;1.826e-01;1.055e+00;1.000e+00;6.799e-01;1.000e+00
2.763e+01;1.150e+00;8.209e-01;7.138e-01;-2.535e-01;-2.204e-01;1.145e+00;9.999e+00;6.549e-01;1.836e-01;1.055e+00;1.000e+00;6.802e-01;1.000e+00
2.764e+01;1.150e+00;8.209e-01;7.138e-01;-2.548e-01;-2.215e-01;1.145e+00;9.999e+00;6.549e-01;1.846e-01;1.055e+00;1.000e+00;6.804e-01;1.000e+00
2.765e+01;1.150e+00;8.209e-01;7.138e-01;-2.560e-01;-2.226e-01;1.145e+00;9.999e+00;6.550e-01;1.856e-01;1.055e+00;1.000e+00;6.807e-01;1.000e+00
2.766e+01;1.150e+00;8.209e-01;7.138e-01;-2.573e-01;-2.236e-01;1.145e+00;9.999e+00;6.550e-01;1.865e-01;1.055e+00;1.000e+00;6.810e-01;1.000e+00
2.767e+01;1.150e+00;8.209e-01;7.138e-01;-2.585e-01;-2.247e-01;1.145e+00;1.000e+01;6.550e-01;1.875e-01;1.055e+00;1.000e+00;6.813e-01;1.000e+00
2.768e+01;1.150e+00;8.209e-01;7.138e-01;-2.598e-01;-2.257e-01;1.145e+00;1.000e+01;6.550e-01;1.885e-01;1.055e+00;1.000e+00;6.816e-01;1.000e+00
2.769e+01;1.150e+00;8.209e-01;7.138e-01;-2.610e-01;-2.268e-01;1.145e+00;1.000e+01;6.550e-01;1.895e-01;1.055e+00;1.000e+00;6.820e-01;1.000e+00
2.770e+01;1.150e+00;8.209e-01;7.138e-01;-2.623e-01;-2.279e-01;1.145e+00;1.000e+01;6.550e-01;1.905e-01;1.055e+00;1.000e+00;6.822e-01;1.000e+00
2.771e+01;1.150e+00;8.209e-01;7.138e-01;-2.635e-01;-2.290e-01;1.145e+00;1.000e+01;6.551e-01;1.914e-01;1.055e+00;1.000e+00;6.825e-01;1.000e+00
2.772e+01;1.150e+00;8.209e-01;7.138e-01;-2.648e-01;-2.301e-01;1.145e+00;1.000e+01;6.551e-01;1.924e-01;1.055e+00;1.000e+00;6.828e-01;1.000e+00
2.773e+01;1.150e+00;8.209e-01;7.138e-01;-2.660e-01;-2.312e-01;1.145e+00;1.000e+01;6.551e-01;1.934e-01;1.055e+00;1.000e+00;6.831e-01;1.000e+00
2.774e+01;1.150e+00;8.209e-01;7.138e-01;-2.673e-01;-2.323e-01;1.145e+00;1.000e+01;6.551e-01;1.944e-01;1.055e+00;1.000e+00;6.834e-01;1.000e+00
2.775e+01;1.150e+00;8.209e-01;7.138e-01;-2.685e-01;-2.332e-01;1.145e+00;1.000e+01;6.551e-01;1.954e-01;1.055e+00;1.000e+00;6.837e-01;1.000e+00
2.776e+01;1.150e+00;8.209e-01;7.138e-01;-2.698e-01;-2.343e-01;1.145e+00;1.000e+01;6.551e-01;1.963e-01;1.055e+00;1.000e+00;6.840e-01;1.000e+00
2.777e+01;1.150e+00;8.209e-01;7.138e-01;-2.710e-01;-2.354e-01;1.145e+00;1.000e+01;6.551e-01;1.973e-01;1.055e+00;1.000e+00;6.843e-01;1.000e+00
2.778e+01;1.150e+00;8.209e-01;7.138e-01;-2.723e-01;-2.365e-01;1.145e+00;1.000e+01;6.552e-01;1.983e-01;1.055e+00;1.000e+00;6.846e-01;1.000e+00
2.779e+01;1.150e+00;8.209e-01;7.138e-01;-2.735e-01;-2.376e-01;1.145e+00;1.000e+01;6.552e-01;1.992e-01;1.055e+00;1.000e+00;6.849e-01;1.000e+00
2.780e+01;1.150e+00;8.209e-01;7.138e-01;-2.748e-01;-2.387e-01;1.145e+00;1.000e+01;6.552e-01;2.003e-01;1.055e+00;1.000e+00;6.852e-01;1.000e+00
2.781e+01;1.150e+00;8.209e-01;7.138e-01;-2.760e-01;-2.397e-01;1.145e+00;1.000e+01;6.552e-01;2.013e-01;1.055e+00;1.000e+00;6.855e-01;1.000e+00
2.782e+01;1.150e+00;8.209e-01;7.138e-01;-2.774e-01;-2.408e-01;1.145e+00;1.000e+01;6.552e-01;2.023e-01;1.055e+00;1.000e+00;6.858e-01;1.000e+00
2.783e+01;1.150e+00;8.209e-01;7.138e-01;-2.786e-01;-2.419e-01;1.145e+00;1.000e+01;6.552e-01;2.032e-01;1.055e+00;1.000e+00;6.861e-01;1.000e+00
2.784e+01;1.150e+00;8.209e-01;7.138e-01;-2.798e-01;-2.430e-01;1.145e+00;1.000e+01;6.552e-01;2.043e-01;1.055e+00;1.000e+00;6.864e-01;1.000e+00
2.785e+01;1.150e+00;8.209e-01;7.138e-01;-2.811e-01;-2.442e-01;1.144e+00;1.000e+01;6.553e-01;2.053e-01;1.055e+00;1.000e+00;6.867e-01;1.000e+00
2.786e+01;1.150e+00;8.209e-01;7.138e-01;-2.823e-01;-2.452e-01;1.144e+00;1.000e+01;6.553e-01;2.062e-01;1.055e+00;1.000e+00;6.870e-01;1.000e+00
2.787e+01;1.150e+00;8.209e-01;7.138e-01;-2.835e-01;-2.463e-01;1.144e+00;1.000e+01;6.553e-01;2.072e-01;1.055e+00;1.000e+00;6.874e-01;1.000e+00
2.788e+01;1.150e+00;8.209e-01;7.138e-01;-2.848e-01;-2.473e-01;1.144e+00;1.000e+01;6.553e-01;2.082e-01;1.055e+00;1.000e+00;6.877e-01;1.000e+00
2.789e+01;1.150e+00;8.209e-01;7.138e-01;-2.860e-01;-2.483e-01;1.144e+00;1.000e+01;6.553e-01;2.092e-01;1.055e+00;1.000e+00;6.880e-01;1.000e+00
2.790e+01;1.150e+00;8.209e-01;7.138e-01;-2.873e-01;-2.494e-01;1.144e+00;1.000e+01;6.553e-01;2.102e-01;1.055e+00;1.000e+00;6.883e-01;1.000e+00
2.791e+01;1.150e+00;8.209e-01;7.138e-01;-2.885e-01;-2.505e-01;1.144e+00;1.000e+01;6.554e-01;2.112e-01;1.055e+00;1.000e+00;6.886e-01;1.000e+00
2.792e+01;1.150e+00;8.209e-01;7.138e-01;-2.897e-01;-2.516e-01;1.144e+00;1.000e+01;6.554e-01;2.121e-01;1.055e+00;1.000e+00;6.889e-01;1.000e+00
2.793e+01;1.150e+00;8.209e-01;7.138e-01;-2.909e-01;-2.526e-01;1.144e+00;1.000e+01;6.554e-01;2.131e-01;1.055e+00;1.000e+00;6.893e-01;1.000e+00
2.794e+01;1.150e+00;8.209e-01;7.138e-01;-2.922e-01;-2.537e-01;1.144e+00;1.000e+01;6.554e-01;2.140e-01;1.055e+00;1.000e+00;6.896e-01;1.000e+00
2.795e+01;1.150e+00;8.209e-01;7.138e-01;-2.934e-01;-2.548e-01;1.144e+00;1.000e+01;6.554e-01;2.150e-01;1.055e+00;1.000e+00;6.899e-01;1.000e+00
2.796e+01;1.150e+00;8.209e-01;7.138e-01;-2.946e-01;-2.558e-01;1.144e+00;1.000e+01;6.554e-01;2.160e-01;1.055e+00;1.000e+00;6.901e-01;1.000e+00
2.797e+01;1.150e+00;8.209e-01;7.138e-01;-2.958e-01;-2.569e-01;1.144e+00;1.000e+01;6.554e-01;2.169e-01;1.055e+00;1.000e+00;6.904e-01;1.000e+00
2.798e+01;1.150e+00;8.209e-01;7.138e-01;-2.970e-01;-2.580e-01;1.144e+00;1.000e+01;6.555e-01;2.179e-01;1.055e+00;1.000e+00;6.907e-01;1.000e+00
2.799e+01;1.150e+00;8.209e-01;7.138e-01;-2.982e-01;-2.590e-01;1.144e+00;9.999e+00;6.555e-01;2.188e-01;1.055e+00;1.000e+00;6.910e-01;1.000e+00
2.800e+01;1.150e+00;8.209e-01;7.138e-01;-2.994e-01;-2.602e-01;1.144e+00;9.999e+00;6.555e-01;2.198e-01;1.055e+00;1.000e+00;6.914e-01;1.000e+00
2.801e+01;1.150e+00;8.209e-01;7.138e-01;-3.006e-01;-2.613e-01;1.144e+00;9.999e+00;6.555e-01;2.208e-01;1.055e+00;1.000e+00;6.917e-01;1.000e+00
2.802e+01;1.150e+00;8.209e-01;7.138e-01;-3.018e-01;-2.623e-01;1.144e+00;9.999e+00;6.555e-01;2.217e-01;1.055e+00;1.000e+00;6.920e-01;1.000e+00
2.803e+01;1.150e+00;8.209e-01;7.138e-01;-3.030e-01;-2.634e-01;1.144e+00;9.999e+00;6.555e-01;2.227e-01;1.055e+00;1.000e+00;6.923e-01;1.000e+00
2.804e+01;1.150e+00;8.209e-01;7.138e-01;-3.042e-01;-2.645e-01;1.144e+00;9.999e+00;6.555e-01;2.236e-01;1.055e+00;1.000e+00;6.927e-01;9.999e-01
2.805e+01;1.150e+00;8.209e-01;7.138e-01;-3.053e-01;-2.655e-01;1.144e+00;9.999e+00;6.556e-01;2.246e-01;1.055e+00;1.000e+00;6.931e-01;9.999e-01
2.806e+01;1.150e+00;8.209e-01;7.138e-01;-3.066e-01;-2.666e-01;1.144e+00;9.999e+00;6.556e-01;2.255e-01;1.055e+00;1.000e+00;6.934e-01;9.999e-01
2.807e+01;1.150e+00;8.209e-01;7.138e-01;-3.078e-01;-2.677e-01;1.144e+00;9.999e+00;6.556e-01;2.265e-01;1.055e+00;1.000e+00;6.937e-01;9.999e-01
2.808e+01;1.150e+00;8.209e-01;7.138e-01;-3.090e-01;-2.688e-01;1.144e+00;9.999e+00;6.556e-01;2.274e-01;1.055e+00;1.000e+00;6.940e-01;9.999e-01
2.809e+01;1.150e+00;8.209e-01;7.138e-01;-3.101e-01;-2.699e-01;1.144e+00;9.999e+00;6.556e-01;2.284e-01;1.055e+00;1.000e+00;6.944e-01;9.999e-01
2.810e+01;1.150e+00;8.209e-01;7.138e-01;-3.113e-01;-2.709e-01;1.144e+00;9.999e+00;6.556e-01;2.293e-01;1.055e+00;1.000e+00;6.947e-01;9.999e-01
2.811e+01;1.150e+00;8.209e-01;7.138e-01;-3.125e-01;-2.720e-01;1.144e+00;9.999e+00;6.557e-01;2.303e-01;1.055e+00;1.000e+00;6.950e-01;9.999e-01
2.812e+01;1.150e+00;8.209e-01;7.138e-01;-3.138e-01;-2.729e-01;1.144e+00;9.999e+00;6.557e-01;2.312e-01;1.055e+00;1.000e+00;6.953e-01;9.999e-01
2.813e+01;1.150e+00;8.209e-01;7.138e-01;-3.149e-01;-2.740e-01;1.144e+00;9.999e+00;6.557e-01;2.322e-01;1.055e+00;1.000e+00;6.957e-01;9.999e-01
2.814e+01;1.150e+00;8.209e-01;7.138e-01;-3.161e-01;-2.750e-01;1.144e+00;9.999e+00;6.557e-01;2.331e-01;1.055e+00;1.000e+00;6.960e-01;9.999e-01
2.815e+01;1.150e+00;8.209e-01;7.138e-01;-3.173e-01;-2.761e-01;1.144e+00;9.999e+00;6.557e-01;2.341e-01;1.055e+00;1.000e+00;6.964e-01;9.999e-01
2.816e+01;1.150e+00;8.209e-01;7.138e-01;-3.185e-01;-2.771e-01;1.144e+00;9.999e+00;6.557e-01;2.350e-01;1.055e+00;1.000e+00;6.968e-01;9.999e-01
2.817e+01;1.150e+00;8.209e-01;7.138e-01;-3.197e-01;-2.782e-01;1.144e+00;9.999e+00;6.557e-01;2.360e-01;1.055e+00;1.000e+00;6.971e-01;9.999e-01
2.818e+01;1.150e+00;8.209e-01;7.138e-01;-3.209e-01;-2.792e-01;1.144e+00;9.999e+00;6.558e-01;2.369e-01;1.055e+00;1.000e+00;6.974e-01;9.999e-01
2.819e+01;1.150e+00;8.209e-01;7.138e-01;-3.221e-01;-2.803e-01;1.144e+00;9.999e+00;6.558e-01;2.379e-01;1.055e+00;1.000e+00;6.978e-01;9.999e-01
2.820e+01;1.150e+00;8.209e-01;7.138e-01;-3.233e-01;-2.813e-01;1.144e+00;9.999e+00;6.558e-01;2.388e-01;1.055e+00;1.000e+00;6.981e-01;9.999e-01
2.821e+01;1.150e+00;8.209e-01;7.138e-01;-3.245e-01;-2.824e-01;1.144e+00;9.999e+00;6.558e-01;2.397e-01;1.055e+00;1.000e+00;6.985e-01;9.999e-01
2.822e+01;1.150e+00;8.209e-01;7.138e-01;-3.258e-01;-2.834e-01;1.144e+00;9.999e+00;6.558e-01;2.407e-01;1.055e+00;1.000e+00;6.988e-01;9.999e-01
2.823e+01;1.150e+00;8.209e-01;7.138e-01;-3.270e-01;-2.845e-01;1.144e+00;9.999e+00;6.558e-01;2.416e-01;1.055e+00;1.000e+00;6.991e-01;9.999e-01
2.824e+01;1.150e+00;8.209e-01;7.138e-01;-3.282e-01;-2.855e-01;1.143e+00;9.999e+00;6.558e-01;2.426e-01;1.055e+00;1.000e+00;6.995e-01;9.999e-01
2.825e+01;1.150e+00;8.209e-01;7.138e-01;-3.294e-01;-2.866e-01;1.143e+00;9.999e+00;6.559e-01;2.435e-01;1.055e+00;1.000e+00;6.998e-01;9.999e-01
2.826e+01;1.150e+00;8.209e-01;7.138e-01;-3.306e-01;-2.876e-01;1.143e+00;9.999e+00;6.559e-01;2.445e-01;1.055e+00;1.000e+00;7.002e-01;9.999e-01
2.827e+01;1.150e+00;8.209e-01;7.138e-01;-3.319e-01;-2.887e-01;1.143e+00;9.999e+00;6.559e-01;2.454e-01;1.055e+00;1.000e+00;7.005e-01;9.999e-01
2.828e+01;1.150e+00;8.209e-01;7.138e-01;-3.331e-01;-2.897e-01;1.143e+00;9.999e+00;6.559e-01;2.463e-01;1.055e+00;1.000e+00;7.008e-01;9.999e-01
2.829e+01;1.150e+00;8.209e-01;7.138e-01;-3.343e-01;-2.908e-01;1.143e+00;9.999e+00;6.559e-01;2.473e-01;1.055e+00;1.000e+00;7.012e-01;9.999e-01
2.830e+01;1.150e+00;8.209e-01;7.138e-01;-3.355e-01;-2.918e-01;1.143e+00;9.999e+00;6.559e-01;2.482e-01;1.055e+00;1.000e+00;7.015e-01;9.999e-01
2.831e+01;1.150e+00;8.209e-01;7.138e-01;-3.367e-01;-2.928e-01;1.143e+00;9.999e+00;6.559e-01;2.491e-01;1.055e+00;1.000e+00;7.019e-01;9.999e-01
2.832e+01;1.150e+00;8.209e-01;7.138e-01;-3.379e-01;-2.939e-01;1.143e+00;9.999e+00;6.560e-01;2.501e-01;1.055e+00;1.000e+00;7.022e-01;1.000e+00
2.833e+01;1.150e+00;8.209e-01;7.138e-01;-3.392e-01;-2.949e-01;1.143e+00;9.999e+00;6.560e-01;2.510e-01;1.055e+00;1.000e+00;7.026e-01;1.000e+00
2.834e+01;1.150e+00;8.209e-01;7.138e-01;-3.404e-01;-2.960e-01;1.143e+00;9.999e+00;6.560e-01;2.520e-01;1.055e+00;1.000e+00;7.029e-01;1.000e+00
2.835e+01;1.150e+00;8.209e-01;7.138e-01;-3.415e-01;-2.970e-01;1.143e+00;9.999e+00;6.560e-01;2.529e-01;1.055e+00;1.000e+00;7.033e-01;1.000e+00
2.836e+01;1.150e+00;8.209e-01;7.138e-01;-3.427e-01;-2.980e-01;1.143e+00;9.999e+00;6.560e-01;2.538e-01;1.055e+00;1.000e+00;7.036e-01;1.000e+00
2.837e+01;1.150e+00;8.209e-01;7.138e-01;-3.439e-01;-2.991e-01;1.143e+00;9.999e+00;6.560e-01;2.548e-01;1.055e+00;1.000e+00;7.040e-01;1.000e+00
2.838e+01;1.150e+00;8.209e-01;7.138e-01;-3.451e-01;-3.001e-01;1.143e+00;9.999e+00;6.561e-01;2.557e-01;1.055e+00;1.000e+00;7.043e-01;1.000e+00
2.839e+01;1.150e+00;8.209e-01;7.138e-01;-3.463e-01;-3.011e-01;1.143e+00;9.999e+00;6.561e-01;2.566e-01;1.055e+00;1.000e+00;7.047e-01;1.000e+00
2.840e+01;1.150e+00;8.209e-01;7.138e-01;-3.476e-01;-3.022e-01;1.143e+00;9.999e+00;6.561e-01;2.576e-01;1.055e+00;1.000e+00;7.050e-01;1.000e+00
2.841e+01;1.150e+00;8.209e-01;7.138e-01;-3.488e-01;-3.032e-01;1.143e+00;1.000e+01;6.561e-01;2.585e-01;1.055e+00;1.000e+00;7.054e-01;1.000e+00
2.842e+01;1.150e+00;8.209e-01;7.138e-01;-3.500e-01;-3.043e-01;1.143e+00;1.000e+01;6.561e-01;2.594e-01;1.055e+00;1.000e+00;7.057e-01;1.000e+00
2.843e+01;1.150e+00;8.209e-01;7.138e-01;-3.512e-01;-3.053e-01;1.143e+00;1.000e+01;6.561e-01;2.603e-01;1.055e+00;1.000e+00;7.061e-01;1.000e+00
2.844e+01;1.150e+00;8.209e-01;7.138e-01;-3.524e-01;-3.063e-01;1.143e+00;1.000e+01;6.561e-01;2.613e-01;1.055e+00;1.000e+00;7.063e-01;1.000e+00
2.845e+01;1.150e+00;8.209e-01;7.138e-01;-3.536e-01;-3.074e-01;1.143e+00;1.000e+01;6.562e-01;2.622e-01;1.055e+00;1.000e+00;7.067e-01;1.000e+00
2.846e+01;1.150e+00;8.209e-01;7.138e-01;-3.547e-01;-3.084e-01;1.143e+00;1.000e+01;6.562e-01;2.631e-01;1.055e+00;1.000e+00;7.071e-01;1.000e+00
2.847e+01;1.150e+00;8.209e-01;7.138e-01;-3.559e-01;-3.094e-01;1.143e+00;1.000e+01;6.562e-01;2.641e-01;1.055e+00;9.999e-01;7.074e-01;1.000e+00
2.848e+01;1.150e+00;8.209e-01;7.138e-01;-3.571e-01;-3.104e-01;1.143e+00;1.000e+01;6.562e-01;2.650e-01;1.055e+00;9.999e-01;7.078e-01;1.000e+00
2.849e+01;1.150e+00;8.209e-01;7.138e-01;-3.584e-01;-3.115e-01;1.143e+00;1.000e+01;6.562e-01;2.659e-01;1.055e+00;9.999e-01;7.081e-01;1.000e+00
2.850e+01;1.150e+00;8.209e-01;7.138e-01;-3.596e-01;-3.126e-01;1.143e+00;1.000e+01;6.562e-01;2.668e-01;1.055e+00;9.999e-01;7.085e-01;1.000e+00
2.851e+01;1.150e+00;8.209e-01;7.138e-01;-3.608e-01;-3.136e-01;1.143e+00;1.000e+01;6.562e-01;2.678e-01;1.055e+00;9.999e-01;7.089e-01;1.000e+00
2.852e+01;1.150e+00;8.209e-01;7.138e-01;-3.619e-01;-3.147e-01;1.143e+00;1.000e+01;6.563e-01;2.687e-01;1.055e+00;9.999e-01;7.092e-01;1.000e+00
2.853e+01;1.150e+00;8.209e-01;7.138e-01;-3.631e-01;-3.157e-01;1.143e+00;1.000e+01;6.563e-01;2.696e-01;1.055e+00;9.999e-01;7.096e-01;1.000e+00
2.854e+01;1.150e+00;8.209e-01;7.138e-01;-3.643e-01;-3.167e-01;1.143e+00;1.000e+01;6.563e-01;2.705e-01;1.055e+00;9.999e-01;7.100e-01;1.000e+00
2.855e+01;1.150e+00;8.209e-01;7.138e-01;-3.655e-01;-3.177e-01;1.143e+00;1.000e+01;6.563e-01;2.715e-01;1.055e+00;9.999e-01;7.103e-01;1.000e+00
2.856e+01;1.150e+00;8.209e-01;7.138e-01;-3.666e-01;-3.188e-01;1.143e+00;1.000e+01;6.563e-01;2.725e-01;1.055e+00;9.999e-01;7.107e-01;1.000e+00
2.857e+01;1.150e+00;8.209e-01;7.138e-01;-3.677e-01;-3.198e-01;1.143e+00;1.000e+01;6.563e-01;2.734e-01;1.055e+00;9.999e-01;7.111e-01;1.000e+00
2.858e+01;1.150e+00;8.209e-01;7.138e-01;-3.689e-01;-3.208e-01;1.143e+00;1.000e+01;6.563e-01;2.743e-01;1.055e+00;9.999e-01;7.114e-01;1.000e+00
2.859e+01;1.150e+00;8.209e-01;7.138e-01;-3.701e-01;-3.217e-01;1.143e+00;1.000e+01;6.564e-01;2.752e-01;1.055e+00;9.999e-01;7.118e-01;1.000e+00
2.860e+01;1.150e+00;8.209e-01;7.138e-01;-3.713e-01;-3.228e-01;1.143e+00;1.000e+01;6.564e-01;2.761e-01;1.055e+00;9.999e-01;7.122e-01;1.000e+00
2.861e+01;1.150e+00;8.209e-01;7.138e-01;-3.724e-01;-3.238e-01;1.143e+00;1.000e+01;6.564e-01;2.770e-01;1.055e+00;9.999e-01;7.126e-01;1.000e+00
2.862e+01;1.150e+00;8.209e-01;7.138e-01;-3.736e-01;-3.248e-01;1.143e+00;1.000e+01;6.564e-01;2.779e-01;1.055e+00;9.999e-01;7.130e-01;9.999e-01
2.863e+01;1.150e+00;8.209e-01;7.138e-01;-3.748e-01;-3.258e-01;1.143e+00;1.000e+01;6.564e-01;2.788e-01;1.055e+00;9.999e-01;7.134e-01;9.999e-01
2.864e+01;1.150e+00;8.209e-01;7.138e-01;-3.760e-01;-3.268e-01;1.142e+00;1.000e+01;6.564e-01;2.797e-01;1.055e+00;9.999e-01;7.137e-01;9.999e-01
2.865e+01;1.150e+00;8.209e-01;7.138e-01;-3.771e-01;-3.279e-01;1.142e+00;1.000e+01;6.564e-01;2.806e-01;1.055e+00;9.999e-01;7.141e-01;9.999e-01
2.866e+01;1.150e+00;8.209e-01;7.138e-01;-3.783e-01;-3.289e-01;1.142e+00;1.000e+01;6.565e-01;2.816e-01;1.055e+00;9.999e-01;7.145e-01;9.999e-01
2.867e+01;1.150e+00;8.209e-01;7.138e-01;-3.795e-01;-3.298e-01;1.142e+00;1.000e+01;6.565e-01;2.825e-01;1.055e+00;9.999e-01;7.149e-01;9.999e-01
2.868e+01;1.150e+00;8.209e-01;7.138e-01;-3.807e-01;-3.308e-01;1.142e+00;1.000e+01;6.565e-01;2.833e-01;1.055e+00;1.000e+00;7.152e-01;9.999e-01
2.869e+01;1.150e+00;8.209e-01;7.138e-01;-3.818e-01;-3.318e-01;1.142e+00;1.000e+01;6.565e-01;2.842e-01;1.055e+00;1.000e+00;7.156e-01;9.999e-01
2.870e+01;1.150e+00;8.209e-01;7.138e-01;-3.830e-01;-3.329e-01;1.142e+00;1.000e+01;6.565e-01;2.851e-01;1.055e+00;1.000e+00;7.160e-01;9.999e-01
2.871e+01;1.150e+00;8.209e-01;7.138e-01;-3.842e-01;-3.339e-01;1.142e+00;1.000e+01;6.565e-01;2.860e-01;1.055e+00;1.000e+00;7.164e-01;9.999e-01
2.872e+01;1.150e+00;8.209e-01;7.138e-01;-3.853e-01;-3.348e-01;1.142e+00;1.000e+01;6.565e-01;2.869e-01;1.055e+00;1.000e+00;7.167e-01;9.999e-01
2.873e+01;1.150e+00;8.209e-01;7.138e-01;-3.865e-01;-3.358e-01;1.142e+00;1.000e+01;6.566e-01;2.879e-01;1.055e+00;1.000e+00;7.171e-01;9.999e-01
2.874e+01;1.150e+00;8.209e-01;7.138e-01;-3.878e-01;-3.368e-01;1.142e+00;1.000e+01;6.566e-01;2.889e-01;1.055e+00;1.000e+00;7.175e-01;9.999e-01
2.875e+01;1.150e+00;8.209e-01;7.138e-01;-3.889e-01;-3.378e-01;1.142e+00;1.000e+01;6.566e-01;2.898e-01;1.055e+00;1.000e+00;7.179e-01;9.999e-01
2.876e+01;1.150e+00;8.209e-01;7.138e-01;-3.901e-01;-3.388e-01;1.142e+00;1.000e+01;6.566e-01;2.907e-01;1.055e+00;1.000e+00;7.183e-01;9.999e-01
2.877e+01;1.150e+00;8.209e-01;7.138e-01;-3.913e-01;-3.399e-01;1.142e+00;1.000e+01;6.566e-01;2.916e-01;1.055e+00;1.000e+00;7.186e-01;9.999e-01
2.878e+01;1.150e+00;8.209e-01;7.138e-01;-3.924e-01;-3.409e-01;1.142e+00;1.000e+01;6.566e-01;2.925e-01;1.055e+00;1.000e+00;7.189e-01;9.999e-01
2.879e+01;1.150e+00;8.209e-01;7.138e-01;-3.936e-01;-3.419e-01;1.142e+00;1.000e+01;6.566e-01;2.934e-01;1.055e+00;1.000e+00;7.193e-01;9.999e-01
2.880e+01;1.150e+00;8.209e-01;7.138e-01;-3.947e-01;-3.429e-01;1.142e+00;1.000e+01;6.567e-01;2.943e-01;1.055e+00;1.000e+00;7.197e-01;9.999e-01
2.881e+01;1.150e+00;8.209e-01;7.138e-01;-3.959e-01;-3.439e-01;1.142e+00;1.000e+01;6.567e-01;2.952e-01;1.055e+00;1.000e+00;7.201e-01;9.999e-01
2.882e+01;1.150e+00;8.209e-01;7.138e-01;-3.971e-01;-3.450e-01;1.142e+00;1.000e+01;6.567e-01;2.961e-01;1.055e+00;1.000e+00;7.205e-01;9.999e-01
2.883e+01;1.150e+00;8.209e-01;7.138e-01;-3.982e-01;-3.460e-01;1.142e+00;1.000e+01;6.567e-01;2.970e-01;1.055e+00;1.000e+00;7.209e-01;9.999e-01
2.884e+01;1.150e+00;8.209e-01;7.138e-01;-3.994e-01;-3.470e-01;1.142e+00;1.000e+01;6.567e-01;2.980e-01;1.055e+00;1.000e+00;7.212e-01;9.999e-01
2.885e+01;1.150e+00;8.209e-01;7.138e-01;-4.005e-01;-3.480e-01;1.142e+00;1.000e+01;6.567e-01;2.989e-01;1.055e+00;1.000e+00;7.215e-01;1.000e+00
2.886e+01;1.150e+00;8.209e-01;7.138e-01;-4.017e-01;-3.490e-01;1.142e+00;1.000e+01;6.567e-01;2.998e-01;1.055e+00;1.000e+00;7.219e-01;1.000e+00
2.887e+01;1.150e+00;8.209e-01;7.138e-01;-4.029e-01;-3.500e-01;1.142e+00;1.000e+01;6.568e-01;3.007e-01;1.055e+00;1.000e+00;7.223e-01;1.000e+00
2.888e+01;1.150e+00;8.209e-01;7.138e-01;-4.040e-01;-3.510e-01;1.142e+00;1.000e+01;6.568e-01;3.016e-01;1.055e+00;1.000e+00;7.227e-01;1.000e+00
2.889e+01;1.150e+00;8.209e-01;7.138e-01;-4.051e-01;-3.522e-01;1.142e+00;1.000e+01;6.568e-01;3.025e-01;1.055e+00;1.000e+00;7.231e-01;1.000e+00
2.890e+01;1.150e+00;8.209e-01;7.138e-01;-4.062e-01;-3.532e-01;1.142e+00;1.000e+01;6.568e-01;3.034e-01;1.055e+00;1.000e+00;7.234e-01;1.000e+00
2.891e+01;1.150e+00;8.209e-01;7.138e-01;-4.074e-01;-3.542e-01;1.142e+00;1.000e+01;6.568e-01;3.042e-01;1.055e+00;1.000e+00;7.238e-01;1.000e+00
2.892e+01;1.150e+00;8.209e-01;7.138e-01;-4.085e-01;-3.552e-01;1.142e+00;1.000e+01;6.568e-01;3.051e-01;1.055e+00;1.000e+00;7.242e-01;1.000e+00
2.893e+01;1.150e+00;8.209e-01;7.138e-01;-4.097e-01;-3.562e-01;1.142e+00;1.000e+01;6.568e-01;3.060e-01;1.055e+00;1.000e+00;7.246e-01;1.000e+00
2.894e+01;1.150e+00;8.209e-01;7.138e-01;-4.108e-01;-3.572e-01;1.142e+00;1.000e+01;6.569e-01;3.069e-01;1.055e+00;1.000e+00;7.250e-01;1.000e+00
2.895e+01;1.150e+00;8.209e-01;7.138e-01;-4.120e-01;-3.582e-01;1.142e+00;1.000e+01;6.569e-01;3.078e-01;1.055e+00;1.000e+00;7.253e-01;1.000e+00
2.896e+01;1.150e+00;8.209e-01;7.138e-01;-4.131e-01;-3.592e-01;1.142e+00;1.000e+01;6.569e-01;3.087e-01;1.055e+00;1.000e+00;7.257e-01;1.000e+00
2.897e+01;1.150e+00;8.209e-01;7.138e-01;-4.142e-01;-3.602e-01;1.142e+00;9.999e+00;6.569e-01;3.096e-01;1.055e+00;1.000e+00;7.261e-01;1.000e+00
2.898e+01;1.150e+00;8.209e-01;7.138e-01;-4.154e-01;-3.613e-01;1.142e+00;9.999e+00;6.569e-01;3.105e-01;1.055e+00;1.000e+00;7.265e-01;1.000e+00
2.899e+01;1.150e+00;8.209e-01;7.138e-01;-4.165e-01;-3.623e-01;1.142e+00;9.999e+00;6.569e-01;3.113e-01;1.055e+00;1.000e+00;7.269e-01;1.000e+00
2.900e+01;1.150e+00;8.209e-01;7.138e-01;-4.177e-01;-3.633e-01;1.142e+00;9.999e+00;6.569e-01;3.122e-01;1.055e+00;1.000e+00;7.273e-01;1.000e+00
2.901e+01;1.150e+00;8.209e-01;7.138e-01;-4.187e-01;-3.643e-01;1.142e+00;9.999e+00;6.570e-01;3.131e-01;1.055e+00;1.000e+00;7.277e-01;1.000e+00
2.902e+01;1.150e+00;8.209e-01;7.138e-01;-4.198e-01;-3.653e-01;1.142e+00;9.999e+00;6.570e-01;3.140e-01;1.055e+00;1.000e+00;7.282e-01;1.000e+00
2.903e+01;1.150e+00;8.209e-01;7.138e-01;-4.210e-01;-3.663e-01;1.142e+00;9.999e+00;6.570e-01;3.149e-01;1.055e+00;1.000e+00;7.286e-01;1.000e+00
2.904e+01;1.150e+00;8.209e-01;7.138e-01;-4.221e-01;-3.673e-01;1.141e+00;9.999e+00;6.570e-01;3.158e-01;1.055e+00;1.000e+00;7.290e-01;1.000e+00
2.905e+01;1.150e+00;8.209e-01;7.138e-01;-4.233e-01;-3.683e-01;1.141e+00;9.999e+00;6.570e-01;3.167e-01;1.055e+00;1.000e+00;7.294e-01;1.000e+00
2.906e+01;1.150e+00;8.209e-01;7.138e-01;-4.244e-01;-3.693e-01;1.141e+00;9.999e+00;6.570e-01;3.176e-01;1.055e+00;1.000e+00;7.298e-01;1.000e+00
2.907e+01;1.150e+00;8.209e-01;7.138e-01;-4.256e-01;-3.703e-01;1.141e+00;9.999e+00;6.570e-01;3.185e-01;1.055e+00;1.000e+00;7.302e-01;1.000e+00
2.908e+01;1.150e+00;8.209e-01;7.138e-01;-4.267e-01;-3.712e-01;1.141e+00;9.999e+00;6.571e-01;3.194e-01;1.055e+00;1.000e+00;7.306e-01;1.000e+00
2.909e+01;1.150e+00;8.209e-01;7.138e-01;-4.280e-01;-3.722e-01;1.141e+00;9.999e+00;6.571e-01;3.203e-01;1.055e+00;1.000e+00;7.310e-01;1.000e+00
2.910e+01;1.150e+00;8.209e-01;7.138e-01;-4.291e-01;-3.732e-01;1.141e+00;9.999e+00;6.571e-01;3.212e-01;1.055e+00;1.000e+00;7.314e-01;1.000e+00
2.911e+01;1.150e+00;8.209e-01;7.138e-01;-4.303e-01;-3.742e-01;1.141e+00;9.999e+00;6.571e-01;3.220e-01;1.055e+00;1.000e+00;7.319e-01;1.000e+00
2.912e+01;1.150e+00;8.209e-01;7.138e-01;-4.314e-01;-3.752e-01;1.141e+00;9.998e+00;6.571e-01;3.230e-01;1.055e+00;1.000e+00;7.323e-01;1.000e+00
2.913e+01;1.150e+00;8.209e-01;7.138e-01;-4.325e-01;-3.762e-01;1.141e+00;9.998e+00;6.571e-01;3.239e-01;1.055e+00;1.000e+00;7.327e-01;1.000e+00
2.914e+01;1.150e+00;8.209e-01;7.138e-01;-4.337e-01;-3.772e-01;1.141e+00;9.998e+00;6.571e-01;3.248e-01;1.055e+00;1.000e+00;7.331e-01;1.000e+00
2.915e+01;1.150e+00;8.209e-01;7.138e-01;-4.348e-01;-3.782e-01;1.141e+00;9.998e+00;6.571e-01;3.257e-01;1.055e+00;1.000e+00;7.335e-01;1.000e+00
2.916e+01;1.150e+00;8.209e-01;7.138e-01;-4.360e-01;-3.792e-01;1.141e+00;9.998e+00;6.572e-01;3.266e-01;1.055e+00;1.000e+00;7.339e-01;1.000e+00
2.917e+01;1.150e+00;8.209e-01;7.138e-01;-4.371e-01;-3.802e-01;1.141e+00;9.998e+00;6.572e-01;3.275e-01;1.055e+00;1.000e+00;7.343e-01;1.000e+00
2.918e+01;1.150e+00;8.209e-01;7.138e-01;-4.382e-01;-3.812e-01;1.141e+00;9.998e+00;6.572e-01;3.284e-01;1.055e+00;1.000e+00;7.347e-01;1.000e+00
2.919e+01;1.150e+00;8.209e-01;7.138e-01;-4.394e-01;-3.822e-01;1.141e+00;9.998e+00;6.572e-01;3.293e-01;1.055e+00;1.000e+00;7.351e-01;1.000e+00
2.920e+01;1.150e+00;8.209e-01;7.138e-01;-4.405e-01;-3.831e-01;1.141e+00;9.998e+00;6.572e-01;3.303e-01;1.055e+00;1.000e+00;7.355e-01;1.000e+00
2.921e+01;1.150e+00;8.209e-01;7.138e-01;-4.417e-01;-3.840e-01;1.141e+00;9.998e+00;6.572e-01;3.312e-01;1.055e+00;1.000e+00;7.359e-01;1.000e+00
2.922e+01;1.150e+00;8.209e-01;7.138e-01;-4.429e-01;-3.850e-01;1.141e+00;9.998e+00;6.572e-01;3.320e-01;1.055e+00;1.000e+00;7.363e-01;1.000e+00
2.923e+01;1.150e+00;8.209e-01;7.138e-01;-4.440e-01;-3.860e-01;1.141e+00;9.998e+00;6.573e-01;3.329e-01;1.055e+00;1.000e+00;7.367e-01;1.000e+00
2.924e+01;1.150e+00;8.209e-01;7.138e-01;-4.452e-01;-3.870e-01;1.141e+00;9.998e+00;6.573e-01;3.338e-01;1.055e+00;1.000e+00;7.371e-01;1.000e+00
2.925e+01;1.150e+00;8.209e-01;7.138e-01;-4.463e-01;-3.880e-01;1.141e+00;9.998e+00;6.573e-01;3.347e-01;1.055e+00;1.000e+00;7.375e-01;1.000e+00
2.926e+01;1.150e+00;8.209e-01;7.138e-01;-4.474e-01;-3.890e-01;1.141e+00;9.998e+00;6.573e-01;3.356e-01;1.055e+00;9.999e-01;7.379e-01;1.000e+00
2.927e+01;1.150e+00;8.209e-01;7.138e-01;-4.486e-01;-3.899e-01;1.141e+00;9.998e+00;6.573e-01;3.366e-01;1.055e+00;9.999e-01;7.383e-01;1.000e+00
2.928e+01;1.150e+00;8.209e-01;7.138e-01;-4.497e-01;-3.908e-01;1.141e+00;9.998e+00;6.573e-01;3.375e-01;1.055e+00;9.999e-01;7.387e-01;1.000e+00
2.929e+01;1.150e+00;8.209e-01;7.138e-01;-4.508e-01;-3.918e-01;1.141e+00;9.998e+00;6.573e-01;3.383e-01;1.055e+00;9.999e-01;7.392e-01;1.000e+00
2.930e+01;1.150e+00;8.209e-01;7.138e-01;-4.519e-01;-3.928e-01;1.141e+00;9.999e+00;6.574e-01;3.392e-01;1.055e+00;9.999e-01;7.396e-01;1.000e+00
2.931e+01;1.150e+00;8.209e-01;7.138e-01;-4.531e-01;-3.938e-01;1.141e+00;9.999e+00;6.574e-01;3.401e-01;1.055e+00;9.999e-01;7.400e-01;1.000e+00
2.932e+01;1.150e+00;8.209e-01;7.138e-01;-4.542e-01;-3.948e-01;1.141e+00;9.999e+00;6.574e-01;3.410e-01;1.055e+00;9.999e-01;7.403e-01;1.000e+00
2.933e+01;1.150e+00;8.209e-01;7.138e-01;-4.553e-01;-3.958e-01;1.141e+00;9.999e+00;6.574e-01;3.419e-01;1.055e+00;9.999e-01;7.407e-01;1.000e+00
2.934e+01;1.150e+00;8.209e-01;7.138e-01;-4.565e-01;-3.968e-01;1.141e+00;9.999e+00;6.574e-01;3.428e-01;1.055e+00;9.999e-01;7.412e-01;1.000e+00
2.935e+01;1.150e+00;8.209e-01;7.138e-01;-4.576e-01;-3.978e-01;1.141e+00;9.999e+00;6.574e-01;3.437e-01;1.055e+00;9.999e-01;7.416e-01;1.000e+00
2.936e+01;1.150e+00;8.209e-01;7.138e-01;-4.587e-01;-3.988e-01;1.141e+00;1.000e+01;6.574e-01;3.445e-01;1.055e+00;9.999e-01;7.421e-01;1.000e+00
2.937e+01;1.150e+00;8.209e-01;7.138e-01;-4.599e-01;-3.998e-01;1.141e+00;1.000e+01;6.575e-01;3.454e-01;1.055e+00;9.999e-01;7.425e-01;1.000e+00
2.938e+01;1.150e+00;8.209e-01;7.138e-01;-4.610e-01;-4.008e-01;1.141e+00;1.000e+01;6.575e-01;3.463e-01;1.055e+00;9.999e-01;7.429e-01;1.000e+00
2.939e+01;1.150e+00;8.209e-01;7.138e-01;-4.621e-01;-4.017e-01;1.141e+00;1.000e+01;6.575e-01;3.472e-01;1.055e+00;1.000e+00;7.434e-01;1.000e+00
2.940e+01;1.150e+00;8.209e-01;7.138e-01;-4.632e-01;-4.028e-01;1.141e+00;1.000e+01;6.575e-01;3.481e-01;1.055e+00;1.000e+00;7.438e-01;1.000e+00
2.941e+01;1.150e+00;8.209e-01;7.138e-01;-4.644e-01;-4.038e-01;1.141e+00;1.000e+01;6.575e-01;3.489e-01;1.055e+00;1.000e+00;7.442e-01;1.000e+00
2.942e+01;1.150e+00;8.209e-01;7.138e-01;-4.655e-01;-4.048e-01;1.141e+00;1.000e+01;6.575e-01;3.498e-01;1.055e+00;1.000e+00;7.446e-01;1.000e+00
2.943e+01;1.150e+00;8.209e-01;7.138e-01;-4.666e-01;-4.058e-01;1.141e+00;1.000e+01;6.575e-01;3.507e-01;1.055e+00;1.000e+00;7.451e-01;1.000e+00
2.944e+01;1.150e+00;8.209e-01;7.138e-01;-4.677e-01;-4.067e-01;1.141e+00;1.000e+01;6.575e-01;3.516e-01;1.055e+00;1.000e+00;7.455e-01;1.000e+00
2.945e+01;1.150e+00;8.209e-01;7.138e-01;-4.689e-01;-4.077e-01;1.141e+00;1.000e+01;6.576e-01;3.525e-01;1.055e+00;1.000e+00;7.459e-01;1.000e+00
2.946e+01;1.150e+00;8.209e-01;7.138e-01;-4.700e-01;-4.087e-01;1.140e+00;1.000e+01;6.576e-01;3.533e-01;1.055e+00;1.000e+00;7.463e-01;1.000e+00
2.947e+01;1.150e+00;8.209e-01;7.138e-01;-4.710e-01;-4.097e-01;1.140e+00;1.000e+01;6.576e-01;3.542e-01;1.055e+00;1.000e+00;7.468e-01;1.000e+00
2.948e+01;1.150e+00;8.209e-01;7.138e-01;-4.721e-01;-4.106e-01;1.140e+00;1.000e+01;6.576e-01;3.551e-01;1.055e+00;1.000e+00;7.472e-01;1.000e+00
2.949e+01;1.150e+00;8.209e-01;7.138e-01;-4.732e-01;-4.116e-01;1.140e+00;1.000e+01;6.576e-01;3.560e-01;1.055e+00;1.000e+00;7.477e-01;1.000e+00
2.950e+01;1.150e+00;8.209e-01;7.138e-01;-4.744e-01;-4.126e-01;1.140e+00;1.000e+01;6.576e-01;3.568e-01;1.055e+00;1.000e+00;7.482e-01;1.000e+00
2.951e+01;1.150e+00;8.209e-01;7.138e-01;-4.755e-01;-4.136e-01;1.140e+00;1.000e+01;6.576e-01;3.577e-01;1.055e+00;1.000e+00;7.486e-01;1.000e+00
2.952e+01;1.150e+00;8.208e-01;7.138e-01;-4.766e-01;-4.145e-01;1.140e+00;1.000e+01;6.577e-01;3.586e-01;1.055e+00;1.000e+00;7.490e-01;1.000e+00
2.953e+01;1.150e+00;8.208e-01;7.138e-01;-4.777e-01;-4.156e-01;1.140e+00;1.000e+01;6.577e-01;3.595e-01;1.055e+00;9.999e-01;7.495e-01;1.000e+00
2.954e+01;1.150e+00;8.208e-01;7.138e-01;-4.788e-01;-4.166e-01;1.140e+00;1.000e+01;6.577e-01;3.603e-01;1.055e+00;9.999e-01;7.499e-01;1.000e+00
2.955e+01;1.150e+00;8.208e-01;7.138e-01;-4.799e-01;-4.176e-01;1.140e+00;1.000e+01;6.577e-01;3.612e-01;1.055e+00;9.999e-01;7.503e-01;1.000e+00
2.956e+01;1.150e+00;8.208e-01;7.138e-01;-4.810e-01;-4.185e-01;1.140e+00;1.000e+01;6.577e-01;3.621e-01;1.055e+00;9.999e-01;7.508e-01;1.000e+00
2.957e+01;1.150e+00;8.208e-01;7.138e-01;-4.821e-01;-4.195e-01;1.140e+00;1.000e+01;6.577e-01;3.630e-01;1.055e+00;9.999e-01;7.512e-01;1.000e+00
2.958e+01;1.150e+00;8.208e-01;7.138e-01;-4.832e-01;-4.205e-01;1.140e+00;1.000e+01;6.577e-01;3.638e-01;1.055e+00;9.999e-01;7.517e-01;1.000e+00
2.959e+01;1.150e+00;8.208e-01;7.138e-01;-4.843e-01;-4.215e-01;1.140e+00;1.000e+01;6.578e-01;3.647e-01;1.055e+00;9.999e-01;7.522e-01;1.000e+00
2.960e+01;1.150e+00;8.208e-01;7.138e-01;-4.855e-01;-4.225e-01;1.140e+00;1.000e+01;6.578e-01;3.656e-01;1.055e+00;9.999e-01;7.526e-01;1.000e+00
2.961e+01;1.150e+00;8.208e-01;7.138e-01;-4.867e-01;-4.235e-01;1.140e+00;1.000e+01;6.578e-01;3.665e-01;1.055e+00;9.999e-01;7.530e-01;1.000e+00
2.962e+01;1.150e+00;8.208e-01;7.138e-01;-4.878e-01;-4.245e-01;1.140e+00;1.000e+01;6.578e-01;3.673e-01;1.055e+00;9.999e-01;7.535e-01;1.000e+00
2.963e+01;1.150e+00;8.208e-01;7.138e-01;-4.889e-01;-4.254e-01;1.140e+00;1.000e+01;6.578e-01;3.682e-01;1.055e+00;9.999e-01;7.539e-01;1.000e+00
2.964e+01;1.150e+00;8.208e-01;7.138e-01;-4.900e-01;-4.264e-01;1.140e+00;1.000e+01;6.578e-01;3.691e-01;1.055e+00;9.999e-01;7.543e-01;1.000e+00
2.965e+01;1.150e+00;8.208e-01;7.138e-01;-4.911e-01;-4.274e-01;1.140e+00;1.000e+01;6.578e-01;3.699e-01;1.055e+00;9.999e-01;7.548e-01;1.000e+00
2.966e+01;1.150e+00;8.208e-01;7.138e-01;-4.922e-01;-4.283e-01;1.140e+00;1.000e+01;6.579e-01;3.708e-01;1.055e+00;9.999e-01;7.552e-01;1.000e+00
2.967e+01;1.150e+00;8.208e-01;7.138e-01;-4.933e-01;-4.292e-01;1.140e+00;1.000e+01;6.579e-01;3.716e-01;1.055e+00;9.999e-01;7.557e-01;1.000e+00
2.968e+01;1.150e+00;8.208e-01;7.138e-01;-4.945e-01;-4.302e-01;1.140e+00;1.000e+01;6.579e-01;3.724e-01;1.055e+00;9.999e-01;7.561e-01;1.000e+00
2.969e+01;1.150e+00;8.208e-01;7.138e-01;-4.956e-01;-4.311e-01;1.140e+00;1.000e+01;6.579e-01;3.733e-01;1.055e+00;9.999e-01;7.565e-01;1.000e+00
2.970e+01;1.150e+00;8.208e-01;7.138e-01;-4.967e-01;-4.321e-01;1.140e+00;1.000e+01;6.579e-01;3.742e-01;1.055e+00;1.000e+00;7.570e-01;1.000e+00
2.971e+01;1.150e+00;8.208e-01;7.138e-01;-4.978e-01;-4.331e-01;1.140e+00;1.000e+01;6.579e-01;3.751e-01;1.055e+00;1.000e+00;7.573e-01;1.000e+00
2.972e+01;1.150e+00;8.208e-01;7.138e-01;-4.989e-01;-4.340e-01;1.140e+00;1.000e+01;6.579e-01;3.759e-01;1.055e+00;1.000e+00;7.578e-01;1.000e+00
2.973e+01;1.150e+00;8.208e-01;7.138e-01;-5.000e-01;-4.349e-01;1.140e+00;1.000e+01;6.579e-01;3.768e-01;1.055e+00;1.000e+00;7.582e-01;1.000e+00
2.974e+01;1.150e+00;8.208e-01;7.138e-01;-5.011e-01;-4.359e-01;1.140e+00;1.000e+01;6.580e-01;3.777e-01;1.055e+00;1.000e+00;7.586e-01;1.000e+00
2.975e+01;1.150e+00;8.208e-01;7.138e-01;-5.022e-01;-4.368e-01;1.140e+00;1.000e+01;6.580e-01;3.785e-01;1.055e+00;1.000e+00;7.591e-01;1.000e+00
2.976e+01;1.150e+00;8.208e-01;7.138e-01;-5.033e-01;-4.378e-01;1.140e+00;1.000e+01;6.580e-01;3.794e-01;1.055e+00;1.000e+00;7.595e-01;1.000e+00
2.977e+01;1.150e+00;8.208e-01;7.138e-01;-5.044e-01;-4.387e-01;1.140e+00;1.000e+01;6.580e-01;3.802e-01;1.055e+00;1.000e+00;7.600e-01;1.000e+00
2.978e+01;1.150e+00;8.208e-01;7.138e-01;-5.055e-01;-4.397e-01;1.140e+00;1.000e+01;6.580e-01;3.810e-01;1.055e+00;1.000e+00;7.603e-01;9.999e-01
2.979e+01;1.150e+00;8.208e-01;7.138e-01;-5.067e-01;-4.406e-01;1.140e+00;1.000e+01;6.580e-01;3.819e-01;1.055e+00;1.000e+00;7.608e-01;9.999e-01
2.980e+01;1.150e+00;8.208e-01;7.138e-01;-5.078e-01;-4.415e-01;1.140e+00;9.999e+00;6.580e-01;3.828e-01;1.055e+00;1.000e+00;7.612e-01;9.999e-01
2.981e+01;1.150e+00;8.208e-01;7.138e-01;-5.089e-01;-4.425e-01;1.140e+00;9.999e+00;6.581e-01;3.836e-01;1.055e+00;1.000e+00;7.617e-01;9.999e-01
2.982e+01;1.150e+00;8.208e-01;7.138e-01;-5.100e-01;-4.435e-01;1.140e+00;9.999e+00;6.581e-01;3.845e-01;1.055e+00;1.000e+00;7.621e-01;9.999e-01
2.983e+01;1.150e+00;8.208e-01;7.138e-01;-5.111e-01;-4.444e-01;1.140e+00;9.999e+00;6.581e-01;3.853e-01;1.055e+00;1.000e+00;7.626e-01;1.000e+00
2.984e+01;1.150e+00;8.208e-01;7.138e-01;-5.122e-01;-4.454e-01;1.140e+00;9.999e+00;6.581e-01;3.862e-01;1.055e+00;1.000e+00;7.630e-01;1.000e+00
2.985e+01;1.150e+00;8.208e-01;7.138e-01;-5.134e-01;-4.463e-01;1.140e+00;9.999e+00;6.581e-01;3.871e-01;1.055e+00;1.000e+00;7.635e-01;1.000e+00
2.986e+01;1.150e+00;8.208e-01;7.138e-01;-5.145e-01;-4.473e-01;1.140e+00;9.999e+00;6.581e-01;3.878e-01;1.055e+00;1.000e+00;7.639e-01;1.000e+00
2.987e+01;1.150e+00;8.208e-01;7.138e-01;-5.156e-01;-4.483e-01;1.140e+00;9.999e+00;6.581e-01;3.887e-01;1.055e+00;1.000e+00;7.644e-01;1.000e+00
2.988e+01;1.150e+00;8.208e-01;7.138e-01;-5.167e-01;-4.492e-01;1.139e+00;9.999e+00;6.582e-01;3.896e-01;1.055e+00;1.000e+00;7.648e-01;1.000e+00
2.989e+01;1.150e+00;8.208e-01;7.138e-01;-5.178e-01;-4.502e-01;1.139e+00;9.999e+00;6.582e-01;3.904e-01;1.055e+00;1.000e+00;7.654e-01;1.000e+00
2.990e+01;1.150e+00;8.208e-01;7.138e-01;-5.189e-01;-4.511e-01;1.139e+00;9.999e+00;6.582e-01;3.913e-01;1.055e+00;1.000e+00;7.658e-01;1.000e+00
2.991e+01;1.150e+00;8.208e-01;7.138e-01;-5.200e-01;-4.521e-01;1.139e+00;9.999e+00;6.582e-01;3.921e-01;1.055e+00;1.000e+00;7.663e-01;1.000e+00
2.992e+01;1.150e+00;8.208e-01;7.138e-01;-5.212e-01;-4.530e-01;1.139e+00;9.999e+00;6.582e-01;3.930e-01;1.055e+00;1.000e+00;7.667e-01;1.000e+00
2.993e+01;1.150e+00;8.208e-01;7.138e-01;-5.223e-01;-4.540e-01;1.139e+00;9.999e+00;6.582e-01;3.939e-01;1.055e+00;1.000e+00;7.672e-01;1.000e+00
2.994e+01;1.150e+00;8.208e-01;7.138e-01;-5.234e-01;-4.550e-01;1.139e+00;9.999e+00;6.582e-01;3.947e-01;1.055e+00;1.000e+00;7.676e-01;1.000e+00
2.995e+01;1.150e+00;8.208e-01;7.138e-01;-5.245e-01;-4.559e-01;1.139e+00;9.999e+00;6.582e-01;3.956e-01;1.055e+00;1.000e+00;7.681e-01;1.000e+00
2.996e+01;1.150e+00;8.208e-01;7.138e-01;-5.256e-01;-4.569e-01;1.139e+00;9.999e+00;6.583e-01;3.964e-01;1.055e+00;1.000e+00;7.685e-01;1.000e+00
2.997e+01;1.150e+00;8.208e-01;7.138e-01;-5.267e-01;-4.578e-01;1.139e+00;9.999e+00;6.583e-01;3.973e-01;1.055e+00;1.000e+00;7.690e-01;1.000e+00
2.998e+01;1.150e+00;8.208e-01;7.138e-01;-5.278e-01;-4.588e-01;1.139e+00;9.999e+00;6.583e-01;3.982e-01;1.055e+00;1.000e+00;7.694e-01;1.000e+00
2.999e+01;1.150e+00;8.208e-01;7.138e-01;-5.289e-01;-4.597e-01;1.139e+00;9.999e+00;6.583e-01;3.991e-01;1.055e+00;1.000e+00;7.698e-01;1.000e+00
3.000e+01;1.150e+00;8.208e-01;7.138e-01;-5.300e-01;-4.607e-01;1.139e+00;9.999e+00;6.583e-01;4.000e-01;1.055e+00;1.000e+00;7.703e-01;1.000e+00
3.001e+01;1.150e+00;8.208e-01;7.138e-01;-5.311e-01;-4.616e-01;1.139e+00;9.999e+00;6.583e-01;4.008e-01;1.055e+00;1.000e+00;7.707e-01;1.000e+00
3.002e+01;1.150e+00;8.208e-01;7.138e-01;-5.322e-01;-4.626e-01;1.139e+00;9.999e+00;6.583e-01;4.017e-01;1.055e+00;1.000e+00;7.712e-01;1.000e+00
3.003e+01;1.150e+00;8.208e-01;7.138e-01;-5.333e-01;-4.635e-01;1.139e+00;9.999e+00;6.584e-01;4.026e-01;1.055e+00;1.000e+00;7.716e-01;1.000e+00
3.004e+01;1.150e+00;8.208e-01;7.138e-01;-5.344e-01;-4.645e-01;1.139e+00;1.000e+01;6.584e-01;4.034e-01;1.055e+00;1.000e+00;7.721e-01;1.000e+00
3.005e+01;1.150e+00;8.208e-01;7.138e-01;-5.355e-01;-4.654e-01;1.139e+00;1.000e+01;6.584e-01;4.043e-01;1.055e+00;1.000e+00;7.725e-01;1.000e+00
3.006e+01;1.150e+00;8.208e-01;7.138e-01;-5.366e-01;-4.664e-01;1.139e+00;1.000e+01;6.584e-01;4.051e-01;1.055e+00;1.000e+00;7.730e-01;1.000e+00
3.007e+01;1.150e+00;8.208e-01;7.138e-01;-5.377e-01;-4.674e-01;1.139e+00;1.000e+01;6.584e-01;4.060e-01;1.055e+00;1.000e+00;7.735e-01;1.000e+00
3.008e+01;1.150e+00;8.208e-01;7.138e-01;-5.388e-01;-4.683e-01;1.139e+00;1.000e+01;6.584e-01;4.068e-01;1.055e+00;1.000e+00;7.739e-01;1.000e+00
3.009e+01;1.150e+00;8.208e-01;7.138e-01;-5.398e-01;-4.693e-01;1.139e+00;1.000e+01;6.584e-01;4.077e-01;1.055e+00;1.000e+00;7.744e-01;1.000e+00
3.010e+01;1.150e+00;8.208e-01;7.138e-01;-5.409e-01;-4.702e-01;1.139e+00;1.000e+01;6.584e-01;4.085e-01;1.055e+00;1.000e+00;7.748e-01;1.000e+00
3.011e+01;1.150e+00;8.208e-01;7.138e-01;-5.420e-01;-4.712e-01;1.139e+00;1.000e+01;6.585e-01;4.094e-01;1.055e+00;1.000e+00;7.753e-01;1.000e+00
3.012e+01;1.150e+00;8.208e-01;7.138e-01;-5.431e-01;-4.721e-01;1.139e+00;1.000e+01;6.585e-01;4.103e-01;1.055e+00;1.000e+00;7.758e-01;1.000e+00
3.013e+01;1.150e+00;8.208e-01;7.138e-01;-5.442e-01;-4.731e-01;1.139e+00;1.000e+01;6.585e-01;4.111e-01;1.055e+00;1.000e+00;7.762e-01;1.000e+00
3.014e+01;1.150e+00;8.208e-01;7.138e-01;-5.453e-01;-4.740e-01;1.139e+00;1.000e+01;6.585e-01;4.120e-01;1.055e+00;1.000e+00;7.767e-01;1.000e+00
3.015e+01;1.150e+00;8.208e-01;7.138e-01;-5.464e-01;-4.750e-01;1.139e+00;1.000e+01;6.585e-01;4.128e-01;1.055e+00;1.000e+00;7.772e-01;1.000e+00
3.016e+01;1.150e+00;8.208e-01;7.138e-01;-5.475e-01;-4.759e-01;1.139e+00;1.000e+01;6.585e-01;4.137e-01;1.055e+00;1.000e+00;7.777e-01;1.000e+00
3.017e+01;1.150e+00;8.208e-01;7.138e-01;-5.486e-01;-4.768e-01;1.139e+00;1.000e+01;6.585e-01;4.145e-01;1.055e+00;1.000e+00;7.782e-01;1.000e+00
3.018e+01;1.150e+00;8.208e-01;7.138e-01;-5.497e-01;-4.778e-01;1.139e+00;1.000e+01;6.586e-01;4.154e-01;1.055e+00;1.000e+00;7.787e-01;1.000e+00
3.019e+01;1.150e+00;8.208e-01;7.138e-01;-5.508e-01;-4.787e-01;1.139e+00;1.000e+01;6.586e-01;4.162e-01;1.055e+00;1.000e+00;7.791e-01;1.000e+00
3.020e+01;1.150e+00;8.208e-01;7.138e-01;-5.518e-01;-4.797e-01;1.139e+00;1.000e+01;6.586e-01;4.171e-01;1.055e+00;1.000e+00;7.796e-01;1.000e+00
3.021e+01;1.150e+00;8.208e-01;7.138e-01;-5.529e-01;-4.806e-01;1.139e+00;1.000e+01;6.586e-01;4.179e-01;1.055e+00;1.000e+00;7.801e-01;1.000e+00
3.022e+01;1.150e+00;8.208e-01;7.138e-01;-5.540e-01;-4.816e-01;1.139e+00;1.000e+01;6.586e-01;4.188e-01;1.055e+00;1.000e+00;7.805e-01;1.000e+00
3.023e+01;1.150e+00;8.208e-01;7.138e-01;-5.551e-01;-4.825e-01;1.139e+00;1.000e+01;6.586e-01;4.196e-01;1.055e+00;1.000e+00;7.810e-01;1.000e+00
3.024e+01;1.150e+00;8.208e-01;7.138e-01;-5.562e-01;-4.835e-01;1.139e+00;1.000e+01;6.586e-01;4.205e-01;1.055e+00;1.000e+00;7.815e-01;1.000e+00
3.025e+01;1.150e+00;8.208e-01;7.138e-01;-5.573e-01;-4.844e-01;1.139e+00;1.000e+01;6.586e-01;4.213e-01;1.055e+00;1.000e+00;7.819e-01;1.000e+00
3.026e+01;1.150e+00;8.208e-01;7.138e-01;-5.584e-01;-4.854e-01;1.139e+00;1.000e+01;6.587e-01;4.223e-01;1.055e+00;1.000e+00;7.824e-01;1.000e+00
3.027e+01;1.150e+00;8.208e-01;7.138e-01;-5.595e-01;-4.863e-01;1.139e+00;1.000e+01;6.587e-01;4.231e-01;1.055e+00;1.000e+00;7.829e-01;1.000e+00
