time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
3.028e+01;1.150e+00;8.208e-01;7.138e-01;-5.605e-01;-4.874e-01;1.139e+00;1.000e+01;6.587e-01;4.240e-01;1.055e+00;1.000e+00;7.833e-01;1.000e+00
3.029e+01;1.150e+00;8.208e-01;7.138e-01;-5.616e-01;-4.883e-01;1.139e+00;1.000e+01;6.587e-01;4.248e-01;1.055e+00;1.000e+00;7.838e-01;1.000e+00
3.030e+01;1.150e+00;8.208e-01;7.138e-01;-5.627e-01;-4.892e-01;1.139e+00;1.000e+01;6.587e-01;4.257e-01;1.055e+00;1.000e+00;7.843e-01;1.000e+00
3.031e+01;1.150e+00;8.208e-01;7.138e-01;-5.638e-01;-4.902e-01;1.138e+00;1.000e+01;6.587e-01;4.265e-01;1.055e+00;1.000e+00;7.848e-01;1.000e+00
3.032e+01;1.150e+00;8.208e-01;7.138e-01;-5.649e-01;-4.911e-01;1.138e+00;1.000e+01;6.587e-01;4.274e-01;1.055e+00;1.000e+00;7.852e-01;1.000e+00
3.033e+01;1.150e+00;8.208e-01;7.138e-01;-5.660e-01;-4.921e-01;1.138e+00;1.000e+01;6.588e-01;4.282e-01;1.055e+00;1.000e+00;7.857e-01;1.000e+00
3.034e+01;1.150e+00;8.208e-01;7.138e-01;-5.669e-01;-4.930e-01;1.138e+00;1.000e+01;6.588e-01;4.291e-01;1.055e+00;1.000e+00;7.862e-01;1.000e+00
3.035e+01;1.150e+00;8.208e-01;7.138e-01;-5.680e-01;-4.939e-01;1.138e+00;1.000e+01;6.588e-01;4.299e-01;1.055e+00;1.000e+00;7.866e-01;1.000e+00
3.036e+01;1.150e+00;8.208e-01;7.138e-01;-5.691e-01;-4.948e-01;1.138e+00;1.000e+01;6.588e-01;4.308e-01;1.055e+00;1.000e+00;7.871e-01;1.000e+00
3.037e+01;1.150e+00;8.208e-01;7.138e-01;-5.702e-01;-4.957e-01;1.138e+00;1.000e+01;6.588e-01;4.316e-01;1.055e+00;1.000e+00;7.876e-01;1.000e+00
3.038e+01;1.150e+00;8.208e-01;7.138e-01;-5.713e-01;-4.967e-01;1.138e+00;1.000e+01;6.588e-01;4.324e-01;1.055e+00;1.000e+00;7.881e-01;1.000e+00
3.039e+01;1.150e+00;8.208e-01;7.138e-01;-5.724e-01;-4.976e-01;1.138e+00;1.000e+01;6.588e-01;4.333e-01;1.055e+00;1.000e+00;7.885e-01;1.000e+00
3.040e+01;1.150e+00;8.208e-01;7.138e-01;-5.734e-01;-4.986e-01;1.138e+00;1.000e+01;6.588e-01;4.341e-01;1.055e+00;1.000e+00;7.890e-01;1.000e+00
3.041e+01;1.150e+00;8.208e-01;7.138e-01;-5.745e-01;-4.995e-01;1.138e+00;1.000e+01;6.589e-01;4.350e-01;1.055e+00;1.000e+00;7.895e-01;1.000e+00
3.042e+01;1.150e+00;8.208e-01;7.138e-01;-5.756e-01;-5.004e-01;1.138e+00;1.000e+01;6.589e-01;4.358e-01;1.055e+00;1.000e+00;7.900e-01;1.000e+00
3.043e+01;1.150e+00;8.208e-01;7.138e-01;-5.767e-01;-5.014e-01;1.138e+00;1.000e+01;6.589e-01;4.367e-01;1.055e+00;1.000e+00;7.905e-01;1.000e+00
3.044e+01;1.150e+00;8.208e-01;7.138e-01;-5.778e-01;-5.023e-01;1.138e+00;1.000e+01;6.589e-01;4.375e-01;1.055e+00;1.000e+00;7.909e-01;1.000e+00
3.045e+01;1.150e+00;8.208e-01;7.138e-01;-5.788e-01;-5.033e-01;1.138e+00;1.000e+01;6.589e-01;4.383e-01;1.055e+00;1.000e+00;7.914e-01;1.000e+00
3.046e+01;1.150e+00;8.208e-01;7.138e-01;-5.799e-01;-5.042e-01;1.138e+00;1.000e+01;6.589e-01;4.391e-01;1.055e+00;1.000e+00;7.919e-01;1.000e+00
3.047e+01;1.150e+00;8.208e-01;7.138e-01;-5.810e-01;-5.051e-01;1.138e+00;1.000e+01;6.589e-01;4.399e-01;1.055e+00;1.000e+00;7.924e-01;1.000e+00
3.048e+01;1.150e+00;8.208e-01;7.138e-01;-5.821e-01;-5.061e-01;1.138e+00;1.000e+01;6.590e-01;4.408e-01;1.055e+00;1.000e+00;7.928e-01;1.000e+00
3.049e+01;1.150e+00;8.208e-01;7.138e-01;-5.832e-01;-5.070e-01;1.138e+00;1.000e+01;6.590e-01;4.416e-01;1.055e+00;1.000e+00;7.933e-01;1.000e+00
3.050e+01;1.150e+00;8.208e-01;7.138e-01;-5.842e-01;-5.079e-01;1.138e+00;1.000e+01;6.590e-01;4.425e-01;1.055e+00;1.000e+00;7.938e-01;1.000e+00
3.051e+01;1.150e+00;8.208e-01;7.138e-01;-5.853e-01;-5.088e-01;1.138e+00;1.000e+01;6.590e-01;4.433e-01;1.055e+00;1.000e+00;7.943e-01;1.000e+00
3.052e+01;1.150e+00;8.208e-01;7.138e-01;-5.864e-01;-5.097e-01;1.138e+00;1.000e+01;6.590e-01;4.442e-01;1.055e+00;1.000e+00;7.948e-01;1.000e+00
3.053e+01;1.150e+00;8.208e-01;7.138e-01;-5.875e-01;-5.106e-01;1.138e+00;1.000e+01;6.590e-01;4.450e-01;1.055e+00;1.000e+00;7.953e-01;1.000e+00
3.054e+01;1.150e+00;8.208e-01;7.138e-01;-5.885e-01;-5.116e-01;1.138e+00;1.000e+01;6.590e-01;4.458e-01;1.055e+00;9.999e-01;7.957e-01;1.000e+00
3.055e+01;1.150e+00;8.208e-01;7.138e-01;-5.895e-01;-5.125e-01;1.138e+00;1.000e+01;6.590e-01;4.467e-01;1.055e+00;9.999e-01;7.962e-01;1.000e+00
3.056e+01;1.150e+00;8.208e-01;7.138e-01;-5.906e-01;-5.135e-01;1.138e+00;1.000e+01;6.591e-01;4.475e-01;1.055e+00;9.999e-01;7.967e-01;1.000e+00
3.057e+01;1.150e+00;8.208e-01;7.138e-01;-5.917e-01;-5.144e-01;1.138e+00;1.000e+01;6.591e-01;4.484e-01;1.055e+00;9.999e-01;7.972e-01;1.000e+00
3.058e+01;1.150e+00;8.208e-01;7.138e-01;-5.927e-01;-5.153e-01;1.138e+00;1.000e+01;6.591e-01;4.492e-01;1.055e+00;9.999e-01;7.977e-01;1.000e+00
3.059e+01;1.150e+00;8.208e-01;7.138e-01;-5.938e-01;-5.163e-01;1.138e+00;1.000e+01;6.591e-01;4.500e-01;1.055e+00;9.999e-01;7.982e-01;1.000e+00
3.060e+01;1.150e+00;8.208e-01;7.138e-01;-5.949e-01;-5.172e-01;1.138e+00;1.000e+01;6.591e-01;4.509e-01;1.055e+00;9.999e-01;7.986e-01;1.000e+00
3.061e+01;1.150e+00;8.208e-01;7.138e-01;-5.960e-01;-5.181e-01;1.138e+00;1.000e+01;6.591e-01;4.517e-01;1.055e+00;9.999e-01;7.991e-01;1.000e+00
3.062e+01;1.150e+00;8.208e-01;7.138e-01;-5.970e-01;-5.191e-01;1.138e+00;1.000e+01;6.591e-01;4.526e-01;1.055e+00;9.999e-01;7.996e-01;1.000e+00
3.063e+01;1.150e+00;8.208e-01;7.138e-01;-5.981e-01;-5.200e-01;1.138e+00;1.000e+01;6.592e-01;4.534e-01;1.055e+00;9.999e-01;8.000e-01;1.000e+00
3.064e+01;1.150e+00;8.208e-01;7.138e-01;-5.992e-01;-5.209e-01;1.138e+00;1.000e+01;6.592e-01;4.542e-01;1.055e+00;9.999e-01;8.005e-01;1.000e+00
3.065e+01;1.150e+00;8.208e-01;7.138e-01;-6.002e-01;-5.219e-01;1.138e+00;1.000e+01;6.592e-01;4.552e-01;1.055e+00;9.999e-01;8.010e-01;1.000e+00
3.066e+01;1.150e+00;8.208e-01;7.138e-01;-6.013e-01;-5.228e-01;1.138e+00;1.000e+01;6.592e-01;4.560e-01;1.055e+00;9.999e-01;8.015e-01;1.000e+00
3.067e+01;1.150e+00;8.208e-01;7.138e-01;-6.024e-01;-5.238e-01;1.138e+00;1.000e+01;6.592e-01;4.569e-01;1.055e+00;9.999e-01;8.019e-01;1.000e+00
3.068e+01;1.150e+00;8.208e-01;7.138e-01;-6.036e-01;-5.248e-01;1.138e+00;1.000e+01;6.592e-01;4.577e-01;1.055e+00;9.999e-01;8.024e-01;1.000e+00
3.069e+01;1.150e+00;8.208e-01;7.138e-01;-6.046e-01;-5.257e-01;1.138e+00;1.000e+01;6.592e-01;4.585e-01;1.055e+00;9.999e-01;8.029e-01;1.000e+00
3.070e+01;1.150e+00;8.208e-01;7.138e-01;-6.057e-01;-5.266e-01;1.138e+00;1.000e+01;6.592e-01;4.594e-01;1.055e+00;1.000e+00;8.034e-01;1.000e+00
3.071e+01;1.150e+00;8.208e-01;7.138e-01;-6.068e-01;-5.275e-01;1.138e+00;1.000e+01;6.593e-01;4.602e-01;1.055e+00;1.000e+00;8.039e-01;1.000e+00
3.072e+01;1.150e+00;8.208e-01;7.138e-01;-6.078e-01;-5.285e-01;1.138e+00;1.000e+01;6.593e-01;4.610e-01;1.055e+00;1.000e+00;8.044e-01;1.000e+00
3.073e+01;1.150e+00;8.208e-01;7.138e-01;-6.089e-01;-5.294e-01;1.138e+00;1.000e+01;6.593e-01;4.619e-01;1.055e+00;1.000e+00;8.048e-01;1.000e+00
3.074e+01;1.150e+00;8.208e-01;7.138e-01;-6.100e-01;-5.303e-01;1.138e+00;1.000e+01;6.593e-01;4.627e-01;1.055e+00;1.000e+00;8.053e-01;1.000e+00
3.075e+01;1.150e+00;8.208e-01;7.138e-01;-6.111e-01;-5.313e-01;1.137e+00;1.000e+01;6.593e-01;4.636e-01;1.055e+00;1.000e+00;8.058e-01;1.000e+00
3.076e+01;1.150e+00;8.208e-01;7.138e-01;-6.122e-01;-5.322e-01;1.137e+00;1.000e+01;6.593e-01;4.644e-01;1.055e+00;1.000e+00;8.063e-01;1.000e+00
3.077e+01;1.150e+00;8.208e-01;7.138e-01;-6.133e-01;-5.331e-01;1.137e+00;1.000e+01;6.593e-01;4.651e-01;1.055e+00;1.000e+00;8.067e-01;1.000e+00
3.078e+01;1.150e+00;8.208e-01;7.138e-01;-6.144e-01;-5.340e-01;1.137e+00;1.000e+01;6.594e-01;4.660e-01;1.055e+00;1.000e+00;8.072e-01;1.000e+00
3.079e+01;1.150e+00;8.208e-01;7.138e-01;-6.154e-01;-5.350e-01;1.137e+00;1.000e+01;6.594e-01;4.668e-01;1.055e+00;1.000e+00;8.077e-01;1.000e+00
3.080e+01;1.150e+00;8.208e-01;7.138e-01;-6.165e-01;-5.359e-01;1.137e+00;1.000e+01;6.594e-01;4.676e-01;1.055e+00;1.000e+00;8.082e-01;1.000e+00
3.081e+01;1.150e+00;8.208e-01;7.138e-01;-6.176e-01;-5.368e-01;1.137e+00;1.000e+01;6.594e-01;4.685e-01;1.055e+00;1.000e+00;8.087e-01;1.000e+00
3.082e+01;1.150e+00;8.208e-01;7.138e-01;-6.186e-01;-5.378e-01;1.137e+00;1.000e+01;6.594e-01;4.693e-01;1.055e+00;1.000e+00;8.093e-01;1.000e+00
3.083e+01;1.150e+00;8.208e-01;7.138e-01;-6.197e-01;-5.387e-01;1.137e+00;1.000e+01;6.594e-01;4.701e-01;1.055e+00;1.000e+00;8.098e-01;1.000e+00
3.084e+01;1.150e+00;8.208e-01;7.138e-01;-6.208e-01;-5.396e-01;1.137e+00;1.000e+01;6.594e-01;4.710e-01;1.055e+00;1.000e+00;8.103e-01;1.000e+00
3.085e+01;1.150e+00;8.208e-01;7.138e-01;-6.217e-01;-5.405e-01;1.137e+00;1.000e+01;6.594e-01;4.718e-01;1.055e+00;1.000e+00;8.108e-01;1.000e+00
3.086e+01;1.150e+00;8.208e-01;7.138e-01;-6.228e-01;-5.415e-01;1.137e+00;1.000e+01;6.595e-01;4.726e-01;1.055e+00;1.000e+00;8.113e-01;1.000e+00
3.087e+01;1.150e+00;8.208e-01;7.138e-01;-6.238e-01;-5.424e-01;1.137e+00;1.000e+01;6.595e-01;4.735e-01;1.055e+00;1.000e+00;8.118e-01;1.000e+00
3.088e+01;1.150e+00;8.208e-01;7.138e-01;-6.249e-01;-5.434e-01;1.137e+00;1.000e+01;6.595e-01;4.743e-01;1.055e+00;1.000e+00;8.123e-01;1.000e+00
3.089e+01;1.150e+00;8.208e-01;7.138e-01;-6.260e-01;-5.443e-01;1.137e+00;1.000e+01;6.595e-01;4.751e-01;1.055e+00;9.999e-01;8.128e-01;1.000e+00
3.090e+01;1.150e+00;8.208e-01;7.138e-01;-6.270e-01;-5.453e-01;1.137e+00;1.000e+01;6.595e-01;4.760e-01;1.055e+00;9.999e-01;8.133e-01;9.999e-01
3.091e+01;1.150e+00;8.208e-01;7.138e-01;-6.281e-01;-5.462e-01;1.137e+00;1.000e+01;6.595e-01;4.768e-01;1.055e+00;9.999e-01;8.139e-01;9.999e-01
3.092e+01;1.150e+00;8.208e-01;7.138e-01;-6.292e-01;-5.471e-01;1.137e+00;1.000e+01;6.595e-01;4.776e-01;1.055e+00;9.999e-01;8.144e-01;9.999e-01
3.093e+01;1.150e+00;8.208e-01;7.138e-01;-6.302e-01;-5.480e-01;1.137e+00;1.000e+01;6.595e-01;4.784e-01;1.055e+00;9.999e-01;8.149e-01;9.999e-01
3.094e+01;1.150e+00;8.208e-01;7.138e-01;-6.313e-01;-5.490e-01;1.137e+00;1.000e+01;6.596e-01;4.793e-01;1.055e+00;9.999e-01;8.154e-01;9.999e-01
3.095e+01;1.150e+00;8.208e-01;7.138e-01;-6.324e-01;-5.499e-01;1.137e+00;1.000e+01;6.596e-01;4.801e-01;1.055e+00;9.999e-01;8.159e-01;9.999e-01
3.096e+01;1.150e+00;8.208e-01;7.138e-01;-6.334e-01;-5.508e-01;1.137e+00;1.000e+01;6.596e-01;4.809e-01;1.055e+00;9.999e-01;8.164e-01;9.999e-01
3.097e+01;1.150e+00;8.208e-01;7.138e-01;-6.345e-01;-5.517e-01;1.137e+00;1.000e+01;6.596e-01;4.818e-01;1.055e+00;9.999e-01;8.169e-01;9.999e-01
3.098e+01;1.150e+00;8.208e-01;7.138e-01;-6.355e-01;-5.527e-01;1.137e+00;1.000e+01;6.596e-01;4.826e-01;1.055e+00;9.999e-01;8.174e-01;9.999e-01
3.099e+01;1.150e+00;8.208e-01;7.138e-01;-6.365e-01;-5.536e-01;1.137e+00;1.000e+01;6.596e-01;4.834e-01;1.055e+00;9.999e-01;8.179e-01;9.999e-01
3.100e+01;1.150e+00;8.208e-01;7.138e-01;-6.376e-01;-5.545e-01;1.137e+00;1.000e+01;6.596e-01;4.843e-01;1.055e+00;9.999e-01;8.184e-01;9.999e-01
3.101e+01;1.150e+00;8.208e-01;7.138e-01;-6.386e-01;-5.554e-01;1.137e+00;1.000e+01;6.597e-01;4.851e-01;1.055e+00;9.999e-01;8.189e-01;9.999e-01
3.102e+01;1.150e+00;8.208e-01;7.138e-01;-6.397e-01;-5.562e-01;1.137e+00;1.000e+01;6.597e-01;4.859e-01;1.055e+00;9.999e-01;8.194e-01;9.999e-01
3.103e+01;1.150e+00;8.208e-01;7.138e-01;-6.407e-01;-5.572e-01;1.137e+00;1.000e+01;6.597e-01;4.867e-01;1.055e+00;9.999e-01;8.199e-01;9.999e-01
3.104e+01;1.150e+00;8.208e-01;7.138e-01;-6.418e-01;-5.581e-01;1.137e+00;1.000e+01;6.597e-01;4.876e-01;1.055e+00;9.999e-01;8.204e-01;9.999e-01
3.105e+01;1.150e+00;8.208e-01;7.138e-01;-6.429e-01;-5.590e-01;1.137e+00;1.000e+01;6.597e-01;4.884e-01;1.055e+00;9.999e-01;8.209e-01;9.999e-01
3.106e+01;1.150e+00;8.208e-01;7.138e-01;-6.439e-01;-5.599e-01;1.137e+00;1.000e+01;6.597e-01;4.893e-01;1.055e+00;9.999e-01;8.214e-01;9.999e-01
3.107e+01;1.150e+00;8.208e-01;7.138e-01;-6.450e-01;-5.608e-01;1.137e+00;1.000e+01;6.597e-01;4.902e-01;1.055e+00;9.999e-01;8.219e-01;9.999e-01
3.108e+01;1.150e+00;8.208e-01;7.138e-01;-6.460e-01;-5.618e-01;1.137e+00;1.000e+01;6.597e-01;4.910e-01;1.055e+00;9.999e-01;8.224e-01;9.999e-01
3.109e+01;1.150e+00;8.208e-01;7.138e-01;-6.471e-01;-5.627e-01;1.137e+00;1.000e+01;6.598e-01;4.918e-01;1.055e+00;9.999e-01;8.229e-01;9.999e-01
3.110e+01;1.150e+00;8.208e-01;7.138e-01;-6.481e-01;-5.636e-01;1.137e+00;1.000e+01;6.598e-01;4.926e-01;1.055e+00;9.999e-01;8.234e-01;9.999e-01
3.111e+01;1.150e+00;8.208e-01;7.138e-01;-6.492e-01;-5.645e-01;1.137e+00;9.999e+00;6.598e-01;4.935e-01;1.055e+00;9.999e-01;8.239e-01;9.999e-01
3.112e+01;1.150e+00;8.208e-01;7.138e-01;-6.502e-01;-5.654e-01;1.137e+00;9.999e+00;6.598e-01;4.943e-01;1.055e+00;9.999e-01;8.244e-01;9.999e-01
3.113e+01;1.150e+00;8.208e-01;7.138e-01;-6.512e-01;-5.664e-01;1.137e+00;9.999e+00;6.598e-01;4.951e-01;1.055e+00;9.999e-01;8.249e-01;9.999e-01
3.114e+01;1.150e+00;8.208e-01;7.138e-01;-6.523e-01;-5.673e-01;1.137e+00;9.999e+00;6.598e-01;4.959e-01;1.055e+00;9.999e-01;8.254e-01;9.999e-01
3.115e+01;1.150e+00;8.208e-01;7.138e-01;-6.533e-01;-5.682e-01;1.137e+00;9.999e+00;6.598e-01;4.968e-01;1.055e+00;9.999e-01;8.259e-01;9.999e-01
3.116e+01;1.150e+00;8.208e-01;7.138e-01;-6.544e-01;-5.691e-01;1.137e+00;9.999e+00;6.599e-01;4.976e-01;1.055e+00;9.999e-01;8.264e-01;9.999e-01
3.117e+01;1.150e+00;8.208e-01;7.138e-01;-6.554e-01;-5.700e-01;1.137e+00;9.999e+00;6.599e-01;4.984e-01;1.055e+00;9.999e-01;8.269e-01;9.999e-01
3.118e+01;1.150e+00;8.208e-01;7.138e-01;-6.565e-01;-5.709e-01;1.137e+00;9.999e+00;6.599e-01;4.992e-01;1.055e+00;9.999e-01;8.275e-01;1.000e+00
3.119e+01;1.150e+00;8.208e-01;7.137e-01;-6.575e-01;-5.718e-01;1.136e+00;9.999e+00;6.599e-01;5.001e-01;1.055e+00;9.999e-01;8.280e-01;1.000e+00
3.120e+01;1.150e+00;8.208e-01;7.137e-01;-6.585e-01;-5.727e-01;1.136e+00;9.999e+00;6.599e-01;5.009e-01;1.055e+00;9.999e-01;8.285e-01;1.000e+00
3.121e+01;1.150e+00;8.208e-01;7.137e-01;-6.596e-01;-5.736e-01;1.136e+00;9.999e+00;6.599e-01;5.017e-01;1.055e+00;9.999e-01;8.290e-01;1.000e+00
3.122e+01;1.150e+00;8.208e-01;7.137e-01;-6.606e-01;-5.745e-01;1.136e+00;9.999e+00;6.599e-01;5.025e-01;1.055e+00;9.999e-01;8.295e-01;1.000e+00
3.123e+01;1.150e+00;8.208e-01;7.137e-01;-6.617e-01;-5.754e-01;1.136e+00;9.999e+00;6.599e-01;5.034e-01;1.055e+00;9.999e-01;8.300e-01;1.000e+00
3.124e+01;1.150e+00;8.208e-01;7.137e-01;-6.627e-01;-5.764e-01;1.136e+00;9.999e+00;6.600e-01;5.042e-01;1.055e+00;9.999e-01;8.306e-01;1.000e+00
3.125e+01;1.150e+00;8.208e-01;7.137e-01;-6.638e-01;-5.773e-01;1.136e+00;9.999e+00;6.600e-01;5.050e-01;1.055e+00;9.999e-01;8.311e-01;1.000e+00
3.126e+01;1.150e+00;8.208e-01;7.137e-01;-6.648e-01;-5.782e-01;1.136e+00;1.000e+01;6.600e-01;5.058e-01;1.055e+00;9.999e-01;8.316e-01;1.000e+00
3.127e+01;1.150e+00;8.208e-01;7.137e-01;-6.659e-01;-5.791e-01;1.136e+00;1.000e+01;6.600e-01;5.067e-01;1.055e+00;9.999e-01;8.321e-01;1.000e+00
3.128e+01;1.150e+00;8.208e-01;7.137e-01;-6.670e-01;-5.800e-01;1.136e+00;1.000e+01;6.600e-01;5.075e-01;1.055e+00;9.999e-01;8.327e-01;1.000e+00
3.129e+01;1.150e+00;8.208e-01;7.137e-01;-6.681e-01;-5.809e-01;1.136e+00;1.000e+01;6.600e-01;5.083e-01;1.055e+00;9.999e-01;8.331e-01;1.000e+00
3.130e+01;1.150e+00;8.208e-01;7.137e-01;-6.691e-01;-5.818e-01;1.136e+00;1.000e+01;6.600e-01;5.091e-01;1.055e+00;9.999e-01;8.336e-01;1.000e+00
3.131e+01;1.150e+00;8.208e-01;7.137e-01;-6.702e-01;-5.828e-01;1.136e+00;1.000e+01;6.600e-01;5.100e-01;1.055e+00;9.999e-01;8.341e-01;1.000e+00
3.132e+01;1.150e+00;8.208e-01;7.137e-01;-6.712e-01;-5.837e-01;1.136e+00;1.000e+01;6.601e-01;5.108e-01;1.055e+00;9.999e-01;8.346e-01;1.000e+00
3.133e+01;1.150e+00;8.208e-01;7.137e-01;-6.723e-01;-5.846e-01;1.136e+00;1.000e+01;6.601e-01;5.116e-01;1.055e+00;9.999e-01;8.351e-01;1.000e+00
3.134e+01;1.150e+00;8.208e-01;7.137e-01;-6.733e-01;-5.855e-01;1.136e+00;1.000e+01;6.601e-01;5.124e-01;1.055e+00;9.999e-01;8.356e-01;1.000e+00
3.135e+01;1.150e+00;8.208e-01;7.137e-01;-6.744e-01;-5.864e-01;1.136e+00;1.000e+01;6.601e-01;5.132e-01;1.055e+00;9.999e-01;8.361e-01;1.000e+00
3.136e+01;1.150e+00;8.208e-01;7.137e-01;-6.755e-01;-5.873e-01;1.136e+00;1.000e+01;6.601e-01;5.141e-01;1.055e+00;9.999e-01;8.367e-01;1.000e+00
3.137e+01;1.150e+00;8.208e-01;7.137e-01;-6.766e-01;-5.882e-01;1.136e+00;1.000e+01;6.601e-01;5.149e-01;1.055e+00;9.999e-01;8.372e-01;1.000e+00
3.138e+01;1.150e+00;8.208e-01;7.137e-01;-6.776e-01;-5.891e-01;1.136e+00;1.000e+01;6.601e-01;5.157e-01;1.055e+00;9.999e-01;8.377e-01;1.000e+00
3.139e+01;1.150e+00;8.208e-01;7.137e-01;-6.787e-01;-5.901e-01;1.136e+00;1.000e+01;6.601e-01;5.165e-01;1.055e+00;9.999e-01;8.382e-01;1.000e+00
3.140e+01;1.150e+00;8.208e-01;7.137e-01;-6.797e-01;-5.911e-01;1.136e+00;1.000e+01;6.602e-01;5.173e-01;1.055e+00;9.999e-01;8.387e-01;1.000e+00
3.141e+01;1.150e+00;8.208e-01;7.137e-01;-6.809e-01;-5.920e-01;1.136e+00;9.999e+00;6.602e-01;5.182e-01;1.055e+00;9.999e-01;8.392e-01;1.000e+00
3.142e+01;1.150e+00;8.208e-01;7.137e-01;-6.819e-01;-5.929e-01;1.136e+00;9.999e+00;6.602e-01;5.190e-01;1.055e+00;9.999e-01;8.398e-01;1.000e+00
3.143e+01;1.150e+00;8.208e-01;7.137e-01;-6.830e-01;-5.938e-01;1.136e+00;9.999e+00;6.602e-01;5.198e-01;1.055e+00;9.999e-01;8.403e-01;1.000e+00
3.144e+01;1.150e+00;8.208e-01;7.137e-01;-6.840e-01;-5.947e-01;1.136e+00;1.000e+01;6.602e-01;5.206e-01;1.055e+00;9.999e-01;8.408e-01;1.000e+00
3.145e+01;1.150e+00;8.208e-01;7.137e-01;-6.851e-01;-5.956e-01;1.136e+00;1.000e+01;6.602e-01;5.214e-01;1.055e+00;9.999e-01;8.413e-01;1.000e+00
3.146e+01;1.150e+00;8.208e-01;7.137e-01;-6.861e-01;-5.965e-01;1.136e+00;1.000e+01;6.602e-01;5.223e-01;1.055e+00;9.999e-01;8.418e-01;1.000e+00
3.147e+01;1.150e+00;8.208e-01;7.137e-01;-6.872e-01;-5.975e-01;1.136e+00;1.000e+01;6.603e-01;5.231e-01;1.055e+00;9.999e-01;8.423e-01;1.000e+00
3.148e+01;1.150e+00;8.208e-01;7.137e-01;-6.882e-01;-5.984e-01;1.136e+00;1.000e+01;6.603e-01;5.239e-01;1.055e+00;9.999e-01;8.429e-01;1.000e+00
3.149e+01;1.150e+00;8.208e-01;7.137e-01;-6.894e-01;-5.993e-01;1.136e+00;1.000e+01;6.603e-01;5.247e-01;1.055e+00;9.999e-01;8.434e-01;1.000e+00
3.150e+01;1.150e+00;8.208e-01;7.137e-01;-6.904e-01;-6.002e-01;1.136e+00;1.000e+01;6.603e-01;5.255e-01;1.055e+00;9.999e-01;8.439e-01;1.000e+00
3.151e+01;1.150e+00;8.208e-01;7.137e-01;-6.915e-01;-6.011e-01;1.136e+00;1.000e+01;6.603e-01;5.264e-01;1.055e+00;9.999e-01;8.444e-01;1.000e+00
3.152e+01;1.150e+00;8.208e-01;7.137e-01;-6.925e-01;-6.020e-01;1.136e+00;1.000e+01;6.603e-01;5.272e-01;1.055e+00;9.999e-01;8.449e-01;1.000e+00
3.153e+01;1.150e+00;8.208e-01;7.137e-01;-6.935e-01;-6.029e-01;1.136e+00;1.000e+01;6.603e-01;5.279e-01;1.055e+00;9.999e-01;8.455e-01;1.000e+00
3.154e+01;1.150e+00;8.208e-01;7.137e-01;-6.946e-01;-6.038e-01;1.136e+00;1.000e+01;6.603e-01;5.287e-01;1.055e+00;9.999e-01;8.460e-01;1.000e+00
3.155e+01;1.150e+00;8.208e-01;7.137e-01;-6.956e-01;-6.047e-01;1.136e+00;1.000e+01;6.604e-01;5.295e-01;1.055e+00;9.999e-01;8.465e-01;1.000e+00
3.156e+01;1.150e+00;8.208e-01;7.137e-01;-6.967e-01;-6.056e-01;1.136e+00;1.000e+01;6.604e-01;5.303e-01;1.055e+00;9.999e-01;8.470e-01;1.000e+00
3.157e+01;1.150e+00;8.208e-01;7.137e-01;-6.977e-01;-6.065e-01;1.136e+00;1.000e+01;6.604e-01;5.312e-01;1.055e+00;9.999e-01;8.475e-01;1.000e+00
3.158e+01;1.150e+00;8.208e-01;7.137e-01;-6.988e-01;-6.074e-01;1.136e+00;1.000e+01;6.604e-01;5.320e-01;1.055e+00;9.999e-01;8.481e-01;1.000e+00
3.159e+01;1.150e+00;8.208e-01;7.137e-01;-6.998e-01;-6.084e-01;1.136e+00;1.000e+01;6.604e-01;5.328e-01;1.055e+00;9.999e-01;8.486e-01;1.000e+00
3.160e+01;1.150e+00;8.208e-01;7.137e-01;-7.009e-01;-6.093e-01;1.136e+00;1.000e+01;6.604e-01;5.336e-01;1.055e+00;9.999e-01;8.491e-01;1.000e+00
3.161e+01;1.150e+00;8.208e-01;7.137e-01;-7.019e-01;-6.101e-01;1.136e+00;1.000e+01;6.604e-01;5.344e-01;1.055e+00;9.999e-01;8.496e-01;1.000e+00
3.162e+01;1.150e+00;8.208e-01;7.137e-01;-7.029e-01;-6.110e-01;1.136e+00;1.000e+01;6.604e-01;5.352e-01;1.055e+00;9.999e-01;8.502e-01;1.000e+00
3.163e+01;1.150e+00;8.208e-01;7.137e-01;-7.040e-01;-6.119e-01;1.136e+00;1.000e+01;6.605e-01;5.360e-01;1.055e+00;9.999e-01;8.507e-01;1.000e+00
3.164e+01;1.150e+00;8.208e-01;7.137e-01;-7.050e-01;-6.128e-01;1.135e+00;1.000e+01;6.605e-01;5.369e-01;1.055e+00;9.999e-01;8.512e-01;1.000e+00
3.165e+01;1.150e+00;8.208e-01;7.137e-01;-7.061e-01;-6.137e-01;1.135e+00;1.000e+01;6.605e-01;5.377e-01;1.055e+00;9.999e-01;8.517e-01;1.000e+00
3.166e+01;1.150e+00;8.208e-01;7.137e-01;-7.071e-01;-6.146e-01;1.135e+00;1.000e+01;6.605e-01;5.385e-01;1.055e+00;9.999e-01;8.523e-01;1.000e+00
3.167e+01;1.150e+00;8.208e-01;7.137e-01;-7.081e-01;-6.155e-01;1.135e+00;1.000e+01;6.605e-01;5.393e-01;1.055e+00;9.999e-01;8.528e-01;1.000e+00
3.168e+01;1.150e+00;8.208e-01;7.137e-01;-7.092e-01;-6.163e-01;1.135e+00;1.000e+01;6.605e-01;5.401e-01;1.055e+00;9.999e-01;8.532e-01;1.000e+00
3.169e+01;1.150e+00;8.208e-01;7.137e-01;-7.102e-01;-6.172e-01;1.135e+00;1.000e+01;6.605e-01;5.410e-01;1.055e+00;9.999e-01;8.537e-01;1.000e+00
3.170e+01;1.150e+00;8.208e-01;7.137e-01;-7.113e-01;-6.181e-01;1.135e+00;1.000e+01;6.605e-01;5.418e-01;1.055e+00;9.999e-01;8.543e-01;1.000e+00
3.171e+01;1.150e+00;8.208e-01;7.137e-01;-7.123e-01;-6.190e-01;1.135e+00;1.000e+01;6.606e-01;5.427e-01;1.055e+00;9.999e-01;8.548e-01;9.999e-01
3.172e+01;1.150e+00;8.208e-01;7.137e-01;-7.133e-01;-6.199e-01;1.135e+00;1.000e+01;6.606e-01;5.434e-01;1.055e+00;9.999e-01;8.553e-01;9.999e-01
3.173e+01;1.150e+00;8.208e-01;7.137e-01;-7.144e-01;-6.208e-01;1.135e+00;1.000e+01;6.606e-01;5.442e-01;1.055e+00;9.999e-01;8.559e-01;9.999e-01
3.174e+01;1.150e+00;8.208e-01;7.137e-01;-7.154e-01;-6.217e-01;1.135e+00;1.000e+01;6.606e-01;5.450e-01;1.055e+00;9.999e-01;8.565e-01;9.999e-01
3.175e+01;1.150e+00;8.208e-01;7.137e-01;-7.165e-01;-6.226e-01;1.135e+00;1.000e+01;6.606e-01;5.458e-01;1.055e+00;9.999e-01;8.570e-01;9.999e-01
3.176e+01;1.150e+00;8.208e-01;7.137e-01;-7.175e-01;-6.235e-01;1.135e+00;1.000e+01;6.606e-01;5.466e-01;1.055e+00;9.999e-01;8.575e-01;9.999e-01
3.177e+01;1.150e+00;8.208e-01;7.137e-01;-7.185e-01;-6.244e-01;1.135e+00;9.999e+00;6.606e-01;5.474e-01;1.055e+00;9.999e-01;8.580e-01;9.999e-01
3.178e+01;1.150e+00;8.208e-01;7.137e-01;-7.196e-01;-6.253e-01;1.135e+00;9.999e+00;6.607e-01;5.483e-01;1.055e+00;9.999e-01;8.586e-01;9.999e-01
3.179e+01;1.150e+00;8.208e-01;7.137e-01;-7.206e-01;-6.263e-01;1.135e+00;9.999e+00;6.607e-01;5.491e-01;1.055e+00;9.999e-01;8.591e-01;9.999e-01
3.180e+01;1.150e+00;8.208e-01;7.137e-01;-7.217e-01;-6.272e-01;1.135e+00;9.999e+00;6.607e-01;5.499e-01;1.055e+00;9.999e-01;8.596e-01;9.999e-01
3.181e+01;1.150e+00;8.208e-01;7.137e-01;-7.226e-01;-6.281e-01;1.135e+00;9.999e+00;6.607e-01;5.507e-01;1.055e+00;9.999e-01;8.602e-01;1.000e+00
3.182e+01;1.150e+00;8.208e-01;7.137e-01;-7.236e-01;-6.290e-01;1.135e+00;9.999e+00;6.607e-01;5.516e-01;1.055e+00;9.999e-01;8.607e-01;1.000e+00
3.183e+01;1.150e+00;8.208e-01;7.137e-01;-7.247e-01;-6.299e-01;1.135e+00;9.999e+00;6.607e-01;5.524e-01;1.055e+00;9.999e-01;8.612e-01;1.000e+00
3.184e+01;1.150e+00;8.208e-01;7.137e-01;-7.257e-01;-6.308e-01;1.135e+00;9.999e+00;6.607e-01;5.532e-01;1.055e+00;9.999e-01;8.618e-01;1.000e+00
3.185e+01;1.150e+00;8.208e-01;7.137e-01;-7.267e-01;-6.317e-01;1.135e+00;9.999e+00;6.607e-01;5.540e-01;1.055e+00;9.999e-01;8.623e-01;1.000e+00
3.186e+01;1.150e+00;8.208e-01;7.137e-01;-7.278e-01;-6.326e-01;1.135e+00;9.998e+00;6.608e-01;5.548e-01;1.055e+00;9.999e-01;8.628e-01;1.000e+00
3.187e+01;1.150e+00;8.208e-01;7.137e-01;-7.288e-01;-6.335e-01;1.135e+00;9.998e+00;6.608e-01;5.557e-01;1.055e+00;9.999e-01;8.633e-01;1.000e+00
3.188e+01;1.150e+00;8.208e-01;7.137e-01;-7.299e-01;-6.344e-01;1.135e+00;9.998e+00;6.608e-01;5.565e-01;1.055e+00;9.999e-01;8.639e-01;1.000e+00
3.189e+01;1.150e+00;8.208e-01;7.137e-01;-7.309e-01;-6.354e-01;1.135e+00;9.998e+00;6.608e-01;5.573e-01;1.055e+00;9.999e-01;8.644e-01;1.000e+00
3.190e+01;1.150e+00;8.208e-01;7.137e-01;-7.319e-01;-6.363e-01;1.135e+00;9.998e+00;6.608e-01;5.582e-01;1.055e+00;9.999e-01;8.649e-01;1.000e+00
3.191e+01;1.150e+00;8.208e-01;7.137e-01;-7.330e-01;-6.372e-01;1.135e+00;9.998e+00;6.608e-01;5.590e-01;1.055e+00;9.999e-01;8.655e-01;1.000e+00
3.192e+01;1.150e+00;8.208e-01;7.137e-01;-7.340e-01;-6.381e-01;1.135e+00;9.998e+00;6.608e-01;5.598e-01;1.055e+00;9.999e-01;8.660e-01;1.000e+00
3.193e+01;1.150e+00;8.208e-01;7.137e-01;-7.350e-01;-6.390e-01;1.135e+00;9.998e+00;6.608e-01;5.606e-01;1.055e+00;9.999e-01;8.665e-01;1.000e+00
3.194e+01;1.150e+00;8.208e-01;7.137e-01;-7.361e-01;-6.399e-01;1.135e+00;9.999e+00;6.609e-01;5.614e-01;1.055e+00;9.999e-01;8.670e-01;1.000e+00
3.195e+01;1.150e+00;8.208e-01;7.137e-01;-7.371e-01;-6.408e-01;1.135e+00;9.999e+00;6.609e-01;5.622e-01;1.055e+00;9.999e-01;8.675e-01;1.000e+00
3.196e+01;1.150e+00;8.208e-01;7.137e-01;-7.382e-01;-6.417e-01;1.135e+00;9.999e+00;6.609e-01;5.630e-01;1.055e+00;1.000e+00;8.680e-01;1.000e+00
3.197e+01;1.150e+00;8.208e-01;7.137e-01;-7.393e-01;-6.426e-01;1.135e+00;9.999e+00;6.609e-01;5.638e-01;1.055e+00;1.000e+00;8.686e-01;1.000e+00
3.198e+01;1.150e+00;8.208e-01;7.137e-01;-7.403e-01;-6.436e-01;1.135e+00;9.999e+00;6.609e-01;5.647e-01;1.055e+00;1.000e+00;8.691e-01;1.000e+00
3.199e+01;1.150e+00;8.208e-01;7.137e-01;-7.413e-01;-6.445e-01;1.135e+00;9.999e+00;6.609e-01;5.655e-01;1.055e+00;1.000e+00;8.696e-01;1.000e+00
3.200e+01;1.150e+00;8.208e-01;7.137e-01;-7.424e-01;-6.454e-01;1.135e+00;9.999e+00;6.609e-01;5.663e-01;1.055e+00;1.000e+00;8.702e-01;1.000e+00
3.201e+01;1.150e+00;8.208e-01;7.137e-01;-7.434e-01;-6.463e-01;1.135e+00;9.999e+00;6.609e-01;5.671e-01;1.055e+00;1.000e+00;8.707e-01;1.000e+00
3.202e+01;1.150e+00;8.208e-01;7.137e-01;-7.444e-01;-6.472e-01;1.135e+00;9.999e+00;6.610e-01;5.679e-01;1.055e+00;9.999e-01;8.712e-01;1.000e+00
3.203e+01;1.150e+00;8.208e-01;7.137e-01;-7.455e-01;-6.481e-01;1.135e+00;9.999e+00;6.610e-01;5.687e-01;1.055e+00;9.999e-01;8.718e-01;1.000e+00
3.204e+01;1.150e+00;8.208e-01;7.137e-01;-7.465e-01;-6.490e-01;1.135e+00;9.999e+00;6.610e-01;5.695e-01;1.055e+00;9.999e-01;8.723e-01;1.000e+00
3.205e+01;1.150e+00;8.208e-01;7.137e-01;-7.475e-01;-6.498e-01;1.135e+00;9.999e+00;6.610e-01;5.703e-01;1.055e+00;9.999e-01;8.729e-01;1.000e+00
3.206e+01;1.150e+00;8.208e-01;7.137e-01;-7.486e-01;-6.507e-01;1.135e+00;9.999e+00;6.610e-01;5.711e-01;1.055e+00;9.999e-01;8.734e-01;1.000e+00
3.207e+01;1.150e+00;8.208e-01;7.137e-01;-7.496e-01;-6.516e-01;1.135e+00;9.999e+00;6.610e-01;5.718e-01;1.055e+00;9.999e-01;8.738e-01;1.000e+00
3.208e+01;1.150e+00;8.208e-01;7.137e-01;-7.506e-01;-6.525e-01;1.135e+00;9.999e+00;6.610e-01;5.726e-01;1.055e+00;9.999e-01;8.744e-01;1.000e+00
3.209e+01;1.150e+00;8.208e-01;7.137e-01;-7.516e-01;-6.534e-01;1.134e+00;9.999e+00;6.610e-01;5.734e-01;1.055e+00;9.999e-01;8.749e-01;1.000e+00
3.210e+01;1.150e+00;8.208e-01;7.137e-01;-7.527e-01;-6.543e-01;1.134e+00;9.999e+00;6.611e-01;5.742e-01;1.055e+00;9.999e-01;8.754e-01;1.000e+00
3.211e+01;1.150e+00;8.208e-01;7.137e-01;-7.537e-01;-6.552e-01;1.134e+00;9.999e+00;6.611e-01;5.750e-01;1.055e+00;9.999e-01;8.760e-01;1.000e+00
3.212e+01;1.150e+00;8.208e-01;7.137e-01;-7.547e-01;-6.561e-01;1.134e+00;9.998e+00;6.611e-01;5.758e-01;1.055e+00;9.999e-01;8.765e-01;1.000e+00
3.213e+01;1.150e+00;8.208e-01;7.137e-01;-7.558e-01;-6.570e-01;1.134e+00;9.998e+00;6.611e-01;5.767e-01;1.055e+00;9.999e-01;8.771e-01;9.999e-01
3.214e+01;1.150e+00;8.208e-01;7.137e-01;-7.568e-01;-6.579e-01;1.134e+00;9.998e+00;6.611e-01;5.775e-01;1.055e+00;9.999e-01;8.776e-01;9.999e-01
3.215e+01;1.150e+00;8.208e-01;7.137e-01;-7.579e-01;-6.588e-01;1.134e+00;9.998e+00;6.611e-01;5.783e-01;1.055e+00;1.000e+00;8.781e-01;9.999e-01
3.216e+01;1.150e+00;8.208e-01;7.137e-01;-7.590e-01;-6.597e-01;1.134e+00;9.998e+00;6.611e-01;5.791e-01;1.055e+00;1.000e+00;8.787e-01;9.999e-01
3.217e+01;1.150e+00;8.208e-01;7.137e-01;-7.600e-01;-6.606e-01;1.134e+00;9.998e+00;6.612e-01;5.798e-01;1.055e+00;1.000e+00;8.792e-01;9.999e-01
3.218e+01;1.150e+00;8.208e-01;7.137e-01;-7.610e-01;-6.615e-01;1.134e+00;9.998e+00;6.612e-01;5.806e-01;1.055e+00;1.000e+00;8.798e-01;9.999e-01
3.219e+01;1.150e+00;8.208e-01;7.137e-01;-7.620e-01;-6.624e-01;1.134e+00;9.998e+00;6.612e-01;5.814e-01;1.055e+00;1.000e+00;8.803e-01;9.999e-01
3.220e+01;1.150e+00;8.208e-01;7.137e-01;-7.631e-01;-6.633e-01;1.134e+00;9.998e+00;6.612e-01;5.822e-01;1.055e+00;1.000e+00;8.808e-01;9.999e-01
3.221e+01;1.150e+00;8.208e-01;7.137e-01;-7.641e-01;-6.642e-01;1.134e+00;9.998e+00;6.612e-01;5.830e-01;1.055e+00;1.000e+00;8.814e-01;9.999e-01
3.222e+01;1.150e+00;8.208e-01;7.137e-01;-7.651e-01;-6.651e-01;1.134e+00;9.999e+00;6.612e-01;5.838e-01;1.055e+00;1.000e+00;8.819e-01;1.000e+00
3.223e+01;1.150e+00;8.208e-01;7.137e-01;-7.662e-01;-6.660e-01;1.134e+00;9.999e+00;6.612e-01;5.846e-01;1.055e+00;1.000e+00;8.825e-01;1.000e+00
3.224e+01;1.150e+00;8.208e-01;7.137e-01;-7.672e-01;-6.669e-01;1.134e+00;9.999e+00;6.612e-01;5.854e-01;1.055e+00;1.000e+00;8.831e-01;1.000e+00
3.225e+01;1.150e+00;8.208e-01;7.137e-01;-7.682e-01;-6.677e-01;1.134e+00;9.999e+00;6.613e-01;5.862e-01;1.055e+00;1.000e+00;8.836e-01;1.000e+00
3.226e+01;1.150e+00;8.208e-01;7.137e-01;-7.692e-01;-6.687e-01;1.134e+00;9.999e+00;6.613e-01;5.870e-01;1.055e+00;1.000e+00;8.842e-01;1.000e+00
3.227e+01;1.150e+00;8.208e-01;7.137e-01;-7.703e-01;-6.696e-01;1.134e+00;9.999e+00;6.613e-01;5.878e-01;1.055e+00;1.000e+00;8.847e-01;1.000e+00
3.228e+01;1.150e+00;8.208e-01;7.137e-01;-7.713e-01;-6.705e-01;1.134e+00;1.000e+01;6.613e-01;5.886e-01;1.055e+00;1.000e+00;8.853e-01;1.000e+00
3.229e+01;1.150e+00;8.208e-01;7.137e-01;-7.723e-01;-6.714e-01;1.134e+00;1.000e+01;6.613e-01;5.894e-01;1.055e+00;1.000e+00;8.858e-01;1.000e+00
3.230e+01;1.150e+00;8.208e-01;7.137e-01;-7.733e-01;-6.723e-01;1.134e+00;1.000e+01;6.613e-01;5.902e-01;1.055e+00;1.000e+00;8.864e-01;1.000e+00
3.231e+01;1.150e+00;8.208e-01;7.137e-01;-7.744e-01;-6.732e-01;1.134e+00;1.000e+01;6.613e-01;5.910e-01;1.055e+00;1.000e+00;8.870e-01;1.000e+00
3.232e+01;1.150e+00;8.208e-01;7.137e-01;-7.754e-01;-6.741e-01;1.134e+00;1.000e+01;6.613e-01;5.918e-01;1.055e+00;1.000e+00;8.875e-01;1.000e+00
3.233e+01;1.150e+00;8.208e-01;7.137e-01;-7.763e-01;-6.750e-01;1.134e+00;1.000e+01;6.614e-01;5.926e-01;1.055e+00;1.000e+00;8.881e-01;1.000e+00
3.234e+01;1.150e+00;8.208e-01;7.137e-01;-7.773e-01;-6.760e-01;1.134e+00;1.000e+01;6.614e-01;5.934e-01;1.055e+00;1.000e+00;8.886e-01;1.000e+00
3.235e+01;1.150e+00;8.208e-01;7.137e-01;-7.784e-01;-6.769e-01;1.134e+00;1.000e+01;6.614e-01;5.943e-01;1.055e+00;1.000e+00;8.892e-01;1.000e+00
3.236e+01;1.150e+00;8.208e-01;7.137e-01;-7.794e-01;-6.778e-01;1.134e+00;1.000e+01;6.614e-01;5.951e-01;1.055e+00;1.000e+00;8.897e-01;1.000e+00
3.237e+01;1.150e+00;8.208e-01;7.137e-01;-7.804e-01;-6.786e-01;1.134e+00;1.000e+01;6.614e-01;5.959e-01;1.055e+00;1.000e+00;8.904e-01;1.000e+00
3.238e+01;1.150e+00;8.208e-01;7.137e-01;-7.814e-01;-6.795e-01;1.134e+00;1.000e+01;6.614e-01;5.967e-01;1.055e+00;1.000e+00;8.909e-01;1.000e+00
3.239e+01;1.150e+00;8.208e-01;7.137e-01;-7.824e-01;-6.804e-01;1.134e+00;1.000e+01;6.614e-01;5.975e-01;1.055e+00;1.000e+00;8.915e-01;1.000e+00
3.240e+01;1.150e+00;8.208e-01;7.137e-01;-7.834e-01;-6.813e-01;1.134e+00;1.000e+01;6.614e-01;5.983e-01;1.055e+00;1.000e+00;8.920e-01;1.000e+00
3.241e+01;1.150e+00;8.208e-01;7.137e-01;-7.844e-01;-6.822e-01;1.134e+00;1.000e+01;6.615e-01;5.991e-01;1.055e+00;1.000e+00;8.926e-01;1.000e+00
3.242e+01;1.150e+00;8.208e-01;7.137e-01;-7.854e-01;-6.830e-01;1.134e+00;1.000e+01;6.615e-01;5.999e-01;1.055e+00;1.000e+00;8.931e-01;1.000e+00
3.243e+01;1.150e+00;8.208e-01;7.137e-01;-7.864e-01;-6.839e-01;1.134e+00;1.000e+01;6.615e-01;6.007e-01;1.055e+00;1.000e+00;8.936e-01;1.000e+00
3.244e+01;1.150e+00;8.208e-01;7.137e-01;-7.875e-01;-6.848e-01;1.134e+00;1.000e+01;6.615e-01;6.015e-01;1.055e+00;1.000e+00;8.942e-01;1.000e+00
3.245e+01;1.150e+00;8.208e-01;7.137e-01;-7.885e-01;-6.857e-01;1.134e+00;1.000e+01;6.615e-01;6.024e-01;1.055e+00;1.000e+00;8.947e-01;1.000e+00
3.246e+01;1.150e+00;8.208e-01;7.137e-01;-7.895e-01;-6.865e-01;1.134e+00;1.000e+01;6.615e-01;6.032e-01;1.055e+00;1.000e+00;8.953e-01;1.000e+00
3.247e+01;1.150e+00;8.208e-01;7.137e-01;-7.905e-01;-6.874e-01;1.134e+00;1.000e+01;6.615e-01;6.040e-01;1.055e+00;1.000e+00;8.958e-01;1.000e+00
3.248e+01;1.150e+00;8.208e-01;7.137e-01;-7.916e-01;-6.883e-01;1.134e+00;1.000e+01;6.615e-01;6.048e-01;1.055e+00;1.000e+00;8.964e-01;1.000e+00
3.249e+01;1.150e+00;8.208e-01;7.137e-01;-7.925e-01;-6.891e-01;1.134e+00;1.000e+01;6.616e-01;6.056e-01;1.055e+00;1.000e+00;8.969e-01;1.000e+00
3.250e+01;1.150e+00;8.208e-01;7.137e-01;-7.935e-01;-6.900e-01;1.134e+00;1.000e+01;6.616e-01;6.064e-01;1.055e+00;1.000e+00;8.975e-01;1.000e+00
3.251e+01;1.150e+00;8.208e-01;7.137e-01;-7.945e-01;-6.909e-01;1.134e+00;1.000e+01;6.616e-01;6.072e-01;1.055e+00;1.000e+00;8.980e-01;1.000e+00
3.252e+01;1.150e+00;8.208e-01;7.137e-01;-7.955e-01;-6.918e-01;1.134e+00;1.000e+01;6.616e-01;6.080e-01;1.055e+00;1.000e+00;8.986e-01;1.000e+00
3.253e+01;1.150e+00;8.208e-01;7.137e-01;-7.966e-01;-6.927e-01;1.134e+00;1.000e+01;6.616e-01;6.089e-01;1.055e+00;1.000e+00;8.991e-01;1.000e+00
3.254e+01;1.150e+00;8.208e-01;7.137e-01;-7.976e-01;-6.935e-01;1.134e+00;1.000e+01;6.616e-01;6.097e-01;1.055e+00;1.000e+00;8.996e-01;1.000e+00
3.255e+01;1.150e+00;8.208e-01;7.137e-01;-7.986e-01;-6.944e-01;1.133e+00;1.000e+01;6.616e-01;6.105e-01;1.055e+00;1.000e+00;9.001e-01;1.000e+00
3.256e+01;1.150e+00;8.208e-01;7.137e-01;-7.996e-01;-6.953e-01;1.133e+00;1.000e+01;6.616e-01;6.113e-01;1.055e+00;1.000e+00;9.007e-01;1.000e+00
3.257e+01;1.150e+00;8.208e-01;7.137e-01;-8.006e-01;-6.962e-01;1.133e+00;1.000e+01;6.617e-01;6.121e-01;1.055e+00;1.000e+00;9.012e-01;1.000e+00
3.258e+01;1.150e+00;8.208e-01;7.137e-01;-8.017e-01;-6.971e-01;1.133e+00;1.000e+01;6.617e-01;6.129e-01;1.055e+00;1.000e+00;9.018e-01;1.000e+00
3.259e+01;1.150e+00;8.208e-01;7.137e-01;-8.027e-01;-6.980e-01;1.133e+00;1.000e+01;6.617e-01;6.137e-01;1.055e+00;1.000e+00;9.023e-01;1.000e+00
3.260e+01;1.150e+00;8.208e-01;7.137e-01;-8.038e-01;-6.989e-01;1.133e+00;1.000e+01;6.617e-01;6.145e-01;1.055e+00;1.000e+00;9.029e-01;1.000e+00
3.261e+01;1.150e+00;8.208e-01;7.137e-01;-8.048e-01;-6.998e-01;1.133e+00;1.000e+01;6.617e-01;6.153e-01;1.055e+00;9.999e-01;9.034e-01;1.000e+00
3.262e+01;1.150e+00;8.208e-01;7.137e-01;-8.058e-01;-7.006e-01;1.133e+00;1.000e+01;6.617e-01;6.161e-01;1.055e+00;9.999e-01;9.040e-01;1.000e+00
3.263e+01;1.150e+00;8.208e-01;7.137e-01;-8.069e-01;-7.015e-01;1.133e+00;1.000e+01;6.617e-01;6.169e-01;1.055e+00;9.999e-01;9.045e-01;1.000e+00
3.264e+01;1.150e+00;8.208e-01;7.137e-01;-8.079e-01;-7.024e-01;1.133e+00;1.000e+01;6.617e-01;6.177e-01;1.055e+00;9.999e-01;9.051e-01;1.000e+00
3.265e+01;1.150e+00;8.208e-01;7.137e-01;-8.089e-01;-7.033e-01;1.133e+00;1.000e+01;6.618e-01;6.185e-01;1.055e+00;9.999e-01;9.056e-01;1.000e+00
3.266e+01;1.150e+00;8.208e-01;7.137e-01;-8.100e-01;-7.042e-01;1.133e+00;1.000e+01;6.618e-01;6.193e-01;1.055e+00;9.999e-01;9.062e-01;1.000e+00
3.267e+01;1.150e+00;8.208e-01;7.137e-01;-8.110e-01;-7.051e-01;1.133e+00;1.000e+01;6.618e-01;6.200e-01;1.055e+00;9.999e-01;9.066e-01;1.000e+00
3.268e+01;1.150e+00;8.208e-01;7.137e-01;-8.120e-01;-7.059e-01;1.133e+00;1.000e+01;6.618e-01;6.208e-01;1.055e+00;9.999e-01;9.072e-01;1.000e+00
3.269e+01;1.150e+00;8.208e-01;7.137e-01;-8.131e-01;-7.068e-01;1.133e+00;1.000e+01;6.618e-01;6.216e-01;1.055e+00;9.999e-01;9.078e-01;1.000e+00
3.270e+01;1.150e+00;8.208e-01;7.137e-01;-8.141e-01;-7.077e-01;1.133e+00;1.000e+01;6.618e-01;6.223e-01;1.055e+00;9.999e-01;9.083e-01;1.000e+00
3.271e+01;1.150e+00;8.208e-01;7.137e-01;-8.151e-01;-7.086e-01;1.133e+00;1.000e+01;6.618e-01;6.230e-01;1.055e+00;9.999e-01;9.089e-01;1.000e+00
3.272e+01;1.150e+00;8.208e-01;7.137e-01;-8.161e-01;-7.095e-01;1.133e+00;1.000e+01;6.618e-01;6.238e-01;1.055e+00;9.999e-01;9.094e-01;1.000e+00
3.273e+01;1.150e+00;8.208e-01;7.137e-01;-8.171e-01;-7.104e-01;1.133e+00;1.000e+01;6.619e-01;6.246e-01;1.055e+00;9.999e-01;9.100e-01;1.000e+00
3.274e+01;1.150e+00;8.208e-01;7.137e-01;-8.181e-01;-7.112e-01;1.133e+00;1.000e+01;6.619e-01;6.254e-01;1.055e+00;9.999e-01;9.105e-01;1.000e+00
3.275e+01;1.150e+00;8.208e-01;7.137e-01;-8.192e-01;-7.121e-01;1.133e+00;1.000e+01;6.619e-01;6.262e-01;1.055e+00;9.999e-01;9.110e-01;1.000e+00
3.276e+01;1.150e+00;8.208e-01;7.137e-01;-8.201e-01;-7.130e-01;1.133e+00;1.000e+01;6.619e-01;6.269e-01;1.055e+00;9.999e-01;9.115e-01;1.000e+00
3.277e+01;1.150e+00;8.208e-01;7.137e-01;-8.211e-01;-7.139e-01;1.133e+00;1.000e+01;6.619e-01;6.277e-01;1.055e+00;9.999e-01;9.121e-01;1.000e+00
3.278e+01;1.150e+00;8.208e-01;7.137e-01;-8.221e-01;-7.148e-01;1.133e+00;1.000e+01;6.619e-01;6.285e-01;1.055e+00;9.999e-01;9.126e-01;1.000e+00
3.279e+01;1.150e+00;8.208e-01;7.137e-01;-8.231e-01;-7.157e-01;1.133e+00;1.000e+01;6.619e-01;6.293e-01;1.055e+00;9.999e-01;9.132e-01;1.000e+00
3.280e+01;1.150e+00;8.208e-01;7.137e-01;-8.241e-01;-7.165e-01;1.133e+00;1.000e+01;6.620e-01;6.301e-01;1.055e+00;9.999e-01;9.138e-01;1.000e+00
3.281e+01;1.150e+00;8.208e-01;7.137e-01;-8.251e-01;-7.174e-01;1.133e+00;1.000e+01;6.620e-01;6.309e-01;1.055e+00;9.999e-01;9.143e-01;1.000e+00
3.282e+01;1.150e+00;8.208e-01;7.137e-01;-8.261e-01;-7.183e-01;1.133e+00;1.000e+01;6.620e-01;6.317e-01;1.055e+00;9.999e-01;9.149e-01;1.000e+00
3.283e+01;1.150e+00;8.208e-01;7.137e-01;-8.271e-01;-7.192e-01;1.133e+00;1.000e+01;6.620e-01;6.325e-01;1.055e+00;9.999e-01;9.154e-01;1.000e+00
3.284e+01;1.150e+00;8.208e-01;7.137e-01;-8.281e-01;-7.201e-01;1.133e+00;1.000e+01;6.620e-01;6.333e-01;1.055e+00;9.999e-01;9.160e-01;1.000e+00
3.285e+01;1.150e+00;8.208e-01;7.137e-01;-8.291e-01;-7.209e-01;1.133e+00;1.000e+01;6.620e-01;6.341e-01;1.055e+00;9.999e-01;9.165e-01;1.000e+00
3.286e+01;1.150e+00;8.208e-01;7.137e-01;-8.300e-01;-7.218e-01;1.133e+00;1.000e+01;6.620e-01;6.348e-01;1.055e+00;9.999e-01;9.171e-01;1.000e+00
3.287e+01;1.150e+00;8.208e-01;7.137e-01;-8.310e-01;-7.227e-01;1.133e+00;1.000e+01;6.620e-01;6.356e-01;1.055e+00;9.999e-01;9.177e-01;1.000e+00
3.288e+01;1.150e+00;8.208e-01;7.137e-01;-8.320e-01;-7.236e-01;1.133e+00;1.000e+01;6.621e-01;6.364e-01;1.055e+00;9.999e-01;9.182e-01;1.000e+00
3.289e+01;1.150e+00;8.208e-01;7.137e-01;-8.330e-01;-7.245e-01;1.133e+00;1.000e+01;6.621e-01;6.372e-01;1.055e+00;9.999e-01;9.188e-01;1.000e+00
3.290e+01;1.150e+00;8.208e-01;7.137e-01;-8.340e-01;-7.254e-01;1.133e+00;1.000e+01;6.621e-01;6.380e-01;1.055e+00;9.999e-01;9.193e-01;1.000e+00
3.291e+01;1.150e+00;8.208e-01;7.137e-01;-8.350e-01;-7.261e-01;1.133e+00;1.000e+01;6.621e-01;6.388e-01;1.055e+00;9.999e-01;9.199e-01;1.000e+00
3.292e+01;1.150e+00;8.208e-01;7.137e-01;-8.360e-01;-7.270e-01;1.133e+00;1.000e+01;6.621e-01;6.397e-01;1.055e+00;9.999e-01;9.204e-01;1.000e+00
3.293e+01;1.150e+00;8.208e-01;7.137e-01;-8.370e-01;-7.279e-01;1.133e+00;1.000e+01;6.621e-01;6.405e-01;1.055e+00;9.999e-01;9.210e-01;1.000e+00
3.294e+01;1.150e+00;8.208e-01;7.137e-01;-8.380e-01;-7.288e-01;1.133e+00;1.000e+01;6.621e-01;6.413e-01;1.055e+00;1.000e+00;9.217e-01;1.000e+00
3.295e+01;1.150e+00;8.208e-01;7.137e-01;-8.390e-01;-7.296e-01;1.133e+00;1.000e+01;6.621e-01;6.420e-01;1.055e+00;1.000e+00;9.222e-01;1.000e+00
3.296e+01;1.150e+00;8.208e-01;7.137e-01;-8.400e-01;-7.305e-01;1.133e+00;1.000e+01;6.622e-01;6.428e-01;1.055e+00;1.000e+00;9.228e-01;1.000e+00
3.297e+01;1.150e+00;8.208e-01;7.137e-01;-8.410e-01;-7.314e-01;1.133e+00;1.000e+01;6.622e-01;6.435e-01;1.055e+00;1.000e+00;9.233e-01;1.000e+00
3.298e+01;1.150e+00;8.208e-01;7.137e-01;-8.420e-01;-7.323e-01;1.133e+00;1.000e+01;6.622e-01;6.443e-01;1.055e+00;1.000e+00;9.239e-01;1.000e+00
3.299e+01;1.150e+00;8.208e-01;7.137e-01;-8.431e-01;-7.331e-01;1.133e+00;1.000e+01;6.622e-01;6.451e-01;1.055e+00;1.000e+00;9.245e-01;1.000e+00
3.300e+01;1.150e+00;8.208e-01;7.137e-01;-8.441e-01;-7.339e-01;1.133e+00;1.000e+01;6.622e-01;6.459e-01;1.055e+00;1.000e+00;9.250e-01;1.000e+00
3.301e+01;1.150e+00;8.208e-01;7.137e-01;-8.451e-01;-7.348e-01;1.133e+00;1.000e+01;6.622e-01;6.468e-01;1.055e+00;1.000e+00;9.256e-01;1.000e+00
3.302e+01;1.150e+00;8.208e-01;7.137e-01;-8.462e-01;-7.357e-01;1.132e+00;1.000e+01;6.622e-01;6.476e-01;1.055e+00;1.000e+00;9.261e-01;1.000e+00
3.303e+01;1.150e+00;8.208e-01;7.137e-01;-8.472e-01;-7.366e-01;1.132e+00;1.000e+01;6.622e-01;6.484e-01;1.055e+00;1.000e+00;9.267e-01;1.000e+00
3.304e+01;1.150e+00;8.208e-01;7.137e-01;-8.482e-01;-7.375e-01;1.132e+00;1.000e+01;6.623e-01;6.492e-01;1.055e+00;1.000e+00;9.273e-01;1.000e+00
3.305e+01;1.150e+00;8.208e-01;7.137e-01;-8.492e-01;-7.383e-01;1.132e+00;1.000e+01;6.623e-01;6.500e-01;1.055e+00;1.000e+00;9.278e-01;1.000e+00
3.306e+01;1.150e+00;8.208e-01;7.137e-01;-8.502e-01;-7.392e-01;1.132e+00;1.000e+01;6.623e-01;6.508e-01;1.055e+00;1.000e+00;9.284e-01;1.000e+00
3.307e+01;1.150e+00;8.208e-01;7.137e-01;-8.512e-01;-7.401e-01;1.132e+00;1.000e+01;6.623e-01;6.516e-01;1.055e+00;1.000e+00;9.289e-01;1.000e+00
3.308e+01;1.150e+00;8.208e-01;7.137e-01;-8.522e-01;-7.411e-01;1.132e+00;1.000e+01;6.623e-01;6.524e-01;1.055e+00;1.000e+00;9.295e-01;1.000e+00
3.309e+01;1.150e+00;8.208e-01;7.137e-01;-8.533e-01;-7.419e-01;1.132e+00;1.000e+01;6.623e-01;6.532e-01;1.055e+00;1.000e+00;9.301e-01;1.000e+00
3.310e+01;1.150e+00;8.208e-01;7.137e-01;-8.543e-01;-7.428e-01;1.132e+00;1.000e+01;6.623e-01;6.541e-01;1.055e+00;1.000e+00;9.307e-01;1.000e+00
3.311e+01;1.150e+00;8.208e-01;7.137e-01;-8.554e-01;-7.437e-01;1.132e+00;1.000e+01;6.623e-01;6.549e-01;1.055e+00;1.000e+00;9.313e-01;1.000e+00
3.312e+01;1.150e+00;8.208e-01;7.137e-01;-8.564e-01;-7.446e-01;1.132e+00;1.000e+01;6.624e-01;6.557e-01;1.055e+00;1.000e+00;9.319e-01;1.000e+00
3.313e+01;1.150e+00;8.208e-01;7.137e-01;-8.574e-01;-7.454e-01;1.132e+00;1.000e+01;6.624e-01;6.565e-01;1.055e+00;1.000e+00;9.324e-01;1.000e+00
3.314e+01;1.150e+00;8.208e-01;7.137e-01;-8.584e-01;-7.463e-01;1.132e+00;1.000e+01;6.624e-01;6.573e-01;1.055e+00;1.000e+00;9.330e-01;1.000e+00
3.315e+01;1.150e+00;8.208e-01;7.137e-01;-8.594e-01;-7.473e-01;1.132e+00;1.000e+01;6.624e-01;6.580e-01;1.055e+00;1.000e+00;9.336e-01;1.000e+00
3.316e+01;1.150e+00;8.208e-01;7.137e-01;-8.604e-01;-7.482e-01;1.132e+00;1.000e+01;6.624e-01;6.588e-01;1.055e+00;1.000e+00;9.341e-01;1.000e+00
3.317e+01;1.150e+00;8.208e-01;7.137e-01;-8.615e-01;-7.490e-01;1.132e+00;1.000e+01;6.624e-01;6.596e-01;1.055e+00;1.000e+00;9.347e-01;1.000e+00
3.318e+01;1.150e+00;8.207e-01;7.137e-01;-8.625e-01;-7.499e-01;1.132e+00;1.000e+01;6.624e-01;6.604e-01;1.055e+00;1.000e+00;9.352e-01;1.000e+00
3.319e+01;1.150e+00;8.207e-01;7.137e-01;-8.635e-01;-7.508e-01;1.132e+00;1.000e+01;6.624e-01;6.612e-01;1.055e+00;1.000e+00;9.358e-01;1.000e+00
3.320e+01;1.150e+00;8.207e-01;7.137e-01;-8.645e-01;-7.518e-01;1.132e+00;1.000e+01;6.625e-01;6.620e-01;1.055e+00;1.000e+00;9.364e-01;1.000e+00
3.321e+01;1.150e+00;8.207e-01;7.137e-01;-8.655e-01;-7.526e-01;1.132e+00;1.000e+01;6.625e-01;6.628e-01;1.055e+00;1.000e+00;9.370e-01;1.000e+00
3.322e+01;1.150e+00;8.207e-01;7.137e-01;-8.665e-01;-7.535e-01;1.132e+00;1.000e+01;6.625e-01;6.635e-01;1.055e+00;1.000e+00;9.376e-01;1.000e+00
3.323e+01;1.150e+00;8.207e-01;7.137e-01;-8.675e-01;-7.544e-01;1.132e+00;1.000e+01;6.625e-01;6.643e-01;1.055e+00;1.000e+00;9.382e-01;1.000e+00
3.324e+01;1.150e+00;8.207e-01;7.137e-01;-8.685e-01;-7.553e-01;1.132e+00;1.000e+01;6.625e-01;6.650e-01;1.055e+00;1.000e+00;9.387e-01;1.000e+00
3.325e+01;1.150e+00;8.207e-01;7.137e-01;-8.695e-01;-7.561e-01;1.132e+00;1.000e+01;6.625e-01;6.658e-01;1.055e+00;1.000e+00;9.393e-01;1.000e+00
3.326e+01;1.150e+00;8.207e-01;7.137e-01;-8.705e-01;-7.570e-01;1.132e+00;1.000e+01;6.625e-01;6.666e-01;1.055e+00;1.000e+00;9.399e-01;1.000e+00
3.327e+01;1.150e+00;8.207e-01;7.137e-01;-8.715e-01;-7.579e-01;1.132e+00;1.000e+01;6.625e-01;6.674e-01;1.055e+00;9.999e-01;9.404e-01;1.000e+00
3.328e+01;1.150e+00;8.207e-01;7.137e-01;-8.725e-01;-7.588e-01;1.132e+00;1.000e+01;6.626e-01;6.682e-01;1.055e+00;9.999e-01;9.410e-01;1.000e+00
3.329e+01;1.150e+00;8.207e-01;7.137e-01;-8.736e-01;-7.597e-01;1.132e+00;1.000e+01;6.626e-01;6.689e-01;1.055e+00;9.999e-01;9.416e-01;1.000e+00
3.330e+01;1.150e+00;8.207e-01;7.137e-01;-8.746e-01;-7.606e-01;1.132e+00;1.000e+01;6.626e-01;6.696e-01;1.055e+00;9.999e-01;9.420e-01;1.000e+00
3.331e+01;1.150e+00;8.207e-01;7.137e-01;-8.756e-01;-7.615e-01;1.132e+00;1.000e+01;6.626e-01;6.704e-01;1.055e+00;9.999e-01;9.426e-01;1.000e+00
3.332e+01;1.150e+00;8.207e-01;7.137e-01;-8.766e-01;-7.623e-01;1.132e+00;1.000e+01;6.626e-01;6.712e-01;1.055e+00;9.999e-01;9.432e-01;1.000e+00
3.333e+01;1.150e+00;8.207e-01;7.137e-01;-8.776e-01;-7.632e-01;1.132e+00;1.000e+01;6.626e-01;6.720e-01;1.055e+00;9.999e-01;9.437e-01;1.000e+00
3.334e+01;1.150e+00;8.207e-01;7.137e-01;-8.786e-01;-7.641e-01;1.132e+00;1.000e+01;6.626e-01;6.728e-01;1.055e+00;9.999e-01;9.443e-01;1.000e+00
3.335e+01;1.150e+00;8.207e-01;7.137e-01;-8.796e-01;-7.650e-01;1.132e+00;1.000e+01;6.626e-01;6.736e-01;1.055e+00;9.999e-01;9.449e-01;1.000e+00
3.336e+01;1.150e+00;8.207e-01;7.137e-01;-8.806e-01;-7.658e-01;1.132e+00;1.000e+01;6.627e-01;6.743e-01;1.055e+00;9.999e-01;9.454e-01;1.000e+00
3.337e+01;1.150e+00;8.207e-01;7.137e-01;-8.816e-01;-7.667e-01;1.132e+00;1.000e+01;6.627e-01;6.751e-01;1.055e+00;9.999e-01;9.459e-01;1.000e+00
3.338e+01;1.150e+00;8.207e-01;7.137e-01;-8.826e-01;-7.676e-01;1.132e+00;1.000e+01;6.627e-01;6.759e-01;1.055e+00;9.999e-01;9.465e-01;1.000e+00
3.339e+01;1.150e+00;8.207e-01;7.137e-01;-8.836e-01;-7.684e-01;1.132e+00;1.000e+01;6.627e-01;6.767e-01;1.055e+00;9.999e-01;9.470e-01;1.000e+00
3.340e+01;1.150e+00;8.207e-01;7.137e-01;-8.846e-01;-7.693e-01;1.132e+00;1.000e+01;6.627e-01;6.775e-01;1.055e+00;9.999e-01;9.476e-01;1.000e+00
3.341e+01;1.150e+00;8.207e-01;7.137e-01;-8.856e-01;-7.702e-01;1.132e+00;1.000e+01;6.627e-01;6.784e-01;1.055e+00;9.999e-01;9.482e-01;1.000e+00
3.342e+01;1.150e+00;8.207e-01;7.137e-01;-8.866e-01;-7.711e-01;1.132e+00;1.000e+01;6.627e-01;6.791e-01;1.055e+00;9.999e-01;9.487e-01;1.000e+00
3.343e+01;1.150e+00;8.207e-01;7.137e-01;-8.876e-01;-7.719e-01;1.132e+00;1.000e+01;6.627e-01;6.799e-01;1.055e+00;9.999e-01;9.493e-01;1.000e+00
3.344e+01;1.150e+00;8.207e-01;7.137e-01;-8.886e-01;-7.728e-01;1.132e+00;9.999e+00;6.628e-01;6.807e-01;1.055e+00;9.999e-01;9.499e-01;1.000e+00
3.345e+01;1.150e+00;8.207e-01;7.137e-01;-8.896e-01;-7.736e-01;1.132e+00;9.999e+00;6.628e-01;6.815e-01;1.055e+00;9.999e-01;9.504e-01;1.000e+00
3.346e+01;1.150e+00;8.207e-01;7.137e-01;-8.906e-01;-7.744e-01;1.132e+00;9.999e+00;6.628e-01;6.823e-01;1.055e+00;9.999e-01;9.510e-01;1.000e+00
3.347e+01;1.150e+00;8.207e-01;7.137e-01;-8.916e-01;-7.753e-01;1.132e+00;9.999e+00;6.628e-01;6.830e-01;1.055e+00;9.999e-01;9.516e-01;1.000e+00
3.348e+01;1.150e+00;8.207e-01;7.137e-01;-8.926e-01;-7.762e-01;1.131e+00;9.999e+00;6.628e-01;6.838e-01;1.055e+00;9.999e-01;9.522e-01;1.000e+00
3.349e+01;1.150e+00;8.207e-01;7.137e-01;-8.936e-01;-7.770e-01;1.131e+00;9.999e+00;6.628e-01;6.845e-01;1.055e+00;9.999e-01;9.527e-01;1.000e+00
3.350e+01;1.150e+00;8.207e-01;7.137e-01;-8.946e-01;-7.778e-01;1.131e+00;9.999e+00;6.628e-01;6.853e-01;1.055e+00;9.999e-01;9.532e-01;1.000e+00
3.351e+01;1.150e+00;8.207e-01;7.137e-01;-8.955e-01;-7.787e-01;1.131e+00;9.999e+00;6.628e-01;6.861e-01;1.055e+00;9.999e-01;9.538e-01;1.000e+00
3.352e+01;1.150e+00;8.207e-01;7.137e-01;-8.965e-01;-7.795e-01;1.131e+00;9.999e+00;6.629e-01;6.869e-01;1.055e+00;9.999e-01;9.544e-01;1.000e+00
3.353e+01;1.150e+00;8.207e-01;7.137e-01;-8.975e-01;-7.804e-01;1.131e+00;9.999e+00;6.629e-01;6.876e-01;1.055e+00;1.000e+00;9.550e-01;1.000e+00
3.354e+01;1.150e+00;8.207e-01;7.137e-01;-8.985e-01;-7.813e-01;1.131e+00;9.999e+00;6.629e-01;6.884e-01;1.055e+00;1.000e+00;9.556e-01;1.000e+00
3.355e+01;1.150e+00;8.207e-01;7.137e-01;-8.995e-01;-7.820e-01;1.131e+00;9.999e+00;6.629e-01;6.892e-01;1.055e+00;1.000e+00;9.561e-01;1.000e+00
3.356e+01;1.150e+00;8.207e-01;7.137e-01;-9.005e-01;-7.829e-01;1.131e+00;9.999e+00;6.629e-01;6.900e-01;1.055e+00;1.000e+00;9.567e-01;1.000e+00
3.357e+01;1.150e+00;8.207e-01;7.137e-01;-9.014e-01;-7.838e-01;1.131e+00;9.999e+00;6.629e-01;6.907e-01;1.055e+00;1.000e+00;9.573e-01;1.000e+00
3.358e+01;1.150e+00;8.207e-01;7.137e-01;-9.024e-01;-7.847e-01;1.131e+00;1.000e+01;6.629e-01;6.914e-01;1.055e+00;1.000e+00;9.579e-01;1.000e+00
3.359e+01;1.150e+00;8.207e-01;7.137e-01;-9.034e-01;-7.855e-01;1.131e+00;1.000e+01;6.629e-01;6.922e-01;1.055e+00;1.000e+00;9.584e-01;1.000e+00
3.360e+01;1.150e+00;8.207e-01;7.137e-01;-9.044e-01;-7.864e-01;1.131e+00;1.000e+01;6.630e-01;6.930e-01;1.055e+00;1.000e+00;9.591e-01;1.000e+00
3.361e+01;1.150e+00;8.207e-01;7.137e-01;-9.054e-01;-7.873e-01;1.131e+00;1.000e+01;6.630e-01;6.938e-01;1.055e+00;1.000e+00;9.597e-01;1.000e+00
3.362e+01;1.150e+00;8.207e-01;7.137e-01;-9.063e-01;-7.881e-01;1.131e+00;1.000e+01;6.630e-01;6.946e-01;1.055e+00;1.000e+00;9.602e-01;1.000e+00
3.363e+01;1.150e+00;8.207e-01;7.137e-01;-9.073e-01;-7.890e-01;1.131e+00;1.000e+01;6.630e-01;6.953e-01;1.055e+00;1.000e+00;9.608e-01;1.000e+00
3.364e+01;1.150e+00;8.207e-01;7.137e-01;-9.082e-01;-7.899e-01;1.131e+00;1.000e+01;6.630e-01;6.961e-01;1.055e+00;1.000e+00;9.615e-01;1.000e+00
3.365e+01;1.150e+00;8.207e-01;7.137e-01;-9.092e-01;-7.907e-01;1.131e+00;1.000e+01;6.630e-01;6.969e-01;1.055e+00;1.000e+00;9.621e-01;1.000e+00
