time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
3.366e+01;1.150e+00;8.207e-01;7.137e-01;-9.102e-01;-7.916e-01;1.131e+00;1.000e+01;6.630e-01;6.977e-01;1.055e+00;1.000e+00;9.626e-01;1.000e+00
3.367e+01;1.150e+00;8.207e-01;7.137e-01;-9.112e-01;-7.924e-01;1.131e+00;1.000e+01;6.630e-01;6.984e-01;1.055e+00;1.000e+00;9.632e-01;1.000e+00
3.368e+01;1.150e+00;8.207e-01;7.137e-01;-9.122e-01;-7.933e-01;1.131e+00;1.000e+01;6.631e-01;6.992e-01;1.055e+00;1.000e+00;9.639e-01;1.000e+00
3.369e+01;1.150e+00;8.207e-01;7.137e-01;-9.132e-01;-7.942e-01;1.131e+00;1.000e+01;6.631e-01;7.000e-01;1.055e+00;1.000e+00;9.645e-01;1.000e+00
3.370e+01;1.150e+00;8.207e-01;7.137e-01;-9.142e-01;-7.950e-01;1.131e+00;1.000e+01;6.631e-01;7.008e-01;1.055e+00;1.000e+00;9.650e-01;1.000e+00
3.371e+01;1.150e+00;8.207e-01;7.137e-01;-9.152e-01;-7.959e-01;1.131e+00;1.000e+01;6.631e-01;7.016e-01;1.055e+00;1.000e+00;9.656e-01;1.000e+00
3.372e+01;1.150e+00;8.207e-01;7.137e-01;-9.162e-01;-7.968e-01;1.131e+00;1.000e+01;6.631e-01;7.023e-01;1.055e+00;1.000e+00;9.662e-01;1.000e+00
3.373e+01;1.150e+00;8.207e-01;7.137e-01;-9.171e-01;-7.976e-01;1.131e+00;1.000e+01;6.631e-01;7.031e-01;1.055e+00;9.999e-01;9.669e-01;1.000e+00
3.374e+01;1.150e+00;8.207e-01;7.137e-01;-9.181e-01;-7.985e-01;1.131e+00;1.000e+01;6.631e-01;7.039e-01;1.055e+00;9.999e-01;9.674e-01;1.000e+00
3.375e+01;1.150e+00;8.207e-01;7.137e-01;-9.191e-01;-7.994e-01;1.131e+00;1.000e+01;6.631e-01;7.048e-01;1.055e+00;9.999e-01;9.680e-01;1.000e+00
3.376e+01;1.150e+00;8.207e-01;7.137e-01;-9.201e-01;-8.002e-01;1.131e+00;1.000e+01;6.631e-01;7.055e-01;1.055e+00;9.999e-01;9.686e-01;1.000e+00
3.377e+01;1.150e+00;8.207e-01;7.137e-01;-9.211e-01;-8.011e-01;1.131e+00;1.000e+01;6.632e-01;7.063e-01;1.055e+00;9.999e-01;9.692e-01;1.000e+00
3.378e+01;1.150e+00;8.207e-01;7.137e-01;-9.221e-01;-8.020e-01;1.131e+00;1.000e+01;6.632e-01;7.070e-01;1.055e+00;9.999e-01;9.697e-01;1.000e+00
3.379e+01;1.150e+00;8.207e-01;7.137e-01;-9.231e-01;-8.028e-01;1.131e+00;1.000e+01;6.632e-01;7.078e-01;1.055e+00;9.999e-01;9.703e-01;1.000e+00
3.380e+01;1.150e+00;8.207e-01;7.137e-01;-9.241e-01;-8.037e-01;1.131e+00;1.000e+01;6.632e-01;7.086e-01;1.055e+00;9.999e-01;9.709e-01;1.000e+00
3.381e+01;1.150e+00;8.207e-01;7.137e-01;-9.250e-01;-8.045e-01;1.131e+00;1.000e+01;6.632e-01;7.093e-01;1.055e+00;9.999e-01;9.714e-01;1.000e+00
3.382e+01;1.150e+00;8.207e-01;7.137e-01;-9.261e-01;-8.054e-01;1.131e+00;1.000e+01;6.632e-01;7.101e-01;1.055e+00;9.999e-01;9.719e-01;1.000e+00
3.383e+01;1.150e+00;8.207e-01;7.137e-01;-9.271e-01;-8.064e-01;1.131e+00;1.000e+01;6.632e-01;7.109e-01;1.055e+00;9.999e-01;9.725e-01;1.000e+00
3.384e+01;1.150e+00;8.207e-01;7.137e-01;-9.281e-01;-8.072e-01;1.131e+00;1.000e+01;6.632e-01;7.117e-01;1.055e+00;9.999e-01;9.731e-01;1.000e+00
3.385e+01;1.150e+00;8.207e-01;7.137e-01;-9.291e-01;-8.081e-01;1.131e+00;1.000e+01;6.633e-01;7.124e-01;1.055e+00;9.999e-01;9.737e-01;9.999e-01
3.386e+01;1.150e+00;8.207e-01;7.137e-01;-9.302e-01;-8.090e-01;1.131e+00;1.000e+01;6.633e-01;7.132e-01;1.055e+00;9.999e-01;9.742e-01;9.999e-01
3.387e+01;1.150e+00;8.207e-01;7.137e-01;-9.312e-01;-8.098e-01;1.131e+00;1.000e+01;6.633e-01;7.140e-01;1.055e+00;9.999e-01;9.748e-01;9.999e-01
3.388e+01;1.150e+00;8.207e-01;7.137e-01;-9.322e-01;-8.107e-01;1.131e+00;1.000e+01;6.633e-01;7.148e-01;1.055e+00;9.999e-01;9.753e-01;9.999e-01
3.389e+01;1.150e+00;8.207e-01;7.137e-01;-9.332e-01;-8.116e-01;1.131e+00;1.000e+01;6.633e-01;7.155e-01;1.055e+00;9.999e-01;9.759e-01;9.999e-01
3.390e+01;1.150e+00;8.207e-01;7.137e-01;-9.342e-01;-8.125e-01;1.131e+00;1.000e+01;6.633e-01;7.163e-01;1.055e+00;9.999e-01;9.764e-01;1.000e+00
3.391e+01;1.150e+00;8.207e-01;7.137e-01;-9.353e-01;-8.134e-01;1.131e+00;1.000e+01;6.633e-01;7.171e-01;1.055e+00;9.999e-01;9.770e-01;1.000e+00
3.392e+01;1.150e+00;8.207e-01;7.137e-01;-9.362e-01;-8.142e-01;1.131e+00;1.000e+01;6.633e-01;7.179e-01;1.055e+00;1.000e+00;9.776e-01;1.000e+00
3.393e+01;1.150e+00;8.207e-01;7.137e-01;-9.372e-01;-8.151e-01;1.131e+00;1.000e+01;6.634e-01;7.186e-01;1.055e+00;1.000e+00;9.782e-01;1.000e+00
3.394e+01;1.150e+00;8.207e-01;7.137e-01;-9.382e-01;-8.159e-01;1.131e+00;1.000e+01;6.634e-01;7.194e-01;1.055e+00;1.000e+00;9.786e-01;1.000e+00
3.395e+01;1.150e+00;8.207e-01;7.137e-01;-9.392e-01;-8.168e-01;1.131e+00;1.000e+01;6.634e-01;7.202e-01;1.055e+00;1.000e+00;9.792e-01;1.000e+00
3.396e+01;1.150e+00;8.207e-01;7.137e-01;-9.402e-01;-8.177e-01;1.130e+00;1.000e+01;6.634e-01;7.210e-01;1.055e+00;1.000e+00;9.798e-01;1.000e+00
3.397e+01;1.150e+00;8.207e-01;7.137e-01;-9.412e-01;-8.185e-01;1.130e+00;1.000e+01;6.634e-01;7.217e-01;1.055e+00;1.000e+00;9.804e-01;1.000e+00
3.398e+01;1.150e+00;8.207e-01;7.137e-01;-9.423e-01;-8.194e-01;1.130e+00;1.000e+01;6.634e-01;7.226e-01;1.055e+00;1.000e+00;9.810e-01;1.000e+00
3.399e+01;1.150e+00;8.207e-01;7.137e-01;-9.433e-01;-8.203e-01;1.130e+00;1.000e+01;6.634e-01;7.234e-01;1.055e+00;1.000e+00;9.815e-01;1.000e+00
3.400e+01;1.150e+00;8.207e-01;7.137e-01;-9.443e-01;-8.210e-01;1.130e+00;1.000e+01;6.634e-01;7.241e-01;1.055e+00;1.000e+00;9.821e-01;1.000e+00
3.401e+01;1.150e+00;8.207e-01;7.137e-01;-9.452e-01;-8.219e-01;1.130e+00;1.000e+01;6.635e-01;7.249e-01;1.055e+00;1.000e+00;9.827e-01;1.000e+00
3.402e+01;1.150e+00;8.207e-01;7.137e-01;-9.462e-01;-8.227e-01;1.130e+00;1.000e+01;6.635e-01;7.257e-01;1.055e+00;1.000e+00;9.832e-01;1.000e+00
3.403e+01;1.150e+00;8.207e-01;7.137e-01;-9.472e-01;-8.236e-01;1.130e+00;1.000e+01;6.635e-01;7.265e-01;1.055e+00;1.000e+00;9.837e-01;1.000e+00
3.404e+01;1.150e+00;8.207e-01;7.137e-01;-9.482e-01;-8.244e-01;1.130e+00;1.000e+01;6.635e-01;7.272e-01;1.055e+00;1.000e+00;9.843e-01;1.000e+00
3.405e+01;1.150e+00;8.207e-01;7.137e-01;-9.492e-01;-8.253e-01;1.130e+00;1.000e+01;6.635e-01;7.280e-01;1.055e+00;1.000e+00;9.849e-01;1.000e+00
3.406e+01;1.150e+00;8.207e-01;7.137e-01;-9.502e-01;-8.262e-01;1.130e+00;1.000e+01;6.635e-01;7.288e-01;1.055e+00;1.000e+00;9.855e-01;1.000e+00
3.407e+01;1.150e+00;8.207e-01;7.137e-01;-9.512e-01;-8.270e-01;1.130e+00;1.000e+01;6.635e-01;7.297e-01;1.055e+00;1.000e+00;9.861e-01;1.000e+00
3.408e+01;1.150e+00;8.207e-01;7.137e-01;-9.522e-01;-8.278e-01;1.130e+00;1.000e+01;6.635e-01;7.304e-01;1.055e+00;1.000e+00;9.866e-01;1.000e+00
3.409e+01;1.150e+00;8.207e-01;7.137e-01;-9.531e-01;-8.286e-01;1.130e+00;1.000e+01;6.636e-01;7.312e-01;1.055e+00;1.000e+00;9.872e-01;1.000e+00
3.410e+01;1.150e+00;8.207e-01;7.137e-01;-9.541e-01;-8.295e-01;1.130e+00;1.000e+01;6.636e-01;7.320e-01;1.055e+00;1.000e+00;9.878e-01;1.000e+00
3.411e+01;1.150e+00;8.207e-01;7.137e-01;-9.551e-01;-8.304e-01;1.130e+00;1.000e+01;6.636e-01;7.327e-01;1.055e+00;1.000e+00;9.884e-01;1.000e+00
3.412e+01;1.150e+00;8.207e-01;7.137e-01;-9.561e-01;-8.313e-01;1.130e+00;1.000e+01;6.636e-01;7.335e-01;1.055e+00;1.000e+00;9.890e-01;1.000e+00
3.413e+01;1.150e+00;8.207e-01;7.137e-01;-9.571e-01;-8.322e-01;1.130e+00;1.000e+01;6.636e-01;7.343e-01;1.055e+00;1.000e+00;9.895e-01;1.000e+00
3.414e+01;1.150e+00;8.207e-01;7.137e-01;-9.580e-01;-8.330e-01;1.130e+00;1.000e+01;6.636e-01;7.350e-01;1.055e+00;1.000e+00;9.901e-01;1.000e+00
3.415e+01;1.150e+00;8.207e-01;7.137e-01;-9.590e-01;-8.339e-01;1.130e+00;1.000e+01;6.636e-01;7.357e-01;1.055e+00;1.000e+00;9.907e-01;1.000e+00
3.416e+01;1.150e+00;8.207e-01;7.137e-01;-9.599e-01;-8.347e-01;1.130e+00;1.000e+01;6.636e-01;7.365e-01;1.055e+00;1.000e+00;9.913e-01;1.000e+00
3.417e+01;1.150e+00;8.207e-01;7.137e-01;-9.609e-01;-8.356e-01;1.130e+00;1.000e+01;6.637e-01;7.373e-01;1.055e+00;1.000e+00;9.919e-01;1.000e+00
3.418e+01;1.150e+00;8.207e-01;7.137e-01;-9.619e-01;-8.364e-01;1.130e+00;1.000e+01;6.637e-01;7.380e-01;1.055e+00;1.000e+00;9.924e-01;1.000e+00
3.419e+01;1.150e+00;8.207e-01;7.137e-01;-9.629e-01;-8.374e-01;1.130e+00;1.000e+01;6.637e-01;7.388e-01;1.055e+00;1.000e+00;9.930e-01;1.000e+00
3.420e+01;1.150e+00;8.207e-01;7.137e-01;-9.639e-01;-8.383e-01;1.130e+00;1.000e+01;6.637e-01;7.396e-01;1.055e+00;1.000e+00;9.936e-01;1.000e+00
3.421e+01;1.150e+00;8.207e-01;7.137e-01;-9.649e-01;-8.391e-01;1.130e+00;1.000e+01;6.637e-01;7.403e-01;1.055e+00;1.000e+00;9.942e-01;1.000e+00
3.422e+01;1.150e+00;8.207e-01;7.137e-01;-9.659e-01;-8.400e-01;1.130e+00;1.000e+01;6.637e-01;7.411e-01;1.055e+00;1.000e+00;9.948e-01;1.000e+00
3.423e+01;1.150e+00;8.207e-01;7.137e-01;-9.668e-01;-8.408e-01;1.130e+00;1.000e+01;6.637e-01;7.419e-01;1.055e+00;1.000e+00;9.954e-01;1.000e+00
3.424e+01;1.150e+00;8.207e-01;7.137e-01;-9.678e-01;-8.417e-01;1.130e+00;1.000e+01;6.637e-01;7.427e-01;1.055e+00;1.000e+00;9.959e-01;1.000e+00
3.425e+01;1.150e+00;8.207e-01;7.137e-01;-9.688e-01;-8.425e-01;1.130e+00;1.000e+01;6.638e-01;7.435e-01;1.055e+00;1.000e+00;9.965e-01;1.000e+00
3.426e+01;1.150e+00;8.207e-01;7.137e-01;-9.698e-01;-8.434e-01;1.130e+00;1.000e+01;6.638e-01;7.443e-01;1.055e+00;1.000e+00;9.971e-01;1.000e+00
3.427e+01;1.150e+00;8.207e-01;7.137e-01;-9.708e-01;-8.442e-01;1.130e+00;1.000e+01;6.638e-01;7.451e-01;1.055e+00;1.000e+00;9.977e-01;1.000e+00
3.428e+01;1.150e+00;8.207e-01;7.137e-01;-9.718e-01;-8.451e-01;1.130e+00;1.000e+01;6.638e-01;7.458e-01;1.055e+00;1.000e+00;9.983e-01;1.000e+00
3.429e+01;1.150e+00;8.207e-01;7.137e-01;-9.727e-01;-8.460e-01;1.130e+00;1.000e+01;6.638e-01;7.466e-01;1.055e+00;1.000e+00;9.988e-01;1.000e+00
3.430e+01;1.150e+00;8.207e-01;7.137e-01;-9.737e-01;-8.468e-01;1.130e+00;1.000e+01;6.638e-01;7.474e-01;1.055e+00;1.000e+00;9.994e-01;1.000e+00
3.431e+01;1.150e+00;8.207e-01;7.137e-01;-9.747e-01;-8.477e-01;1.130e+00;1.000e+01;6.638e-01;7.481e-01;1.055e+00;1.000e+00;9.999e-01;1.000e+00
3.432e+01;1.150e+00;8.207e-01;7.137e-01;-9.757e-01;-8.485e-01;1.130e+00;1.000e+01;6.638e-01;7.488e-01;1.055e+00;1.000e+00;1.001e+00;1.000e+00
3.433e+01;1.150e+00;8.207e-01;7.137e-01;-9.767e-01;-8.494e-01;1.130e+00;1.000e+01;6.639e-01;7.496e-01;1.055e+00;1.000e+00;1.001e+00;1.000e+00
3.434e+01;1.150e+00;8.207e-01;7.137e-01;-9.775e-01;-8.502e-01;1.130e+00;1.000e+01;6.639e-01;7.503e-01;1.055e+00;1.000e+00;1.002e+00;1.000e+00
3.435e+01;1.150e+00;8.207e-01;7.137e-01;-9.785e-01;-8.511e-01;1.130e+00;1.000e+01;6.639e-01;7.511e-01;1.055e+00;1.000e+00;1.002e+00;1.000e+00
3.436e+01;1.150e+00;8.207e-01;7.137e-01;-9.795e-01;-8.519e-01;1.130e+00;1.000e+01;6.639e-01;7.519e-01;1.055e+00;1.000e+00;1.003e+00;1.000e+00
3.437e+01;1.150e+00;8.207e-01;7.137e-01;-9.805e-01;-8.529e-01;1.130e+00;1.000e+01;6.639e-01;7.526e-01;1.055e+00;1.000e+00;1.004e+00;1.000e+00
3.438e+01;1.150e+00;8.207e-01;7.137e-01;-9.814e-01;-8.537e-01;1.130e+00;1.000e+01;6.639e-01;7.534e-01;1.055e+00;1.000e+00;1.004e+00;1.000e+00
3.439e+01;1.150e+00;8.207e-01;7.137e-01;-9.823e-01;-8.546e-01;1.130e+00;1.000e+01;6.639e-01;7.542e-01;1.055e+00;1.000e+00;1.005e+00;1.000e+00
3.440e+01;1.150e+00;8.207e-01;7.137e-01;-9.833e-01;-8.553e-01;1.130e+00;1.000e+01;6.639e-01;7.549e-01;1.055e+00;1.000e+00;1.005e+00;1.000e+00
3.441e+01;1.150e+00;8.207e-01;7.137e-01;-9.843e-01;-8.562e-01;1.130e+00;1.000e+01;6.640e-01;7.557e-01;1.055e+00;1.000e+00;1.006e+00;1.000e+00
3.442e+01;1.150e+00;8.207e-01;7.137e-01;-9.853e-01;-8.570e-01;1.130e+00;1.000e+01;6.640e-01;7.565e-01;1.055e+00;1.000e+00;1.007e+00;1.000e+00
3.443e+01;1.150e+00;8.207e-01;7.137e-01;-9.863e-01;-8.579e-01;1.130e+00;1.000e+01;6.640e-01;7.572e-01;1.055e+00;1.000e+00;1.007e+00;1.000e+00
3.444e+01;1.150e+00;8.207e-01;7.137e-01;-9.872e-01;-8.587e-01;1.129e+00;1.000e+01;6.640e-01;7.581e-01;1.055e+00;1.000e+00;1.008e+00;1.000e+00
3.445e+01;1.150e+00;8.207e-01;7.137e-01;-9.882e-01;-8.596e-01;1.129e+00;1.000e+01;6.640e-01;7.589e-01;1.055e+00;1.000e+00;1.008e+00;1.000e+00
3.446e+01;1.150e+00;8.207e-01;7.137e-01;-9.892e-01;-8.604e-01;1.129e+00;1.000e+01;6.640e-01;7.596e-01;1.055e+00;1.000e+00;1.009e+00;1.000e+00
3.447e+01;1.150e+00;8.207e-01;7.137e-01;-9.902e-01;-8.612e-01;1.129e+00;1.000e+01;6.640e-01;7.604e-01;1.055e+00;1.000e+00;1.009e+00;1.000e+00
3.448e+01;1.150e+00;8.207e-01;7.137e-01;-9.912e-01;-8.621e-01;1.129e+00;1.000e+01;6.640e-01;7.612e-01;1.055e+00;9.999e-01;1.010e+00;1.000e+00
3.449e+01;1.150e+00;8.207e-01;7.137e-01;-9.921e-01;-8.629e-01;1.129e+00;1.000e+01;6.640e-01;7.619e-01;1.055e+00;9.999e-01;1.011e+00;1.000e+00
3.450e+01;1.150e+00;8.207e-01;7.137e-01;-9.931e-01;-8.638e-01;1.129e+00;1.000e+01;6.641e-01;7.627e-01;1.055e+00;9.999e-01;1.011e+00;1.000e+00
3.451e+01;1.150e+00;8.207e-01;7.137e-01;-9.941e-01;-8.646e-01;1.129e+00;1.000e+01;6.641e-01;7.635e-01;1.055e+00;9.999e-01;1.012e+00;1.000e+00
3.452e+01;1.150e+00;8.207e-01;7.137e-01;-9.951e-01;-8.655e-01;1.129e+00;1.000e+01;6.641e-01;7.642e-01;1.055e+00;9.999e-01;1.012e+00;1.000e+00
3.453e+01;1.150e+00;8.207e-01;7.137e-01;-9.960e-01;-8.663e-01;1.129e+00;1.000e+01;6.641e-01;7.650e-01;1.055e+00;9.999e-01;1.013e+00;1.000e+00
3.454e+01;1.150e+00;8.207e-01;7.137e-01;-9.971e-01;-8.672e-01;1.129e+00;1.000e+01;6.641e-01;7.657e-01;1.055e+00;9.999e-01;1.014e+00;1.000e+00
3.455e+01;1.150e+00;8.207e-01;7.137e-01;-9.981e-01;-8.680e-01;1.129e+00;1.000e+01;6.641e-01;7.665e-01;1.055e+00;9.999e-01;1.014e+00;1.000e+00
3.456e+01;1.150e+00;8.207e-01;7.137e-01;-9.991e-01;-8.689e-01;1.129e+00;1.000e+01;6.641e-01;7.673e-01;1.055e+00;9.999e-01;1.015e+00;1.000e+00
3.457e+01;1.150e+00;8.207e-01;7.137e-01;-9.999e-01;-8.697e-01;1.129e+00;1.000e+01;6.641e-01;7.680e-01;1.055e+00;9.999e-01;1.015e+00;1.000e+00
3.458e+01;1.150e+00;8.207e-01;7.137e-01;-1.001e+00;-8.705e-01;1.129e+00;1.000e+01;6.642e-01;7.688e-01;1.055e+00;9.999e-01;1.016e+00;1.000e+00
3.459e+01;1.150e+00;8.207e-01;7.137e-01;-1.002e+00;-8.714e-01;1.129e+00;1.000e+01;6.642e-01;7.696e-01;1.055e+00;9.999e-01;1.016e+00;1.000e+00
3.460e+01;1.150e+00;8.207e-01;7.137e-01;-1.003e+00;-8.722e-01;1.129e+00;1.000e+01;6.642e-01;7.704e-01;1.055e+00;9.999e-01;1.017e+00;1.000e+00
3.461e+01;1.150e+00;8.207e-01;7.136e-01;-1.004e+00;-8.731e-01;1.129e+00;1.000e+01;6.642e-01;7.712e-01;1.055e+00;9.999e-01;1.018e+00;1.000e+00
3.462e+01;1.150e+00;8.207e-01;7.136e-01;-1.005e+00;-8.739e-01;1.129e+00;1.000e+01;6.642e-01;7.720e-01;1.055e+00;9.999e-01;1.018e+00;1.000e+00
3.463e+01;1.150e+00;8.207e-01;7.136e-01;-1.006e+00;-8.748e-01;1.129e+00;1.000e+01;6.642e-01;7.727e-01;1.055e+00;9.999e-01;1.019e+00;1.000e+00
3.464e+01;1.150e+00;8.207e-01;7.136e-01;-1.007e+00;-8.755e-01;1.129e+00;1.000e+01;6.642e-01;7.735e-01;1.055e+00;9.999e-01;1.019e+00;1.000e+00
3.465e+01;1.150e+00;8.207e-01;7.136e-01;-1.008e+00;-8.764e-01;1.129e+00;1.000e+01;6.642e-01;7.742e-01;1.055e+00;9.999e-01;1.020e+00;1.000e+00
3.466e+01;1.150e+00;8.207e-01;7.136e-01;-1.009e+00;-8.772e-01;1.129e+00;1.000e+01;6.643e-01;7.750e-01;1.055e+00;1.000e+00;1.021e+00;1.000e+00
3.467e+01;1.150e+00;8.207e-01;7.136e-01;-1.010e+00;-8.781e-01;1.129e+00;1.000e+01;6.643e-01;7.758e-01;1.055e+00;1.000e+00;1.021e+00;1.000e+00
3.468e+01;1.150e+00;8.207e-01;7.136e-01;-1.011e+00;-8.789e-01;1.129e+00;1.000e+01;6.643e-01;7.764e-01;1.055e+00;1.000e+00;1.022e+00;1.000e+00
3.469e+01;1.150e+00;8.207e-01;7.136e-01;-1.012e+00;-8.798e-01;1.129e+00;1.000e+01;6.643e-01;7.772e-01;1.055e+00;1.000e+00;1.022e+00;1.000e+00
3.470e+01;1.150e+00;8.207e-01;7.136e-01;-1.013e+00;-8.806e-01;1.129e+00;1.000e+01;6.643e-01;7.779e-01;1.055e+00;1.000e+00;1.023e+00;1.000e+00
3.471e+01;1.150e+00;8.207e-01;7.136e-01;-1.014e+00;-8.815e-01;1.129e+00;1.000e+01;6.643e-01;7.787e-01;1.055e+00;1.000e+00;1.023e+00;1.000e+00
3.472e+01;1.150e+00;8.207e-01;7.136e-01;-1.015e+00;-8.822e-01;1.129e+00;1.000e+01;6.643e-01;7.795e-01;1.055e+00;1.000e+00;1.024e+00;1.000e+00
3.473e+01;1.150e+00;8.207e-01;7.136e-01;-1.016e+00;-8.831e-01;1.129e+00;1.000e+01;6.643e-01;7.802e-01;1.055e+00;1.000e+00;1.025e+00;1.000e+00
3.474e+01;1.150e+00;8.207e-01;7.136e-01;-1.017e+00;-8.839e-01;1.129e+00;1.000e+01;6.644e-01;7.810e-01;1.055e+00;1.000e+00;1.025e+00;1.000e+00
3.475e+01;1.150e+00;8.207e-01;7.136e-01;-1.018e+00;-8.848e-01;1.129e+00;1.000e+01;6.644e-01;7.818e-01;1.055e+00;1.000e+00;1.026e+00;1.000e+00
3.476e+01;1.150e+00;8.207e-01;7.136e-01;-1.019e+00;-8.856e-01;1.129e+00;1.000e+01;6.644e-01;7.825e-01;1.055e+00;1.000e+00;1.026e+00;1.000e+00
3.477e+01;1.150e+00;8.207e-01;7.136e-01;-1.020e+00;-8.864e-01;1.129e+00;1.000e+01;6.644e-01;7.833e-01;1.055e+00;1.000e+00;1.027e+00;1.000e+00
3.478e+01;1.150e+00;8.207e-01;7.136e-01;-1.021e+00;-8.873e-01;1.129e+00;1.000e+01;6.644e-01;7.840e-01;1.055e+00;1.000e+00;1.028e+00;1.000e+00
3.479e+01;1.150e+00;8.207e-01;7.136e-01;-1.022e+00;-8.881e-01;1.129e+00;1.000e+01;6.644e-01;7.848e-01;1.055e+00;1.000e+00;1.028e+00;1.000e+00
3.480e+01;1.150e+00;8.207e-01;7.136e-01;-1.023e+00;-8.890e-01;1.129e+00;1.000e+01;6.644e-01;7.856e-01;1.055e+00;1.000e+00;1.029e+00;1.000e+00
3.481e+01;1.150e+00;8.207e-01;7.136e-01;-1.024e+00;-8.898e-01;1.129e+00;1.000e+01;6.644e-01;7.863e-01;1.055e+00;1.000e+00;1.029e+00;1.000e+00
3.482e+01;1.150e+00;8.207e-01;7.136e-01;-1.024e+00;-8.907e-01;1.129e+00;1.000e+01;6.644e-01;7.871e-01;1.055e+00;1.000e+00;1.030e+00;1.000e+00
3.483e+01;1.150e+00;8.207e-01;7.136e-01;-1.025e+00;-8.915e-01;1.129e+00;1.000e+01;6.645e-01;7.878e-01;1.055e+00;1.000e+00;1.031e+00;1.000e+00
3.484e+01;1.150e+00;8.207e-01;7.136e-01;-1.026e+00;-8.924e-01;1.129e+00;1.000e+01;6.645e-01;7.886e-01;1.055e+00;1.000e+00;1.031e+00;1.000e+00
3.485e+01;1.150e+00;8.207e-01;7.136e-01;-1.027e+00;-8.932e-01;1.129e+00;1.000e+01;6.645e-01;7.894e-01;1.055e+00;1.000e+00;1.032e+00;1.000e+00
3.486e+01;1.150e+00;8.207e-01;7.136e-01;-1.028e+00;-8.940e-01;1.129e+00;1.000e+01;6.645e-01;7.901e-01;1.055e+00;1.000e+00;1.032e+00;1.000e+00
3.487e+01;1.150e+00;8.207e-01;7.136e-01;-1.029e+00;-8.949e-01;1.129e+00;1.000e+01;6.645e-01;7.909e-01;1.055e+00;1.000e+00;1.033e+00;1.000e+00
3.488e+01;1.150e+00;8.207e-01;7.136e-01;-1.030e+00;-8.957e-01;1.129e+00;1.000e+01;6.645e-01;7.916e-01;1.055e+00;1.000e+00;1.033e+00;1.000e+00
3.489e+01;1.150e+00;8.207e-01;7.136e-01;-1.031e+00;-8.966e-01;1.129e+00;1.000e+01;6.645e-01;7.924e-01;1.055e+00;1.000e+00;1.034e+00;1.000e+00
3.490e+01;1.150e+00;8.207e-01;7.136e-01;-1.032e+00;-8.974e-01;1.129e+00;1.000e+01;6.645e-01;7.931e-01;1.055e+00;1.000e+00;1.035e+00;1.000e+00
3.491e+01;1.150e+00;8.207e-01;7.136e-01;-1.033e+00;-8.983e-01;1.129e+00;1.000e+01;6.646e-01;7.939e-01;1.055e+00;1.000e+00;1.035e+00;1.000e+00
3.492e+01;1.150e+00;8.207e-01;7.136e-01;-1.034e+00;-8.991e-01;1.128e+00;1.000e+01;6.646e-01;7.947e-01;1.055e+00;1.000e+00;1.036e+00;1.000e+00
3.493e+01;1.150e+00;8.207e-01;7.136e-01;-1.035e+00;-8.999e-01;1.128e+00;1.000e+01;6.646e-01;7.954e-01;1.055e+00;1.000e+00;1.036e+00;1.000e+00
3.494e+01;1.150e+00;8.207e-01;7.136e-01;-1.036e+00;-9.008e-01;1.128e+00;1.000e+01;6.646e-01;7.962e-01;1.055e+00;1.000e+00;1.037e+00;1.000e+00
3.495e+01;1.150e+00;8.207e-01;7.136e-01;-1.037e+00;-9.016e-01;1.128e+00;1.000e+01;6.646e-01;7.969e-01;1.055e+00;1.000e+00;1.038e+00;1.000e+00
3.496e+01;1.150e+00;8.207e-01;7.136e-01;-1.038e+00;-9.025e-01;1.128e+00;1.000e+01;6.646e-01;7.977e-01;1.055e+00;1.000e+00;1.038e+00;1.000e+00
3.497e+01;1.150e+00;8.207e-01;7.136e-01;-1.039e+00;-9.034e-01;1.128e+00;1.000e+01;6.646e-01;7.984e-01;1.055e+00;1.000e+00;1.039e+00;1.000e+00
3.498e+01;1.150e+00;8.207e-01;7.136e-01;-1.040e+00;-9.042e-01;1.128e+00;1.000e+01;6.646e-01;7.992e-01;1.055e+00;1.000e+00;1.039e+00;1.000e+00
3.499e+01;1.150e+00;8.207e-01;7.136e-01;-1.041e+00;-9.051e-01;1.128e+00;1.000e+01;6.647e-01;8.000e-01;1.055e+00;1.000e+00;1.040e+00;1.000e+00
3.500e+01;1.150e+00;8.207e-01;7.136e-01;-1.042e+00;-9.059e-01;1.128e+00;1.000e+01;6.647e-01;8.007e-01;1.055e+00;1.000e+00;1.041e+00;1.000e+00
3.501e+01;1.150e+00;8.207e-01;7.136e-01;-1.043e+00;-9.069e-01;1.128e+00;1.000e+01;6.647e-01;8.015e-01;1.055e+00;1.000e+00;1.041e+00;1.000e+00
3.502e+01;1.150e+00;8.207e-01;7.136e-01;-1.044e+00;-9.077e-01;1.128e+00;1.000e+01;6.647e-01;8.022e-01;1.055e+00;1.000e+00;1.042e+00;1.000e+00
3.503e+01;1.150e+00;8.207e-01;7.136e-01;-1.045e+00;-9.086e-01;1.128e+00;1.000e+01;6.647e-01;8.030e-01;1.055e+00;1.000e+00;1.042e+00;1.000e+00
3.504e+01;1.150e+00;8.207e-01;7.136e-01;-1.046e+00;-9.094e-01;1.128e+00;1.000e+01;6.647e-01;8.037e-01;1.055e+00;1.000e+00;1.043e+00;1.000e+00
3.505e+01;1.150e+00;8.207e-01;7.136e-01;-1.047e+00;-9.103e-01;1.128e+00;1.000e+01;6.647e-01;8.045e-01;1.055e+00;1.000e+00;1.044e+00;1.000e+00
3.506e+01;1.150e+00;8.207e-01;7.136e-01;-1.048e+00;-9.112e-01;1.128e+00;1.000e+01;6.647e-01;8.052e-01;1.055e+00;9.999e-01;1.044e+00;1.000e+00
3.507e+01;1.150e+00;8.207e-01;7.136e-01;-1.049e+00;-9.120e-01;1.128e+00;1.000e+01;6.648e-01;8.060e-01;1.055e+00;9.999e-01;1.045e+00;1.000e+00
3.508e+01;1.150e+00;8.207e-01;7.136e-01;-1.050e+00;-9.129e-01;1.128e+00;1.000e+01;6.648e-01;8.068e-01;1.055e+00;9.999e-01;1.045e+00;1.000e+00
3.509e+01;1.150e+00;8.207e-01;7.136e-01;-1.051e+00;-9.137e-01;1.128e+00;1.000e+01;6.648e-01;8.075e-01;1.055e+00;9.999e-01;1.046e+00;1.000e+00
3.510e+01;1.150e+00;8.207e-01;7.136e-01;-1.052e+00;-9.145e-01;1.128e+00;1.000e+01;6.648e-01;8.083e-01;1.055e+00;9.999e-01;1.046e+00;1.000e+00
3.511e+01;1.150e+00;8.207e-01;7.136e-01;-1.053e+00;-9.154e-01;1.128e+00;1.000e+01;6.648e-01;8.090e-01;1.055e+00;9.998e-01;1.047e+00;1.000e+00
3.512e+01;1.150e+00;8.207e-01;7.136e-01;-1.054e+00;-9.162e-01;1.128e+00;1.000e+01;6.648e-01;8.098e-01;1.055e+00;9.998e-01;1.048e+00;1.000e+00
3.513e+01;1.150e+00;8.207e-01;7.136e-01;-1.054e+00;-9.170e-01;1.128e+00;1.000e+01;6.648e-01;8.105e-01;1.055e+00;9.998e-01;1.048e+00;1.000e+00
3.514e+01;1.150e+00;8.207e-01;7.136e-01;-1.055e+00;-9.179e-01;1.128e+00;1.000e+01;6.648e-01;8.113e-01;1.055e+00;9.998e-01;1.049e+00;1.000e+00
3.515e+01;1.150e+00;8.207e-01;7.136e-01;-1.056e+00;-9.187e-01;1.128e+00;1.000e+01;6.649e-01;8.120e-01;1.055e+00;9.998e-01;1.049e+00;1.000e+00
3.516e+01;1.150e+00;8.207e-01;7.136e-01;-1.057e+00;-9.196e-01;1.128e+00;1.000e+01;6.649e-01;8.128e-01;1.055e+00;9.998e-01;1.050e+00;1.000e+00
3.517e+01;1.150e+00;8.207e-01;7.136e-01;-1.058e+00;-9.203e-01;1.128e+00;1.000e+01;6.649e-01;8.135e-01;1.055e+00;9.998e-01;1.051e+00;1.000e+00
3.518e+01;1.150e+00;8.207e-01;7.136e-01;-1.059e+00;-9.211e-01;1.128e+00;1.000e+01;6.649e-01;8.143e-01;1.055e+00;9.998e-01;1.051e+00;1.000e+00
3.519e+01;1.150e+00;8.207e-01;7.136e-01;-1.060e+00;-9.220e-01;1.128e+00;1.000e+01;6.649e-01;8.151e-01;1.055e+00;9.998e-01;1.052e+00;1.000e+00
3.520e+01;1.150e+00;8.207e-01;7.136e-01;-1.061e+00;-9.228e-01;1.128e+00;1.000e+01;6.649e-01;8.158e-01;1.055e+00;9.998e-01;1.052e+00;1.000e+00
3.521e+01;1.150e+00;8.207e-01;7.136e-01;-1.062e+00;-9.235e-01;1.128e+00;1.000e+01;6.649e-01;8.166e-01;1.055e+00;9.998e-01;1.053e+00;1.000e+00
3.522e+01;1.150e+00;8.207e-01;7.136e-01;-1.063e+00;-9.244e-01;1.128e+00;1.000e+01;6.649e-01;8.173e-01;1.055e+00;9.998e-01;1.054e+00;1.000e+00
3.523e+01;1.150e+00;8.207e-01;7.136e-01;-1.064e+00;-9.252e-01;1.128e+00;1.000e+01;6.649e-01;8.181e-01;1.055e+00;9.998e-01;1.054e+00;1.000e+00
3.524e+01;1.150e+00;8.207e-01;7.136e-01;-1.065e+00;-9.261e-01;1.128e+00;1.000e+01;6.650e-01;8.188e-01;1.055e+00;9.999e-01;1.055e+00;1.000e+00
3.525e+01;1.150e+00;8.207e-01;7.136e-01;-1.066e+00;-9.269e-01;1.128e+00;1.000e+01;6.650e-01;8.196e-01;1.055e+00;9.999e-01;1.055e+00;1.000e+00
3.526e+01;1.150e+00;8.207e-01;7.136e-01;-1.067e+00;-9.276e-01;1.128e+00;1.000e+01;6.650e-01;8.203e-01;1.055e+00;9.999e-01;1.056e+00;1.000e+00
3.527e+01;1.150e+00;8.207e-01;7.136e-01;-1.068e+00;-9.285e-01;1.128e+00;1.000e+01;6.650e-01;8.211e-01;1.055e+00;9.999e-01;1.057e+00;1.000e+00
3.528e+01;1.150e+00;8.207e-01;7.136e-01;-1.069e+00;-9.293e-01;1.128e+00;1.000e+01;6.650e-01;8.218e-01;1.055e+00;9.999e-01;1.057e+00;1.000e+00
3.529e+01;1.150e+00;8.207e-01;7.136e-01;-1.070e+00;-9.301e-01;1.128e+00;1.000e+01;6.650e-01;8.226e-01;1.055e+00;9.999e-01;1.058e+00;1.000e+00
3.530e+01;1.150e+00;8.207e-01;7.136e-01;-1.071e+00;-9.310e-01;1.128e+00;1.000e+01;6.650e-01;8.233e-01;1.055e+00;9.999e-01;1.058e+00;1.000e+00
3.531e+01;1.150e+00;8.207e-01;7.136e-01;-1.072e+00;-9.318e-01;1.128e+00;1.000e+01;6.650e-01;8.242e-01;1.055e+00;9.999e-01;1.059e+00;1.000e+00
3.532e+01;1.150e+00;8.207e-01;7.136e-01;-1.073e+00;-9.326e-01;1.128e+00;1.000e+01;6.651e-01;8.249e-01;1.055e+00;1.000e+00;1.059e+00;1.000e+00
3.533e+01;1.150e+00;8.207e-01;7.136e-01;-1.074e+00;-9.335e-01;1.128e+00;1.000e+01;6.651e-01;8.257e-01;1.055e+00;1.000e+00;1.060e+00;1.000e+00
3.534e+01;1.150e+00;8.207e-01;7.136e-01;-1.075e+00;-9.343e-01;1.128e+00;1.000e+01;6.651e-01;8.264e-01;1.055e+00;1.000e+00;1.061e+00;1.000e+00
3.535e+01;1.150e+00;8.207e-01;7.136e-01;-1.076e+00;-9.351e-01;1.128e+00;1.000e+01;6.651e-01;8.272e-01;1.055e+00;1.000e+00;1.061e+00;1.000e+00
3.536e+01;1.150e+00;8.207e-01;7.136e-01;-1.077e+00;-9.360e-01;1.128e+00;1.000e+01;6.651e-01;8.279e-01;1.055e+00;1.000e+00;1.062e+00;1.000e+00
3.537e+01;1.150e+00;8.207e-01;7.136e-01;-1.078e+00;-9.368e-01;1.128e+00;1.000e+01;6.651e-01;8.287e-01;1.055e+00;1.000e+00;1.062e+00;1.000e+00
3.538e+01;1.150e+00;8.207e-01;7.136e-01;-1.079e+00;-9.376e-01;1.128e+00;1.000e+01;6.651e-01;8.294e-01;1.055e+00;1.000e+00;1.063e+00;1.000e+00
3.539e+01;1.150e+00;8.207e-01;7.136e-01;-1.079e+00;-9.385e-01;1.128e+00;1.000e+01;6.651e-01;8.302e-01;1.055e+00;1.000e+00;1.064e+00;1.000e+00
3.540e+01;1.150e+00;8.207e-01;7.136e-01;-1.080e+00;-9.393e-01;1.128e+00;1.000e+01;6.652e-01;8.309e-01;1.055e+00;1.000e+00;1.064e+00;1.000e+00
3.541e+01;1.150e+00;8.207e-01;7.136e-01;-1.081e+00;-9.401e-01;1.127e+00;1.000e+01;6.652e-01;8.317e-01;1.055e+00;1.000e+00;1.065e+00;1.000e+00
3.542e+01;1.150e+00;8.207e-01;7.136e-01;-1.082e+00;-9.411e-01;1.127e+00;1.000e+01;6.652e-01;8.324e-01;1.055e+00;1.000e+00;1.065e+00;1.000e+00
3.543e+01;1.150e+00;8.207e-01;7.136e-01;-1.083e+00;-9.419e-01;1.127e+00;1.000e+01;6.652e-01;8.332e-01;1.055e+00;1.000e+00;1.066e+00;1.000e+00
3.544e+01;1.150e+00;8.207e-01;7.136e-01;-1.084e+00;-9.427e-01;1.127e+00;1.000e+01;6.652e-01;8.339e-01;1.055e+00;1.000e+00;1.067e+00;1.000e+00
3.545e+01;1.150e+00;8.207e-01;7.136e-01;-1.085e+00;-9.436e-01;1.127e+00;1.000e+01;6.652e-01;8.347e-01;1.055e+00;1.000e+00;1.067e+00;1.000e+00
3.546e+01;1.150e+00;8.207e-01;7.136e-01;-1.086e+00;-9.444e-01;1.127e+00;1.000e+01;6.652e-01;8.354e-01;1.055e+00;1.000e+00;1.068e+00;1.000e+00
3.547e+01;1.150e+00;8.207e-01;7.136e-01;-1.087e+00;-9.452e-01;1.127e+00;1.000e+01;6.652e-01;8.362e-01;1.055e+00;1.000e+00;1.068e+00;1.000e+00
3.548e+01;1.150e+00;8.207e-01;7.136e-01;-1.088e+00;-9.461e-01;1.127e+00;1.000e+01;6.652e-01;8.369e-01;1.055e+00;1.000e+00;1.069e+00;1.000e+00
3.549e+01;1.150e+00;8.207e-01;7.136e-01;-1.089e+00;-9.469e-01;1.127e+00;1.000e+01;6.653e-01;8.377e-01;1.055e+00;1.000e+00;1.070e+00;1.000e+00
3.550e+01;1.150e+00;8.207e-01;7.136e-01;-1.090e+00;-9.477e-01;1.127e+00;1.000e+01;6.653e-01;8.384e-01;1.055e+00;1.000e+00;1.070e+00;1.000e+00
3.551e+01;1.150e+00;8.207e-01;7.136e-01;-1.091e+00;-9.486e-01;1.127e+00;1.000e+01;6.653e-01;8.392e-01;1.055e+00;1.000e+00;1.071e+00;1.000e+00
3.552e+01;1.150e+00;8.207e-01;7.136e-01;-1.092e+00;-9.494e-01;1.127e+00;1.000e+01;6.653e-01;8.399e-01;1.055e+00;1.000e+00;1.071e+00;1.000e+00
3.553e+01;1.150e+00;8.207e-01;7.136e-01;-1.093e+00;-9.502e-01;1.127e+00;1.000e+01;6.653e-01;8.407e-01;1.055e+00;1.000e+00;1.072e+00;9.999e-01
3.554e+01;1.150e+00;8.207e-01;7.136e-01;-1.094e+00;-9.511e-01;1.127e+00;1.000e+01;6.653e-01;8.414e-01;1.055e+00;1.000e+00;1.073e+00;9.999e-01
3.555e+01;1.150e+00;8.207e-01;7.136e-01;-1.095e+00;-9.519e-01;1.127e+00;1.000e+01;6.653e-01;8.422e-01;1.055e+00;1.000e+00;1.073e+00;9.999e-01
3.556e+01;1.150e+00;8.207e-01;7.136e-01;-1.096e+00;-9.527e-01;1.127e+00;1.000e+01;6.653e-01;8.429e-01;1.055e+00;1.000e+00;1.074e+00;9.999e-01
3.557e+01;1.150e+00;8.207e-01;7.136e-01;-1.097e+00;-9.536e-01;1.127e+00;1.000e+01;6.654e-01;8.436e-01;1.055e+00;1.000e+00;1.074e+00;9.999e-01
3.558e+01;1.150e+00;8.207e-01;7.136e-01;-1.098e+00;-9.544e-01;1.127e+00;1.000e+01;6.654e-01;8.443e-01;1.055e+00;1.000e+00;1.075e+00;9.999e-01
3.559e+01;1.150e+00;8.207e-01;7.136e-01;-1.099e+00;-9.552e-01;1.127e+00;1.000e+01;6.654e-01;8.450e-01;1.055e+00;1.000e+00;1.075e+00;9.999e-01
3.560e+01;1.150e+00;8.207e-01;7.136e-01;-1.100e+00;-9.560e-01;1.127e+00;1.000e+01;6.654e-01;8.458e-01;1.055e+00;1.000e+00;1.076e+00;9.999e-01
3.561e+01;1.150e+00;8.207e-01;7.136e-01;-1.101e+00;-9.569e-01;1.127e+00;1.000e+01;6.654e-01;8.465e-01;1.055e+00;1.000e+00;1.077e+00;9.999e-01
3.562e+01;1.150e+00;8.207e-01;7.136e-01;-1.101e+00;-9.577e-01;1.127e+00;1.000e+01;6.654e-01;8.473e-01;1.055e+00;1.000e+00;1.077e+00;9.999e-01
3.563e+01;1.150e+00;8.207e-01;7.136e-01;-1.102e+00;-9.585e-01;1.127e+00;1.000e+01;6.654e-01;8.480e-01;1.055e+00;1.000e+00;1.078e+00;9.999e-01
3.564e+01;1.150e+00;8.207e-01;7.136e-01;-1.103e+00;-9.594e-01;1.127e+00;1.000e+01;6.654e-01;8.488e-01;1.055e+00;1.000e+00;1.078e+00;9.999e-01
3.565e+01;1.150e+00;8.207e-01;7.136e-01;-1.104e+00;-9.602e-01;1.127e+00;1.000e+01;6.655e-01;8.494e-01;1.055e+00;1.000e+00;1.079e+00;9.999e-01
3.566e+01;1.150e+00;8.207e-01;7.136e-01;-1.105e+00;-9.610e-01;1.127e+00;1.000e+01;6.655e-01;8.502e-01;1.055e+00;1.000e+00;1.080e+00;9.999e-01
3.567e+01;1.150e+00;8.207e-01;7.136e-01;-1.106e+00;-9.618e-01;1.127e+00;1.000e+01;6.655e-01;8.509e-01;1.055e+00;1.000e+00;1.080e+00;9.999e-01
3.568e+01;1.150e+00;8.207e-01;7.136e-01;-1.107e+00;-9.627e-01;1.127e+00;1.000e+01;6.655e-01;8.517e-01;1.055e+00;1.000e+00;1.081e+00;9.999e-01
3.569e+01;1.150e+00;8.207e-01;7.136e-01;-1.108e+00;-9.635e-01;1.127e+00;1.000e+01;6.655e-01;8.524e-01;1.055e+00;1.000e+00;1.081e+00;9.999e-01
3.570e+01;1.150e+00;8.207e-01;7.136e-01;-1.109e+00;-9.643e-01;1.127e+00;1.000e+01;6.655e-01;8.531e-01;1.055e+00;1.000e+00;1.082e+00;9.999e-01
3.571e+01;1.150e+00;8.207e-01;7.136e-01;-1.110e+00;-9.652e-01;1.127e+00;1.000e+01;6.655e-01;8.539e-01;1.055e+00;1.000e+00;1.083e+00;9.999e-01
3.572e+01;1.150e+00;8.207e-01;7.136e-01;-1.111e+00;-9.660e-01;1.127e+00;1.000e+01;6.655e-01;8.546e-01;1.055e+00;1.000e+00;1.083e+00;9.999e-01
3.573e+01;1.150e+00;8.207e-01;7.136e-01;-1.112e+00;-9.668e-01;1.127e+00;1.000e+01;6.655e-01;8.554e-01;1.055e+00;1.000e+00;1.084e+00;9.999e-01
3.574e+01;1.150e+00;8.207e-01;7.136e-01;-1.113e+00;-9.676e-01;1.127e+00;1.000e+01;6.656e-01;8.561e-01;1.055e+00;1.000e+00;1.084e+00;9.999e-01
3.575e+01;1.150e+00;8.207e-01;7.136e-01;-1.114e+00;-9.685e-01;1.127e+00;1.000e+01;6.656e-01;8.569e-01;1.055e+00;1.000e+00;1.085e+00;9.999e-01
3.576e+01;1.150e+00;8.207e-01;7.136e-01;-1.115e+00;-9.693e-01;1.127e+00;1.000e+01;6.656e-01;8.576e-01;1.055e+00;1.000e+00;1.086e+00;9.999e-01
3.577e+01;1.150e+00;8.207e-01;7.136e-01;-1.116e+00;-9.701e-01;1.127e+00;1.000e+01;6.656e-01;8.583e-01;1.055e+00;1.000e+00;1.086e+00;9.999e-01
3.578e+01;1.150e+00;8.207e-01;7.136e-01;-1.117e+00;-9.710e-01;1.127e+00;1.000e+01;6.656e-01;8.591e-01;1.055e+00;1.000e+00;1.087e+00;9.999e-01
3.579e+01;1.150e+00;8.207e-01;7.136e-01;-1.118e+00;-9.719e-01;1.127e+00;1.000e+01;6.656e-01;8.598e-01;1.055e+00;1.000e+00;1.087e+00;9.999e-01
3.580e+01;1.150e+00;8.206e-01;7.136e-01;-1.119e+00;-9.727e-01;1.127e+00;1.000e+01;6.656e-01;8.606e-01;1.055e+00;1.000e+00;1.088e+00;1.000e+00
3.581e+01;1.150e+00;8.206e-01;7.136e-01;-1.120e+00;-9.735e-01;1.127e+00;1.000e+01;6.656e-01;8.613e-01;1.055e+00;9.999e-01;1.089e+00;1.000e+00
3.582e+01;1.150e+00;8.206e-01;7.136e-01;-1.121e+00;-9.743e-01;1.127e+00;1.000e+01;6.657e-01;8.621e-01;1.055e+00;9.999e-01;1.089e+00;1.000e+00
3.583e+01;1.150e+00;8.206e-01;7.136e-01;-1.121e+00;-9.752e-01;1.127e+00;1.000e+01;6.657e-01;8.627e-01;1.055e+00;9.999e-01;1.090e+00;1.000e+00
3.584e+01;1.150e+00;8.206e-01;7.136e-01;-1.122e+00;-9.760e-01;1.127e+00;1.000e+01;6.657e-01;8.634e-01;1.055e+00;9.999e-01;1.090e+00;1.000e+00
3.585e+01;1.150e+00;8.206e-01;7.136e-01;-1.123e+00;-9.768e-01;1.127e+00;1.000e+01;6.657e-01;8.642e-01;1.055e+00;9.999e-01;1.091e+00;1.000e+00
3.586e+01;1.150e+00;8.206e-01;7.136e-01;-1.124e+00;-9.777e-01;1.127e+00;1.000e+01;6.657e-01;8.649e-01;1.055e+00;9.999e-01;1.092e+00;1.000e+00
3.587e+01;1.150e+00;8.206e-01;7.136e-01;-1.125e+00;-9.786e-01;1.127e+00;9.999e+00;6.657e-01;8.657e-01;1.055e+00;1.000e+00;1.092e+00;1.000e+00
3.588e+01;1.150e+00;8.206e-01;7.136e-01;-1.126e+00;-9.794e-01;1.127e+00;9.999e+00;6.657e-01;8.664e-01;1.055e+00;1.000e+00;1.093e+00;1.000e+00
3.589e+01;1.150e+00;8.206e-01;7.136e-01;-1.127e+00;-9.802e-01;1.127e+00;9.999e+00;6.657e-01;8.671e-01;1.055e+00;1.000e+00;1.093e+00;1.000e+00
3.590e+01;1.150e+00;8.206e-01;7.136e-01;-1.128e+00;-9.810e-01;1.126e+00;9.999e+00;6.657e-01;8.679e-01;1.055e+00;1.000e+00;1.094e+00;1.000e+00
3.591e+01;1.150e+00;8.206e-01;7.136e-01;-1.129e+00;-9.819e-01;1.126e+00;9.999e+00;6.658e-01;8.685e-01;1.055e+00;1.000e+00;1.095e+00;1.000e+00
3.592e+01;1.150e+00;8.206e-01;7.136e-01;-1.130e+00;-9.827e-01;1.126e+00;9.999e+00;6.658e-01;8.693e-01;1.055e+00;1.000e+00;1.095e+00;1.000e+00
3.593e+01;1.150e+00;8.206e-01;7.136e-01;-1.131e+00;-9.835e-01;1.126e+00;9.999e+00;6.658e-01;8.700e-01;1.055e+00;1.000e+00;1.096e+00;1.000e+00
3.594e+01;1.150e+00;8.206e-01;7.136e-01;-1.132e+00;-9.843e-01;1.126e+00;9.999e+00;6.658e-01;8.708e-01;1.055e+00;1.000e+00;1.096e+00;1.000e+00
3.595e+01;1.150e+00;8.206e-01;7.136e-01;-1.133e+00;-9.852e-01;1.126e+00;9.999e+00;6.658e-01;8.715e-01;1.055e+00;1.000e+00;1.097e+00;1.000e+00
3.596e+01;1.150e+00;8.206e-01;7.136e-01;-1.134e+00;-9.860e-01;1.126e+00;9.999e+00;6.658e-01;8.722e-01;1.055e+00;1.000e+00;1.097e+00;1.000e+00
3.597e+01;1.150e+00;8.206e-01;7.136e-01;-1.135e+00;-9.867e-01;1.126e+00;9.999e+00;6.658e-01;8.730e-01;1.055e+00;1.000e+00;1.098e+00;1.000e+00
3.598e+01;1.150e+00;8.206e-01;7.136e-01;-1.136e+00;-9.875e-01;1.126e+00;9.999e+00;6.658e-01;8.737e-01;1.055e+00;1.000e+00;1.099e+00;1.000e+00
3.599e+01;1.150e+00;8.206e-01;7.136e-01;-1.137e+00;-9.883e-01;1.126e+00;9.999e+00;6.659e-01;8.745e-01;1.055e+00;1.000e+00;1.099e+00;1.000e+00
3.600e+01;1.150e+00;8.206e-01;7.136e-01;-1.138e+00;-9.892e-01;1.126e+00;1.000e+01;6.659e-01;8.752e-01;1.055e+00;1.000e+00;1.100e+00;1.000e+00
3.601e+01;1.150e+00;8.206e-01;7.136e-01;-1.138e+00;-9.900e-01;1.126e+00;1.000e+01;6.659e-01;8.759e-01;1.055e+00;1.000e+00;1.100e+00;1.000e+00
3.602e+01;1.150e+00;8.206e-01;7.136e-01;-1.139e+00;-9.908e-01;1.126e+00;1.000e+01;6.659e-01;8.767e-01;1.055e+00;1.000e+00;1.101e+00;1.000e+00
3.603e+01;1.150e+00;8.206e-01;7.136e-01;-1.140e+00;-9.917e-01;1.126e+00;1.000e+01;6.659e-01;8.775e-01;1.055e+00;1.000e+00;1.102e+00;1.000e+00
3.604e+01;1.150e+00;8.206e-01;7.136e-01;-1.141e+00;-9.926e-01;1.126e+00;1.000e+01;6.659e-01;8.782e-01;1.055e+00;1.000e+00;1.102e+00;1.000e+00
3.605e+01;1.150e+00;8.206e-01;7.136e-01;-1.142e+00;-9.934e-01;1.126e+00;1.000e+01;6.659e-01;8.790e-01;1.055e+00;1.000e+00;1.103e+00;1.000e+00
3.606e+01;1.150e+00;8.206e-01;7.136e-01;-1.143e+00;-9.942e-01;1.126e+00;1.000e+01;6.659e-01;8.797e-01;1.055e+00;1.000e+00;1.103e+00;1.000e+00
3.607e+01;1.150e+00;8.206e-01;7.136e-01;-1.144e+00;-9.950e-01;1.126e+00;1.000e+01;6.660e-01;8.805e-01;1.055e+00;1.000e+00;1.104e+00;1.000e+00
3.608e+01;1.150e+00;8.206e-01;7.136e-01;-1.145e+00;-9.958e-01;1.126e+00;1.000e+01;6.660e-01;8.812e-01;1.055e+00;1.000e+00;1.105e+00;1.000e+00
3.609e+01;1.150e+00;8.206e-01;7.136e-01;-1.146e+00;-9.967e-01;1.126e+00;1.000e+01;6.660e-01;8.819e-01;1.055e+00;1.000e+00;1.105e+00;9.999e-01
3.610e+01;1.150e+00;8.206e-01;7.136e-01;-1.147e+00;-9.975e-01;1.126e+00;1.000e+01;6.660e-01;8.827e-01;1.055e+00;1.000e+00;1.106e+00;9.999e-01
3.611e+01;1.150e+00;8.206e-01;7.136e-01;-1.148e+00;-9.984e-01;1.126e+00;1.000e+01;6.660e-01;8.835e-01;1.055e+00;1.000e+00;1.106e+00;9.999e-01
3.612e+01;1.150e+00;8.206e-01;7.136e-01;-1.149e+00;-9.992e-01;1.126e+00;1.000e+01;6.660e-01;8.842e-01;1.055e+00;1.000e+00;1.107e+00;9.999e-01
3.613e+01;1.150e+00;8.206e-01;7.136e-01;-1.150e+00;-1.000e+00;1.126e+00;1.000e+01;6.660e-01;8.850e-01;1.055e+00;1.000e+00;1.108e+00;9.999e-01
3.614e+01;1.150e+00;8.206e-01;7.136e-01;-1.151e+00;-1.001e+00;1.126e+00;1.000e+01;6.660e-01;8.857e-01;1.055e+00;1.000e+00;1.108e+00;9.999e-01
3.615e+01;1.150e+00;8.206e-01;7.136e-01;-1.152e+00;-1.001e+00;1.126e+00;1.000e+01;6.660e-01;8.865e-01;1.055e+00;1.000e+00;1.109e+00;9.999e-01
3.616e+01;1.150e+00;8.206e-01;7.136e-01;-1.153e+00;-1.002e+00;1.126e+00;1.000e+01;6.661e-01;8.872e-01;1.055e+00;1.000e+00;1.109e+00;9.999e-01
3.617e+01;1.150e+00;8.206e-01;7.136e-01;-1.154e+00;-1.003e+00;1.126e+00;1.000e+01;6.661e-01;8.879e-01;1.055e+00;1.000e+00;1.110e+00;9.999e-01
3.618e+01;1.150e+00;8.206e-01;7.136e-01;-1.155e+00;-1.004e+00;1.126e+00;1.000e+01;6.661e-01;8.887e-01;1.055e+00;1.000e+00;1.111e+00;9.999e-01
3.619e+01;1.150e+00;8.206e-01;7.136e-01;-1.155e+00;-1.005e+00;1.126e+00;1.000e+01;6.661e-01;8.894e-01;1.055e+00;1.000e+00;1.111e+00;9.999e-01
3.620e+01;1.150e+00;8.206e-01;7.136e-01;-1.156e+00;-1.006e+00;1.126e+00;1.000e+01;6.661e-01;8.901e-01;1.055e+00;1.000e+00;1.112e+00;9.999e-01
3.621e+01;1.150e+00;8.206e-01;7.136e-01;-1.157e+00;-1.006e+00;1.126e+00;1.000e+01;6.661e-01;8.909e-01;1.055e+00;1.000e+00;1.112e+00;9.999e-01
3.622e+01;1.150e+00;8.206e-01;7.136e-01;-1.158e+00;-1.007e+00;1.126e+00;1.000e+01;6.661e-01;8.916e-01;1.055e+00;1.000e+00;1.113e+00;9.999e-01
3.623e+01;1.150e+00;8.206e-01;7.136e-01;-1.159e+00;-1.008e+00;1.126e+00;1.000e+01;6.661e-01;8.923e-01;1.055e+00;1.000e+00;1.114e+00;9.999e-01
3.624e+01;1.150e+00;8.206e-01;7.136e-01;-1.160e+00;-1.009e+00;1.126e+00;1.000e+01;6.662e-01;8.931e-01;1.055e+00;1.000e+00;1.114e+00;9.999e-01
3.625e+01;1.150e+00;8.206e-01;7.136e-01;-1.161e+00;-1.010e+00;1.126e+00;1.000e+01;6.662e-01;8.938e-01;1.055e+00;1.000e+00;1.115e+00;9.999e-01
3.626e+01;1.150e+00;8.206e-01;7.136e-01;-1.162e+00;-1.010e+00;1.126e+00;1.000e+01;6.662e-01;8.945e-01;1.055e+00;1.000e+00;1.115e+00;9.999e-01
3.627e+01;1.150e+00;8.206e-01;7.136e-01;-1.163e+00;-1.011e+00;1.126e+00;1.000e+01;6.662e-01;8.953e-01;1.055e+00;1.000e+00;1.116e+00;9.999e-01
3.628e+01;1.150e+00;8.206e-01;7.136e-01;-1.164e+00;-1.012e+00;1.126e+00;1.000e+01;6.662e-01;8.961e-01;1.055e+00;1.000e+00;1.117e+00;9.999e-01
3.629e+01;1.150e+00;8.206e-01;7.136e-01;-1.165e+00;-1.013e+00;1.126e+00;1.000e+01;6.662e-01;8.968e-01;1.055e+00;1.000e+00;1.117e+00;9.999e-01
3.630e+01;1.150e+00;8.206e-01;7.136e-01;-1.166e+00;-1.014e+00;1.126e+00;1.000e+01;6.662e-01;8.976e-01;1.055e+00;1.000e+00;1.118e+00;9.999e-01
3.631e+01;1.150e+00;8.206e-01;7.136e-01;-1.167e+00;-1.015e+00;1.126e+00;1.000e+01;6.662e-01;8.983e-01;1.055e+00;1.000e+00;1.118e+00;9.999e-01
3.632e+01;1.150e+00;8.206e-01;7.136e-01;-1.168e+00;-1.015e+00;1.126e+00;1.000e+01;6.662e-01;8.990e-01;1.055e+00;1.000e+00;1.119e+00;9.999e-01
3.633e+01;1.150e+00;8.206e-01;7.136e-01;-1.169e+00;-1.016e+00;1.126e+00;1.000e+01;6.663e-01;8.998e-01;1.055e+00;1.000e+00;1.120e+00;9.999e-01
3.634e+01;1.150e+00;8.206e-01;7.136e-01;-1.170e+00;-1.017e+00;1.126e+00;1.000e+01;6.663e-01;9.005e-01;1.055e+00;1.000e+00;1.120e+00;9.999e-01
3.635e+01;1.150e+00;8.206e-01;7.136e-01;-1.170e+00;-1.018e+00;1.126e+00;1.000e+01;6.663e-01;9.012e-01;1.055e+00;1.000e+00;1.121e+00;9.999e-01
3.636e+01;1.150e+00;8.206e-01;7.136e-01;-1.171e+00;-1.019e+00;1.126e+00;1.000e+01;6.663e-01;9.020e-01;1.055e+00;1.000e+00;1.121e+00;9.999e-01
3.637e+01;1.150e+00;8.206e-01;7.136e-01;-1.172e+00;-1.019e+00;1.126e+00;1.000e+01;6.663e-01;9.027e-01;1.055e+00;1.000e+00;1.122e+00;9.999e-01
3.638e+01;1.150e+00;8.206e-01;7.136e-01;-1.173e+00;-1.020e+00;1.126e+00;1.000e+01;6.663e-01;9.035e-01;1.055e+00;1.000e+00;1.123e+00;9.999e-01
3.639e+01;1.150e+00;8.206e-01;7.136e-01;-1.174e+00;-1.021e+00;1.126e+00;1.000e+01;6.663e-01;9.043e-01;1.055e+00;1.000e+00;1.123e+00;9.999e-01
3.640e+01;1.150e+00;8.206e-01;7.136e-01;-1.175e+00;-1.022e+00;1.125e+00;1.000e+01;6.663e-01;9.050e-01;1.055e+00;1.000e+00;1.124e+00;9.999e-01
3.641e+01;1.150e+00;8.206e-01;7.136e-01;-1.176e+00;-1.023e+00;1.125e+00;1.000e+01;6.664e-01;9.057e-01;1.055e+00;1.000e+00;1.124e+00;9.999e-01
3.642e+01;1.150e+00;8.206e-01;7.136e-01;-1.177e+00;-1.024e+00;1.125e+00;1.000e+01;6.664e-01;9.065e-01;1.055e+00;1.000e+00;1.125e+00;9.999e-01
3.643e+01;1.150e+00;8.206e-01;7.136e-01;-1.178e+00;-1.024e+00;1.125e+00;1.000e+01;6.664e-01;9.072e-01;1.055e+00;1.000e+00;1.125e+00;9.999e-01
3.644e+01;1.150e+00;8.206e-01;7.136e-01;-1.179e+00;-1.025e+00;1.125e+00;1.000e+01;6.664e-01;9.079e-01;1.055e+00;1.000e+00;1.126e+00;9.999e-01
3.645e+01;1.150e+00;8.206e-01;7.136e-01;-1.180e+00;-1.026e+00;1.125e+00;1.000e+01;6.664e-01;9.087e-01;1.055e+00;1.000e+00;1.127e+00;9.999e-01
3.646e+01;1.150e+00;8.206e-01;7.136e-01;-1.181e+00;-1.027e+00;1.125e+00;1.000e+01;6.664e-01;9.094e-01;1.055e+00;1.000e+00;1.127e+00;9.999e-01
3.647e+01;1.150e+00;8.206e-01;7.136e-01;-1.182e+00;-1.028e+00;1.125e+00;1.000e+01;6.664e-01;9.101e-01;1.055e+00;1.000e+00;1.128e+00;9.999e-01
3.648e+01;1.150e+00;8.206e-01;7.136e-01;-1.183e+00;-1.028e+00;1.125e+00;1.000e+01;6.664e-01;9.109e-01;1.055e+00;1.000e+00;1.128e+00;9.999e-01
3.649e+01;1.150e+00;8.206e-01;7.136e-01;-1.184e+00;-1.029e+00;1.125e+00;1.000e+01;6.664e-01;9.116e-01;1.055e+00;1.000e+00;1.129e+00;9.999e-01
3.650e+01;1.150e+00;8.206e-01;7.136e-01;-1.185e+00;-1.030e+00;1.125e+00;1.000e+01;6.665e-01;9.123e-01;1.055e+00;1.000e+00;1.130e+00;9.999e-01
3.651e+01;1.150e+00;8.206e-01;7.136e-01;-1.185e+00;-1.031e+00;1.125e+00;1.000e+01;6.665e-01;9.131e-01;1.055e+00;1.000e+00;1.130e+00;9.999e-01
3.652e+01;1.150e+00;8.206e-01;7.136e-01;-1.186e+00;-1.032e+00;1.125e+00;1.000e+01;6.665e-01;9.138e-01;1.055e+00;9.999e-01;1.131e+00;9.999e-01
3.653e+01;1.150e+00;8.206e-01;7.136e-01;-1.187e+00;-1.032e+00;1.125e+00;1.000e+01;6.665e-01;9.145e-01;1.055e+00;1.000e+00;1.131e+00;9.999e-01
3.654e+01;1.150e+00;8.206e-01;7.136e-01;-1.188e+00;-1.033e+00;1.125e+00;1.000e+01;6.665e-01;9.152e-01;1.055e+00;1.000e+00;1.132e+00;9.999e-01
3.655e+01;1.150e+00;8.206e-01;7.136e-01;-1.189e+00;-1.034e+00;1.125e+00;1.000e+01;6.665e-01;9.160e-01;1.055e+00;1.000e+00;1.133e+00;9.999e-01
3.656e+01;1.150e+00;8.206e-01;7.136e-01;-1.190e+00;-1.035e+00;1.125e+00;1.000e+01;6.665e-01;9.167e-01;1.055e+00;1.000e+00;1.133e+00;9.999e-01
3.657e+01;1.150e+00;8.206e-01;7.136e-01;-1.191e+00;-1.036e+00;1.125e+00;1.000e+01;6.665e-01;9.174e-01;1.055e+00;1.000e+00;1.134e+00;9.999e-01
3.658e+01;1.150e+00;8.206e-01;7.136e-01;-1.192e+00;-1.036e+00;1.125e+00;1.000e+01;6.666e-01;9.182e-01;1.055e+00;1.000e+00;1.134e+00;9.999e-01
3.659e+01;1.150e+00;8.206e-01;7.136e-01;-1.193e+00;-1.037e+00;1.125e+00;1.000e+01;6.666e-01;9.189e-01;1.055e+00;1.000e+00;1.135e+00;9.998e-01
3.660e+01;1.150e+00;8.206e-01;7.136e-01;-1.194e+00;-1.038e+00;1.125e+00;1.000e+01;6.666e-01;9.196e-01;1.055e+00;1.000e+00;1.136e+00;9.998e-01
3.661e+01;1.150e+00;8.206e-01;7.136e-01;-1.195e+00;-1.039e+00;1.125e+00;1.000e+01;6.666e-01;9.203e-01;1.055e+00;1.000e+00;1.136e+00;9.998e-01
3.662e+01;1.150e+00;8.206e-01;7.136e-01;-1.196e+00;-1.040e+00;1.125e+00;1.000e+01;6.666e-01;9.211e-01;1.055e+00;1.000e+00;1.137e+00;9.998e-01
3.663e+01;1.150e+00;8.206e-01;7.136e-01;-1.197e+00;-1.041e+00;1.125e+00;1.000e+01;6.666e-01;9.218e-01;1.055e+00;1.000e+00;1.137e+00;9.998e-01
3.664e+01;1.150e+00;8.206e-01;7.136e-01;-1.198e+00;-1.041e+00;1.125e+00;1.000e+01;6.666e-01;9.225e-01;1.055e+00;1.000e+00;1.138e+00;9.998e-01
3.665e+01;1.150e+00;8.206e-01;7.136e-01;-1.198e+00;-1.042e+00;1.125e+00;1.000e+01;6.666e-01;9.233e-01;1.055e+00;1.000e+00;1.139e+00;9.998e-01
3.666e+01;1.150e+00;8.206e-01;7.136e-01;-1.199e+00;-1.043e+00;1.125e+00;1.000e+01;6.666e-01;9.240e-01;1.055e+00;1.000e+00;1.139e+00;9.998e-01
3.667e+01;1.150e+00;8.206e-01;7.136e-01;-1.200e+00;-1.044e+00;1.125e+00;1.000e+01;6.667e-01;9.247e-01;1.055e+00;1.000e+00;1.140e+00;9.998e-01
3.668e+01;1.150e+00;8.206e-01;7.136e-01;-1.201e+00;-1.045e+00;1.125e+00;1.000e+01;6.667e-01;9.254e-01;1.055e+00;1.000e+00;1.140e+00;9.998e-01
3.669e+01;1.150e+00;8.206e-01;7.136e-01;-1.202e+00;-1.045e+00;1.125e+00;1.000e+01;6.667e-01;9.262e-01;1.055e+00;1.000e+00;1.141e+00;9.998e-01
3.670e+01;1.150e+00;8.206e-01;7.136e-01;-1.203e+00;-1.046e+00;1.125e+00;1.000e+01;6.667e-01;9.269e-01;1.055e+00;1.000e+00;1.142e+00;9.998e-01
3.671e+01;1.150e+00;8.206e-01;7.136e-01;-1.204e+00;-1.047e+00;1.125e+00;1.000e+01;6.667e-01;9.276e-01;1.055e+00;1.000e+00;1.142e+00;9.998e-01
3.672e+01;1.150e+00;8.206e-01;7.136e-01;-1.205e+00;-1.048e+00;1.125e+00;1.000e+01;6.667e-01;9.283e-01;1.055e+00;1.000e+00;1.143e+00;9.999e-01
3.673e+01;1.150e+00;8.206e-01;7.136e-01;-1.206e+00;-1.049e+00;1.125e+00;1.000e+01;6.667e-01;9.291e-01;1.055e+00;1.000e+00;1.143e+00;9.999e-01
3.674e+01;1.150e+00;8.206e-01;7.136e-01;-1.207e+00;-1.049e+00;1.125e+00;1.000e+01;6.667e-01;9.297e-01;1.055e+00;1.000e+00;1.144e+00;9.999e-01
3.675e+01;1.150e+00;8.206e-01;7.136e-01;-1.208e+00;-1.050e+00;1.125e+00;1.000e+01;6.668e-01;9.304e-01;1.055e+00;1.000e+00;1.145e+00;9.999e-01
3.676e+01;1.150e+00;8.206e-01;7.136e-01;-1.209e+00;-1.051e+00;1.125e+00;1.000e+01;6.668e-01;9.311e-01;1.055e+00;1.000e+00;1.145e+00;9.999e-01
3.677e+01;1.150e+00;8.206e-01;7.136e-01;-1.210e+00;-1.052e+00;1.125e+00;1.000e+01;6.668e-01;9.319e-01;1.055e+00;1.000e+00;1.146e+00;9.999e-01
3.678e+01;1.150e+00;8.206e-01;7.136e-01;-1.211e+00;-1.053e+00;1.125e+00;1.000e+01;6.668e-01;9.326e-01;1.055e+00;1.000e+00;1.146e+00;9.999e-01
3.679e+01;1.150e+00;8.206e-01;7.136e-01;-1.211e+00;-1.053e+00;1.125e+00;1.000e+01;6.668e-01;9.333e-01;1.055e+00;1.000e+00;1.147e+00;9.999e-01
3.680e+01;1.150e+00;8.206e-01;7.136e-01;-1.212e+00;-1.054e+00;1.125e+00;1.000e+01;6.668e-01;9.339e-01;1.055e+00;1.000e+00;1.148e+00;9.999e-01
3.681e+01;1.150e+00;8.206e-01;7.136e-01;-1.213e+00;-1.055e+00;1.125e+00;1.000e+01;6.668e-01;9.347e-01;1.055e+00;1.000e+00;1.148e+00;9.999e-01
3.682e+01;1.150e+00;8.206e-01;7.136e-01;-1.214e+00;-1.056e+00;1.125e+00;1.000e+01;6.668e-01;9.354e-01;1.055e+00;1.000e+00;1.149e+00;9.999e-01
3.683e+01;1.150e+00;8.206e-01;7.136e-01;-1.215e+00;-1.057e+00;1.125e+00;1.000e+01;6.668e-01;9.361e-01;1.055e+00;1.000e+00;1.149e+00;9.999e-01
3.684e+01;1.150e+00;8.206e-01;7.136e-01;-1.216e+00;-1.057e+00;1.125e+00;1.000e+01;6.669e-01;9.368e-01;1.055e+00;1.000e+00;1.150e+00;9.999e-01
3.685e+01;1.150e+00;8.206e-01;7.136e-01;-1.217e+00;-1.058e+00;1.125e+00;1.000e+01;6.669e-01;9.376e-01;1.055e+00;1.000e+00;1.151e+00;9.999e-01
3.686e+01;1.150e+00;8.206e-01;7.136e-01;-1.218e+00;-1.059e+00;1.125e+00;1.000e+01;6.669e-01;9.383e-01;1.055e+00;1.000e+00;1.151e+00;1.000e+00
3.687e+01;1.150e+00;8.206e-01;7.136e-01;-1.219e+00;-1.060e+00;1.125e+00;1.000e+01;6.669e-01;9.389e-01;1.055e+00;1.000e+00;1.152e+00;1.000e+00
3.688e+01;1.150e+00;8.206e-01;7.136e-01;-1.220e+00;-1.061e+00;1.125e+00;1.000e+01;6.669e-01;9.396e-01;1.055e+00;1.000e+00;1.152e+00;1.000e+00
3.689e+01;1.150e+00;8.206e-01;7.136e-01;-1.221e+00;-1.062e+00;1.125e+00;1.000e+01;6.669e-01;9.404e-01;1.055e+00;1.000e+00;1.153e+00;1.000e+00
3.690e+01;1.150e+00;8.206e-01;7.136e-01;-1.222e+00;-1.062e+00;1.125e+00;1.000e+01;6.669e-01;9.411e-01;1.055e+00;1.000e+00;1.154e+00;1.000e+00
3.691e+01;1.150e+00;8.206e-01;7.136e-01;-1.223e+00;-1.063e+00;1.124e+00;1.000e+01;6.669e-01;9.418e-01;1.055e+00;1.000e+00;1.154e+00;1.000e+00
3.692e+01;1.150e+00;8.206e-01;7.136e-01;-1.224e+00;-1.064e+00;1.124e+00;1.000e+01;6.670e-01;9.425e-01;1.055e+00;1.000e+00;1.155e+00;1.000e+00
3.693e+01;1.150e+00;8.206e-01;7.136e-01;-1.224e+00;-1.065e+00;1.124e+00;1.000e+01;6.670e-01;9.432e-01;1.055e+00;1.000e+00;1.155e+00;1.000e+00
3.694e+01;1.150e+00;8.206e-01;7.136e-01;-1.225e+00;-1.066e+00;1.124e+00;1.000e+01;6.670e-01;9.440e-01;1.055e+00;1.000e+00;1.156e+00;1.000e+00
3.695e+01;1.150e+00;8.206e-01;7.136e-01;-1.226e+00;-1.066e+00;1.124e+00;1.000e+01;6.670e-01;9.447e-01;1.055e+00;1.000e+00;1.157e+00;1.000e+00
3.696e+01;1.150e+00;8.206e-01;7.136e-01;-1.227e+00;-1.067e+00;1.124e+00;1.000e+01;6.670e-01;9.454e-01;1.055e+00;1.000e+00;1.157e+00;1.000e+00
3.697e+01;1.150e+00;8.206e-01;7.136e-01;-1.228e+00;-1.068e+00;1.124e+00;1.000e+01;6.670e-01;9.461e-01;1.055e+00;1.000e+00;1.158e+00;1.000e+00
3.698e+01;1.150e+00;8.206e-01;7.136e-01;-1.229e+00;-1.069e+00;1.124e+00;1.000e+01;6.670e-01;9.469e-01;1.055e+00;1.000e+00;1.158e+00;1.000e+00
3.699e+01;1.150e+00;8.206e-01;7.136e-01;-1.230e+00;-1.070e+00;1.124e+00;1.000e+01;6.670e-01;9.476e-01;1.055e+00;1.000e+00;1.159e+00;1.000e+00
3.700e+01;1.150e+00;8.206e-01;7.136e-01;-1.231e+00;-1.070e+00;1.124e+00;1.000e+01;6.670e-01;9.483e-01;1.055e+00;9.999e-01;1.159e+00;1.000e+00
3.701e+01;1.150e+00;8.206e-01;7.136e-01;-1.232e+00;-1.071e+00;1.124e+00;1.000e+01;6.671e-01;9.490e-01;1.055e+00;9.999e-01;1.160e+00;1.000e+00
3.702e+01;1.150e+00;8.206e-01;7.136e-01;-1.233e+00;-1.072e+00;1.124e+00;1.000e+01;6.671e-01;9.497e-01;1.055e+00;9.999e-01;1.161e+00;1.000e+00
3.703e+01;1.150e+00;8.206e-01;7.136e-01;-1.234e+00;-1.073e+00;1.124e+00;1.000e+01;6.671e-01;9.505e-01;1.055e+00;9.999e-01;1.161e+00;1.000e+00
