time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
3.704e+01;1.150e+00;8.206e-01;7.136e-01;-1.235e+00;-1.074e+00;1.124e+00;1.000e+01;6.671e-01;9.512e-01;1.055e+00;9.999e-01;1.162e+00;1.000e+00
3.705e+01;1.150e+00;8.206e-01;7.136e-01;-1.236e+00;-1.074e+00;1.124e+00;1.000e+01;6.671e-01;9.519e-01;1.055e+00;9.999e-01;1.162e+00;1.000e+00
3.706e+01;1.150e+00;8.206e-01;7.136e-01;-1.236e+00;-1.075e+00;1.124e+00;1.000e+01;6.671e-01;9.526e-01;1.055e+00;9.999e-01;1.163e+00;1.000e+00
3.707e+01;1.150e+00;8.206e-01;7.136e-01;-1.237e+00;-1.076e+00;1.124e+00;1.000e+01;6.671e-01;9.533e-01;1.055e+00;9.999e-01;1.164e+00;1.000e+00
3.708e+01;1.150e+00;8.206e-01;7.136e-01;-1.238e+00;-1.077e+00;1.124e+00;1.000e+01;6.671e-01;9.541e-01;1.055e+00;9.999e-01;1.164e+00;1.000e+00
3.709e+01;1.150e+00;8.206e-01;7.136e-01;-1.239e+00;-1.078e+00;1.124e+00;1.000e+01;6.671e-01;9.548e-01;1.055e+00;9.999e-01;1.165e+00;1.000e+00
3.710e+01;1.150e+00;8.206e-01;7.136e-01;-1.240e+00;-1.078e+00;1.124e+00;1.000e+01;6.672e-01;9.555e-01;1.055e+00;9.999e-01;1.165e+00;1.000e+00
3.711e+01;1.150e+00;8.206e-01;7.136e-01;-1.241e+00;-1.079e+00;1.124e+00;1.000e+01;6.672e-01;9.563e-01;1.055e+00;9.999e-01;1.166e+00;9.999e-01
3.712e+01;1.150e+00;8.206e-01;7.136e-01;-1.242e+00;-1.080e+00;1.124e+00;1.000e+01;6.672e-01;9.570e-01;1.055e+00;9.999e-01;1.167e+00;9.999e-01
3.713e+01;1.150e+00;8.206e-01;7.136e-01;-1.243e+00;-1.081e+00;1.124e+00;1.000e+01;6.672e-01;9.578e-01;1.055e+00;9.999e-01;1.167e+00;9.999e-01
3.714e+01;1.150e+00;8.206e-01;7.136e-01;-1.244e+00;-1.082e+00;1.124e+00;1.000e+01;6.672e-01;9.585e-01;1.055e+00;9.999e-01;1.168e+00;9.999e-01
3.715e+01;1.150e+00;8.206e-01;7.136e-01;-1.245e+00;-1.082e+00;1.124e+00;1.000e+01;6.672e-01;9.592e-01;1.055e+00;9.999e-01;1.168e+00;9.999e-01
3.716e+01;1.150e+00;8.206e-01;7.136e-01;-1.246e+00;-1.083e+00;1.124e+00;1.000e+01;6.672e-01;9.599e-01;1.055e+00;9.999e-01;1.169e+00;9.999e-01
3.717e+01;1.150e+00;8.206e-01;7.136e-01;-1.247e+00;-1.084e+00;1.124e+00;9.999e+00;6.672e-01;9.606e-01;1.055e+00;9.999e-01;1.170e+00;9.999e-01
3.718e+01;1.150e+00;8.206e-01;7.136e-01;-1.247e+00;-1.085e+00;1.124e+00;9.999e+00;6.673e-01;9.613e-01;1.055e+00;9.999e-01;1.170e+00;9.999e-01
3.719e+01;1.150e+00;8.206e-01;7.136e-01;-1.248e+00;-1.086e+00;1.124e+00;9.999e+00;6.673e-01;9.621e-01;1.055e+00;9.999e-01;1.171e+00;9.999e-01
3.720e+01;1.150e+00;8.206e-01;7.136e-01;-1.249e+00;-1.086e+00;1.124e+00;9.999e+00;6.673e-01;9.628e-01;1.055e+00;9.999e-01;1.171e+00;9.999e-01
3.721e+01;1.150e+00;8.206e-01;7.136e-01;-1.250e+00;-1.087e+00;1.124e+00;9.999e+00;6.673e-01;9.635e-01;1.055e+00;1.000e+00;1.172e+00;9.999e-01
3.722e+01;1.150e+00;8.206e-01;7.136e-01;-1.251e+00;-1.088e+00;1.124e+00;9.999e+00;6.673e-01;9.642e-01;1.055e+00;9.999e-01;1.173e+00;9.999e-01
3.723e+01;1.150e+00;8.206e-01;7.136e-01;-1.252e+00;-1.089e+00;1.124e+00;9.999e+00;6.673e-01;9.650e-01;1.055e+00;9.999e-01;1.173e+00;9.999e-01
3.724e+01;1.150e+00;8.206e-01;7.136e-01;-1.253e+00;-1.090e+00;1.124e+00;9.999e+00;6.673e-01;9.658e-01;1.055e+00;9.999e-01;1.174e+00;9.999e-01
3.725e+01;1.150e+00;8.206e-01;7.136e-01;-1.254e+00;-1.090e+00;1.124e+00;9.998e+00;6.673e-01;9.665e-01;1.055e+00;9.999e-01;1.174e+00;9.999e-01
3.726e+01;1.150e+00;8.206e-01;7.136e-01;-1.255e+00;-1.091e+00;1.124e+00;9.999e+00;6.673e-01;9.672e-01;1.055e+00;9.999e-01;1.175e+00;9.999e-01
3.727e+01;1.150e+00;8.206e-01;7.136e-01;-1.256e+00;-1.092e+00;1.124e+00;9.999e+00;6.674e-01;9.679e-01;1.055e+00;9.999e-01;1.176e+00;9.999e-01
3.728e+01;1.150e+00;8.206e-01;7.136e-01;-1.257e+00;-1.093e+00;1.124e+00;9.999e+00;6.674e-01;9.686e-01;1.055e+00;9.999e-01;1.176e+00;9.999e-01
3.729e+01;1.150e+00;8.206e-01;7.136e-01;-1.258e+00;-1.094e+00;1.124e+00;9.999e+00;6.674e-01;9.693e-01;1.055e+00;9.999e-01;1.177e+00;9.999e-01
3.730e+01;1.150e+00;8.206e-01;7.136e-01;-1.258e+00;-1.094e+00;1.124e+00;9.999e+00;6.674e-01;9.700e-01;1.055e+00;9.999e-01;1.177e+00;9.999e-01
3.731e+01;1.150e+00;8.206e-01;7.136e-01;-1.259e+00;-1.095e+00;1.124e+00;9.999e+00;6.674e-01;9.708e-01;1.055e+00;9.999e-01;1.178e+00;9.999e-01
3.732e+01;1.150e+00;8.206e-01;7.136e-01;-1.260e+00;-1.096e+00;1.124e+00;9.999e+00;6.674e-01;9.715e-01;1.055e+00;9.999e-01;1.179e+00;9.999e-01
3.733e+01;1.150e+00;8.206e-01;7.135e-01;-1.261e+00;-1.097e+00;1.124e+00;9.999e+00;6.674e-01;9.722e-01;1.055e+00;9.999e-01;1.179e+00;9.998e-01
3.734e+01;1.150e+00;8.206e-01;7.135e-01;-1.262e+00;-1.097e+00;1.124e+00;9.999e+00;6.674e-01;9.730e-01;1.055e+00;9.999e-01;1.180e+00;9.998e-01
3.735e+01;1.150e+00;8.206e-01;7.135e-01;-1.263e+00;-1.098e+00;1.124e+00;9.999e+00;6.674e-01;9.737e-01;1.055e+00;9.999e-01;1.180e+00;9.998e-01
3.736e+01;1.150e+00;8.206e-01;7.135e-01;-1.264e+00;-1.099e+00;1.124e+00;1.000e+01;6.675e-01;9.744e-01;1.055e+00;9.999e-01;1.181e+00;9.998e-01
3.737e+01;1.150e+00;8.206e-01;7.135e-01;-1.265e+00;-1.100e+00;1.124e+00;1.000e+01;6.675e-01;9.751e-01;1.055e+00;9.999e-01;1.182e+00;9.998e-01
3.738e+01;1.150e+00;8.206e-01;7.135e-01;-1.266e+00;-1.101e+00;1.124e+00;1.000e+01;6.675e-01;9.759e-01;1.055e+00;9.999e-01;1.182e+00;9.998e-01
3.739e+01;1.150e+00;8.206e-01;7.135e-01;-1.267e+00;-1.101e+00;1.124e+00;1.000e+01;6.675e-01;9.766e-01;1.055e+00;9.999e-01;1.183e+00;9.998e-01
3.740e+01;1.150e+00;8.206e-01;7.135e-01;-1.268e+00;-1.102e+00;1.124e+00;1.000e+01;6.675e-01;9.773e-01;1.055e+00;9.999e-01;1.183e+00;9.998e-01
3.741e+01;1.150e+00;8.206e-01;7.135e-01;-1.269e+00;-1.103e+00;1.124e+00;1.000e+01;6.675e-01;9.780e-01;1.055e+00;9.999e-01;1.184e+00;9.998e-01
3.742e+01;1.150e+00;8.206e-01;7.135e-01;-1.269e+00;-1.104e+00;1.123e+00;1.000e+01;6.675e-01;9.787e-01;1.055e+00;9.999e-01;1.185e+00;9.998e-01
3.743e+01;1.150e+00;8.206e-01;7.135e-01;-1.270e+00;-1.105e+00;1.123e+00;1.000e+01;6.675e-01;9.794e-01;1.055e+00;9.999e-01;1.185e+00;9.998e-01
3.744e+01;1.150e+00;8.206e-01;7.135e-01;-1.271e+00;-1.105e+00;1.123e+00;1.000e+01;6.676e-01;9.801e-01;1.055e+00;9.999e-01;1.186e+00;9.998e-01
3.745e+01;1.150e+00;8.206e-01;7.135e-01;-1.272e+00;-1.106e+00;1.123e+00;1.000e+01;6.676e-01;9.809e-01;1.055e+00;9.999e-01;1.186e+00;9.998e-01
3.746e+01;1.150e+00;8.206e-01;7.135e-01;-1.273e+00;-1.107e+00;1.123e+00;1.000e+01;6.676e-01;9.816e-01;1.055e+00;9.999e-01;1.187e+00;9.998e-01
3.747e+01;1.150e+00;8.206e-01;7.135e-01;-1.274e+00;-1.108e+00;1.123e+00;1.000e+01;6.676e-01;9.823e-01;1.055e+00;9.999e-01;1.188e+00;9.998e-01
3.748e+01;1.150e+00;8.206e-01;7.135e-01;-1.275e+00;-1.109e+00;1.123e+00;1.000e+01;6.676e-01;9.830e-01;1.055e+00;9.999e-01;1.188e+00;9.998e-01
3.749e+01;1.150e+00;8.206e-01;7.135e-01;-1.276e+00;-1.109e+00;1.123e+00;1.000e+01;6.676e-01;9.837e-01;1.055e+00;9.999e-01;1.189e+00;9.998e-01
3.750e+01;1.150e+00;8.206e-01;7.135e-01;-1.277e+00;-1.110e+00;1.123e+00;1.000e+01;6.676e-01;9.844e-01;1.055e+00;9.999e-01;1.189e+00;9.999e-01
3.751e+01;1.150e+00;8.206e-01;7.135e-01;-1.278e+00;-1.111e+00;1.123e+00;1.000e+01;6.676e-01;9.851e-01;1.055e+00;1.000e+00;1.190e+00;9.999e-01
3.752e+01;1.150e+00;8.206e-01;7.135e-01;-1.279e+00;-1.112e+00;1.123e+00;1.000e+01;6.676e-01;9.858e-01;1.055e+00;1.000e+00;1.190e+00;9.999e-01
3.753e+01;1.150e+00;8.206e-01;7.135e-01;-1.279e+00;-1.113e+00;1.123e+00;1.000e+01;6.677e-01;9.865e-01;1.055e+00;1.000e+00;1.191e+00;9.999e-01
3.754e+01;1.150e+00;8.206e-01;7.135e-01;-1.280e+00;-1.113e+00;1.123e+00;1.000e+01;6.677e-01;9.872e-01;1.055e+00;1.000e+00;1.192e+00;9.999e-01
3.755e+01;1.150e+00;8.206e-01;7.135e-01;-1.281e+00;-1.114e+00;1.123e+00;1.000e+01;6.677e-01;9.879e-01;1.055e+00;1.000e+00;1.192e+00;9.999e-01
3.756e+01;1.150e+00;8.206e-01;7.135e-01;-1.282e+00;-1.115e+00;1.123e+00;1.000e+01;6.677e-01;9.886e-01;1.055e+00;1.000e+00;1.193e+00;9.999e-01
3.757e+01;1.150e+00;8.206e-01;7.135e-01;-1.283e+00;-1.116e+00;1.123e+00;1.000e+01;6.677e-01;9.892e-01;1.055e+00;1.000e+00;1.193e+00;9.999e-01
3.758e+01;1.150e+00;8.206e-01;7.135e-01;-1.284e+00;-1.117e+00;1.123e+00;1.000e+01;6.677e-01;9.899e-01;1.055e+00;1.000e+00;1.194e+00;9.999e-01
3.759e+01;1.150e+00;8.206e-01;7.135e-01;-1.285e+00;-1.117e+00;1.123e+00;1.000e+01;6.677e-01;9.906e-01;1.055e+00;9.999e-01;1.195e+00;9.999e-01
3.760e+01;1.150e+00;8.206e-01;7.135e-01;-1.286e+00;-1.118e+00;1.123e+00;1.000e+01;6.677e-01;9.913e-01;1.055e+00;9.999e-01;1.195e+00;9.999e-01
3.761e+01;1.150e+00;8.206e-01;7.135e-01;-1.287e+00;-1.119e+00;1.123e+00;1.000e+01;6.677e-01;9.920e-01;1.055e+00;9.999e-01;1.196e+00;9.999e-01
3.762e+01;1.150e+00;8.206e-01;7.135e-01;-1.288e+00;-1.120e+00;1.123e+00;1.000e+01;6.678e-01;9.927e-01;1.055e+00;9.999e-01;1.196e+00;9.999e-01
3.763e+01;1.150e+00;8.206e-01;7.135e-01;-1.289e+00;-1.120e+00;1.123e+00;1.000e+01;6.678e-01;9.934e-01;1.055e+00;9.999e-01;1.197e+00;9.999e-01
3.764e+01;1.150e+00;8.206e-01;7.135e-01;-1.289e+00;-1.121e+00;1.123e+00;1.000e+01;6.678e-01;9.941e-01;1.055e+00;9.999e-01;1.198e+00;9.999e-01
3.765e+01;1.150e+00;8.206e-01;7.135e-01;-1.290e+00;-1.122e+00;1.123e+00;1.000e+01;6.678e-01;9.948e-01;1.055e+00;9.999e-01;1.198e+00;9.999e-01
3.766e+01;1.150e+00;8.206e-01;7.135e-01;-1.291e+00;-1.123e+00;1.123e+00;1.000e+01;6.678e-01;9.955e-01;1.055e+00;9.999e-01;1.199e+00;9.999e-01
3.767e+01;1.150e+00;8.206e-01;7.135e-01;-1.292e+00;-1.124e+00;1.123e+00;1.000e+01;6.678e-01;9.962e-01;1.055e+00;9.999e-01;1.199e+00;9.999e-01
3.768e+01;1.150e+00;8.206e-01;7.135e-01;-1.293e+00;-1.124e+00;1.123e+00;1.000e+01;6.678e-01;9.969e-01;1.055e+00;9.999e-01;1.200e+00;9.999e-01
3.769e+01;1.150e+00;8.206e-01;7.135e-01;-1.294e+00;-1.125e+00;1.123e+00;1.000e+01;6.678e-01;9.976e-01;1.055e+00;9.999e-01;1.201e+00;9.999e-01
3.770e+01;1.150e+00;8.206e-01;7.135e-01;-1.295e+00;-1.126e+00;1.123e+00;1.000e+01;6.679e-01;9.983e-01;1.055e+00;9.999e-01;1.201e+00;9.999e-01
3.771e+01;1.150e+00;8.206e-01;7.135e-01;-1.296e+00;-1.127e+00;1.123e+00;1.000e+01;6.679e-01;9.990e-01;1.055e+00;9.999e-01;1.202e+00;9.999e-01
3.772e+01;1.150e+00;8.206e-01;7.135e-01;-1.297e+00;-1.128e+00;1.123e+00;1.000e+01;6.679e-01;9.998e-01;1.055e+00;9.999e-01;1.202e+00;9.999e-01
3.773e+01;1.150e+00;8.206e-01;7.135e-01;-1.298e+00;-1.128e+00;1.123e+00;1.000e+01;6.679e-01;1.001e+00;1.055e+00;9.999e-01;1.203e+00;9.999e-01
3.774e+01;1.150e+00;8.206e-01;7.135e-01;-1.298e+00;-1.129e+00;1.123e+00;1.000e+01;6.679e-01;1.001e+00;1.055e+00;9.999e-01;1.204e+00;9.998e-01
3.775e+01;1.150e+00;8.206e-01;7.135e-01;-1.299e+00;-1.130e+00;1.123e+00;1.000e+01;6.679e-01;1.002e+00;1.055e+00;9.999e-01;1.204e+00;9.998e-01
3.776e+01;1.150e+00;8.206e-01;7.135e-01;-1.300e+00;-1.131e+00;1.123e+00;1.000e+01;6.679e-01;1.003e+00;1.055e+00;9.999e-01;1.205e+00;9.999e-01
3.777e+01;1.150e+00;8.206e-01;7.135e-01;-1.301e+00;-1.131e+00;1.123e+00;1.000e+01;6.679e-01;1.003e+00;1.055e+00;9.999e-01;1.205e+00;9.999e-01
3.778e+01;1.150e+00;8.206e-01;7.135e-01;-1.302e+00;-1.132e+00;1.123e+00;1.000e+01;6.679e-01;1.004e+00;1.055e+00;9.999e-01;1.206e+00;9.999e-01
3.779e+01;1.150e+00;8.206e-01;7.135e-01;-1.303e+00;-1.133e+00;1.123e+00;1.000e+01;6.680e-01;1.005e+00;1.055e+00;9.999e-01;1.207e+00;9.999e-01
3.780e+01;1.150e+00;8.206e-01;7.135e-01;-1.304e+00;-1.134e+00;1.123e+00;1.000e+01;6.680e-01;1.005e+00;1.055e+00;9.999e-01;1.207e+00;9.999e-01
3.781e+01;1.150e+00;8.206e-01;7.135e-01;-1.305e+00;-1.135e+00;1.123e+00;1.000e+01;6.680e-01;1.006e+00;1.055e+00;9.999e-01;1.208e+00;9.999e-01
3.782e+01;1.150e+00;8.206e-01;7.135e-01;-1.306e+00;-1.135e+00;1.123e+00;1.000e+01;6.680e-01;1.007e+00;1.055e+00;9.999e-01;1.208e+00;9.999e-01
3.783e+01;1.150e+00;8.206e-01;7.135e-01;-1.307e+00;-1.136e+00;1.123e+00;1.000e+01;6.680e-01;1.008e+00;1.055e+00;9.999e-01;1.209e+00;9.999e-01
3.784e+01;1.150e+00;8.206e-01;7.135e-01;-1.308e+00;-1.137e+00;1.123e+00;1.000e+01;6.680e-01;1.008e+00;1.055e+00;9.999e-01;1.210e+00;9.999e-01
3.785e+01;1.150e+00;8.206e-01;7.135e-01;-1.308e+00;-1.138e+00;1.123e+00;1.000e+01;6.680e-01;1.009e+00;1.055e+00;9.999e-01;1.210e+00;9.999e-01
3.786e+01;1.150e+00;8.206e-01;7.135e-01;-1.309e+00;-1.139e+00;1.123e+00;1.000e+01;6.680e-01;1.010e+00;1.055e+00;9.999e-01;1.211e+00;9.999e-01
3.787e+01;1.150e+00;8.206e-01;7.135e-01;-1.310e+00;-1.139e+00;1.123e+00;1.000e+01;6.680e-01;1.010e+00;1.055e+00;9.999e-01;1.211e+00;9.999e-01
3.788e+01;1.150e+00;8.206e-01;7.135e-01;-1.311e+00;-1.140e+00;1.123e+00;1.000e+01;6.681e-01;1.011e+00;1.055e+00;9.999e-01;1.212e+00;9.999e-01
3.789e+01;1.150e+00;8.206e-01;7.135e-01;-1.312e+00;-1.141e+00;1.123e+00;1.000e+01;6.681e-01;1.012e+00;1.055e+00;9.999e-01;1.212e+00;9.998e-01
3.790e+01;1.150e+00;8.206e-01;7.135e-01;-1.313e+00;-1.142e+00;1.123e+00;1.000e+01;6.681e-01;1.013e+00;1.055e+00;9.999e-01;1.213e+00;9.998e-01
3.791e+01;1.150e+00;8.206e-01;7.135e-01;-1.314e+00;-1.142e+00;1.123e+00;1.000e+01;6.681e-01;1.013e+00;1.055e+00;9.999e-01;1.214e+00;9.998e-01
3.792e+01;1.150e+00;8.206e-01;7.135e-01;-1.315e+00;-1.143e+00;1.123e+00;1.000e+01;6.681e-01;1.014e+00;1.055e+00;9.999e-01;1.214e+00;9.998e-01
3.793e+01;1.150e+00;8.206e-01;7.135e-01;-1.316e+00;-1.144e+00;1.123e+00;1.000e+01;6.681e-01;1.015e+00;1.055e+00;9.999e-01;1.215e+00;9.998e-01
3.794e+01;1.150e+00;8.206e-01;7.135e-01;-1.317e+00;-1.145e+00;1.122e+00;1.000e+01;6.681e-01;1.015e+00;1.055e+00;9.999e-01;1.215e+00;9.998e-01
3.795e+01;1.150e+00;8.206e-01;7.135e-01;-1.317e+00;-1.146e+00;1.122e+00;1.000e+01;6.681e-01;1.016e+00;1.055e+00;9.998e-01;1.216e+00;9.998e-01
3.796e+01;1.150e+00;8.206e-01;7.135e-01;-1.318e+00;-1.146e+00;1.122e+00;1.000e+01;6.681e-01;1.017e+00;1.055e+00;9.998e-01;1.217e+00;9.998e-01
3.797e+01;1.150e+00;8.206e-01;7.135e-01;-1.319e+00;-1.147e+00;1.122e+00;1.000e+01;6.682e-01;1.017e+00;1.055e+00;9.998e-01;1.217e+00;9.998e-01
3.798e+01;1.150e+00;8.206e-01;7.135e-01;-1.320e+00;-1.148e+00;1.122e+00;1.000e+01;6.682e-01;1.018e+00;1.055e+00;9.998e-01;1.218e+00;9.999e-01
3.799e+01;1.150e+00;8.206e-01;7.135e-01;-1.321e+00;-1.149e+00;1.122e+00;1.000e+01;6.682e-01;1.019e+00;1.055e+00;9.998e-01;1.218e+00;9.999e-01
3.800e+01;1.150e+00;8.206e-01;7.135e-01;-1.322e+00;-1.149e+00;1.122e+00;1.000e+01;6.682e-01;1.020e+00;1.055e+00;9.998e-01;1.219e+00;9.999e-01
3.801e+01;1.150e+00;8.205e-01;7.135e-01;-1.323e+00;-1.150e+00;1.122e+00;1.000e+01;6.682e-01;1.020e+00;1.055e+00;9.998e-01;1.220e+00;9.999e-01
3.802e+01;1.150e+00;8.205e-01;7.135e-01;-1.324e+00;-1.151e+00;1.122e+00;1.000e+01;6.682e-01;1.021e+00;1.055e+00;9.998e-01;1.220e+00;9.999e-01
3.803e+01;1.150e+00;8.205e-01;7.135e-01;-1.325e+00;-1.152e+00;1.122e+00;1.000e+01;6.682e-01;1.022e+00;1.055e+00;9.999e-01;1.221e+00;9.999e-01
3.804e+01;1.150e+00;8.205e-01;7.135e-01;-1.325e+00;-1.153e+00;1.122e+00;1.000e+01;6.682e-01;1.022e+00;1.055e+00;9.999e-01;1.221e+00;9.999e-01
3.805e+01;1.150e+00;8.205e-01;7.135e-01;-1.326e+00;-1.153e+00;1.122e+00;1.000e+01;6.683e-01;1.023e+00;1.055e+00;9.999e-01;1.222e+00;9.999e-01
3.806e+01;1.150e+00;8.205e-01;7.135e-01;-1.327e+00;-1.154e+00;1.122e+00;1.000e+01;6.683e-01;1.024e+00;1.055e+00;9.999e-01;1.223e+00;9.999e-01
3.807e+01;1.150e+00;8.205e-01;7.135e-01;-1.328e+00;-1.155e+00;1.122e+00;1.000e+01;6.683e-01;1.024e+00;1.055e+00;9.999e-01;1.223e+00;9.999e-01
3.808e+01;1.150e+00;8.205e-01;7.135e-01;-1.329e+00;-1.156e+00;1.122e+00;1.000e+01;6.683e-01;1.025e+00;1.055e+00;9.999e-01;1.224e+00;9.999e-01
3.809e+01;1.150e+00;8.205e-01;7.135e-01;-1.330e+00;-1.156e+00;1.122e+00;1.000e+01;6.683e-01;1.026e+00;1.055e+00;1.000e+00;1.224e+00;9.999e-01
3.810e+01;1.150e+00;8.205e-01;7.135e-01;-1.331e+00;-1.157e+00;1.122e+00;1.000e+01;6.683e-01;1.027e+00;1.055e+00;1.000e+00;1.225e+00;9.999e-01
3.811e+01;1.150e+00;8.205e-01;7.135e-01;-1.332e+00;-1.158e+00;1.122e+00;1.000e+01;6.683e-01;1.027e+00;1.055e+00;1.000e+00;1.226e+00;1.000e+00
3.812e+01;1.150e+00;8.205e-01;7.135e-01;-1.333e+00;-1.159e+00;1.122e+00;1.000e+01;6.683e-01;1.028e+00;1.055e+00;1.000e+00;1.226e+00;1.000e+00
3.813e+01;1.150e+00;8.205e-01;7.135e-01;-1.334e+00;-1.160e+00;1.122e+00;1.000e+01;6.683e-01;1.029e+00;1.055e+00;1.000e+00;1.227e+00;9.999e-01
3.814e+01;1.150e+00;8.205e-01;7.135e-01;-1.334e+00;-1.160e+00;1.122e+00;1.000e+01;6.684e-01;1.029e+00;1.055e+00;1.000e+00;1.227e+00;9.999e-01
3.815e+01;1.150e+00;8.205e-01;7.135e-01;-1.335e+00;-1.161e+00;1.122e+00;1.000e+01;6.684e-01;1.030e+00;1.055e+00;1.000e+00;1.228e+00;9.999e-01
3.816e+01;1.150e+00;8.205e-01;7.135e-01;-1.336e+00;-1.162e+00;1.122e+00;1.000e+01;6.684e-01;1.031e+00;1.055e+00;1.000e+00;1.229e+00;9.999e-01
3.817e+01;1.150e+00;8.205e-01;7.135e-01;-1.337e+00;-1.163e+00;1.122e+00;1.000e+01;6.684e-01;1.031e+00;1.055e+00;1.000e+00;1.229e+00;9.999e-01
3.818e+01;1.150e+00;8.205e-01;7.135e-01;-1.338e+00;-1.164e+00;1.122e+00;1.000e+01;6.684e-01;1.032e+00;1.055e+00;1.000e+00;1.230e+00;9.999e-01
3.819e+01;1.150e+00;8.205e-01;7.135e-01;-1.339e+00;-1.164e+00;1.122e+00;1.000e+01;6.684e-01;1.033e+00;1.055e+00;1.000e+00;1.230e+00;9.999e-01
3.820e+01;1.150e+00;8.205e-01;7.135e-01;-1.340e+00;-1.165e+00;1.122e+00;1.000e+01;6.684e-01;1.034e+00;1.055e+00;1.000e+00;1.231e+00;9.999e-01
3.821e+01;1.150e+00;8.205e-01;7.135e-01;-1.341e+00;-1.166e+00;1.122e+00;1.000e+01;6.684e-01;1.034e+00;1.055e+00;1.000e+00;1.231e+00;9.999e-01
3.822e+01;1.150e+00;8.205e-01;7.135e-01;-1.342e+00;-1.167e+00;1.122e+00;1.000e+01;6.684e-01;1.035e+00;1.055e+00;1.000e+00;1.232e+00;9.999e-01
3.823e+01;1.150e+00;8.205e-01;7.135e-01;-1.342e+00;-1.167e+00;1.122e+00;1.000e+01;6.685e-01;1.036e+00;1.055e+00;1.000e+00;1.233e+00;9.999e-01
3.824e+01;1.150e+00;8.205e-01;7.135e-01;-1.343e+00;-1.168e+00;1.122e+00;1.000e+01;6.685e-01;1.036e+00;1.055e+00;1.000e+00;1.233e+00;9.999e-01
3.825e+01;1.150e+00;8.205e-01;7.135e-01;-1.344e+00;-1.169e+00;1.122e+00;1.000e+01;6.685e-01;1.037e+00;1.055e+00;1.000e+00;1.234e+00;9.999e-01
3.826e+01;1.150e+00;8.205e-01;7.135e-01;-1.345e+00;-1.170e+00;1.122e+00;1.000e+01;6.685e-01;1.038e+00;1.055e+00;1.000e+00;1.234e+00;1.000e+00
3.827e+01;1.150e+00;8.205e-01;7.135e-01;-1.346e+00;-1.170e+00;1.122e+00;1.000e+01;6.685e-01;1.038e+00;1.055e+00;1.000e+00;1.235e+00;1.000e+00
3.828e+01;1.150e+00;8.205e-01;7.135e-01;-1.347e+00;-1.171e+00;1.122e+00;1.000e+01;6.685e-01;1.039e+00;1.055e+00;1.000e+00;1.236e+00;1.000e+00
3.829e+01;1.150e+00;8.205e-01;7.135e-01;-1.348e+00;-1.172e+00;1.122e+00;1.000e+01;6.685e-01;1.040e+00;1.055e+00;1.000e+00;1.236e+00;1.000e+00
3.830e+01;1.150e+00;8.205e-01;7.135e-01;-1.349e+00;-1.173e+00;1.122e+00;1.000e+01;6.685e-01;1.041e+00;1.055e+00;1.000e+00;1.237e+00;1.000e+00
3.831e+01;1.150e+00;8.205e-01;7.135e-01;-1.350e+00;-1.174e+00;1.122e+00;1.000e+01;6.685e-01;1.041e+00;1.055e+00;1.000e+00;1.237e+00;1.000e+00
3.832e+01;1.150e+00;8.205e-01;7.135e-01;-1.351e+00;-1.174e+00;1.122e+00;1.000e+01;6.686e-01;1.042e+00;1.055e+00;1.000e+00;1.238e+00;1.000e+00
3.833e+01;1.150e+00;8.205e-01;7.135e-01;-1.351e+00;-1.175e+00;1.122e+00;1.000e+01;6.686e-01;1.043e+00;1.055e+00;1.000e+00;1.239e+00;1.000e+00
3.834e+01;1.150e+00;8.205e-01;7.135e-01;-1.352e+00;-1.176e+00;1.122e+00;1.000e+01;6.686e-01;1.043e+00;1.055e+00;1.000e+00;1.239e+00;1.000e+00
3.835e+01;1.150e+00;8.205e-01;7.135e-01;-1.353e+00;-1.177e+00;1.122e+00;1.000e+01;6.686e-01;1.044e+00;1.055e+00;1.000e+00;1.240e+00;1.000e+00
3.836e+01;1.150e+00;8.205e-01;7.135e-01;-1.354e+00;-1.177e+00;1.122e+00;1.000e+01;6.686e-01;1.045e+00;1.055e+00;1.000e+00;1.240e+00;1.000e+00
3.837e+01;1.150e+00;8.205e-01;7.135e-01;-1.355e+00;-1.178e+00;1.122e+00;1.000e+01;6.686e-01;1.045e+00;1.055e+00;1.000e+00;1.241e+00;1.000e+00
3.838e+01;1.150e+00;8.205e-01;7.135e-01;-1.356e+00;-1.179e+00;1.122e+00;1.000e+01;6.686e-01;1.046e+00;1.055e+00;1.000e+00;1.242e+00;1.000e+00
3.839e+01;1.150e+00;8.205e-01;7.135e-01;-1.357e+00;-1.180e+00;1.122e+00;1.000e+01;6.686e-01;1.047e+00;1.055e+00;1.000e+00;1.242e+00;1.000e+00
3.840e+01;1.150e+00;8.205e-01;7.135e-01;-1.358e+00;-1.181e+00;1.122e+00;1.000e+01;6.686e-01;1.048e+00;1.055e+00;1.000e+00;1.243e+00;1.000e+00
3.841e+01;1.150e+00;8.205e-01;7.135e-01;-1.359e+00;-1.181e+00;1.122e+00;1.000e+01;6.687e-01;1.048e+00;1.055e+00;1.000e+00;1.243e+00;1.000e+00
3.842e+01;1.150e+00;8.205e-01;7.135e-01;-1.359e+00;-1.182e+00;1.122e+00;1.000e+01;6.687e-01;1.049e+00;1.055e+00;1.000e+00;1.244e+00;1.000e+00
3.843e+01;1.150e+00;8.205e-01;7.135e-01;-1.360e+00;-1.183e+00;1.122e+00;1.000e+01;6.687e-01;1.050e+00;1.055e+00;1.000e+00;1.244e+00;1.000e+00
3.844e+01;1.150e+00;8.205e-01;7.135e-01;-1.361e+00;-1.184e+00;1.122e+00;1.000e+01;6.687e-01;1.050e+00;1.055e+00;1.000e+00;1.245e+00;1.000e+00
3.845e+01;1.150e+00;8.205e-01;7.135e-01;-1.362e+00;-1.184e+00;1.122e+00;1.000e+01;6.687e-01;1.051e+00;1.055e+00;1.000e+00;1.246e+00;1.000e+00
3.846e+01;1.150e+00;8.205e-01;7.135e-01;-1.363e+00;-1.185e+00;1.121e+00;9.999e+00;6.687e-01;1.052e+00;1.055e+00;1.000e+00;1.246e+00;1.000e+00
3.847e+01;1.150e+00;8.205e-01;7.135e-01;-1.364e+00;-1.186e+00;1.121e+00;9.999e+00;6.687e-01;1.052e+00;1.055e+00;1.000e+00;1.247e+00;1.000e+00
3.848e+01;1.150e+00;8.205e-01;7.135e-01;-1.365e+00;-1.187e+00;1.121e+00;9.999e+00;6.687e-01;1.053e+00;1.055e+00;1.000e+00;1.247e+00;1.000e+00
3.849e+01;1.150e+00;8.205e-01;7.135e-01;-1.366e+00;-1.187e+00;1.121e+00;9.999e+00;6.687e-01;1.054e+00;1.055e+00;1.000e+00;1.248e+00;1.000e+00
3.850e+01;1.150e+00;8.205e-01;7.135e-01;-1.366e+00;-1.188e+00;1.121e+00;9.999e+00;6.688e-01;1.054e+00;1.055e+00;1.000e+00;1.249e+00;1.000e+00
3.851e+01;1.150e+00;8.205e-01;7.135e-01;-1.367e+00;-1.189e+00;1.121e+00;1.000e+01;6.688e-01;1.055e+00;1.055e+00;1.000e+00;1.249e+00;1.000e+00
3.852e+01;1.150e+00;8.205e-01;7.135e-01;-1.368e+00;-1.190e+00;1.121e+00;1.000e+01;6.688e-01;1.056e+00;1.055e+00;1.000e+00;1.250e+00;1.000e+00
3.853e+01;1.150e+00;8.205e-01;7.135e-01;-1.369e+00;-1.191e+00;1.121e+00;1.000e+01;6.688e-01;1.057e+00;1.055e+00;1.000e+00;1.250e+00;1.000e+00
3.854e+01;1.150e+00;8.205e-01;7.135e-01;-1.370e+00;-1.191e+00;1.121e+00;1.000e+01;6.688e-01;1.057e+00;1.055e+00;1.000e+00;1.251e+00;1.000e+00
3.855e+01;1.150e+00;8.205e-01;7.135e-01;-1.371e+00;-1.192e+00;1.121e+00;1.000e+01;6.688e-01;1.058e+00;1.055e+00;1.000e+00;1.252e+00;1.000e+00
3.856e+01;1.150e+00;8.205e-01;7.135e-01;-1.372e+00;-1.193e+00;1.121e+00;1.000e+01;6.688e-01;1.059e+00;1.055e+00;1.000e+00;1.252e+00;1.000e+00
3.857e+01;1.150e+00;8.205e-01;7.135e-01;-1.373e+00;-1.194e+00;1.121e+00;1.000e+01;6.688e-01;1.059e+00;1.055e+00;1.000e+00;1.253e+00;1.000e+00
3.858e+01;1.150e+00;8.205e-01;7.135e-01;-1.374e+00;-1.194e+00;1.121e+00;1.000e+01;6.688e-01;1.060e+00;1.055e+00;1.000e+00;1.253e+00;1.000e+00
3.859e+01;1.150e+00;8.205e-01;7.135e-01;-1.374e+00;-1.195e+00;1.121e+00;1.000e+01;6.689e-01;1.061e+00;1.055e+00;1.000e+00;1.254e+00;1.000e+00
3.860e+01;1.150e+00;8.205e-01;7.135e-01;-1.375e+00;-1.196e+00;1.121e+00;1.000e+01;6.689e-01;1.061e+00;1.055e+00;1.000e+00;1.255e+00;1.000e+00
3.861e+01;1.150e+00;8.205e-01;7.135e-01;-1.376e+00;-1.197e+00;1.121e+00;1.000e+01;6.689e-01;1.062e+00;1.055e+00;1.000e+00;1.255e+00;1.000e+00
3.862e+01;1.150e+00;8.205e-01;7.135e-01;-1.377e+00;-1.197e+00;1.121e+00;1.000e+01;6.689e-01;1.063e+00;1.055e+00;9.999e-01;1.256e+00;1.000e+00
3.863e+01;1.150e+00;8.205e-01;7.135e-01;-1.378e+00;-1.198e+00;1.121e+00;1.000e+01;6.689e-01;1.063e+00;1.055e+00;9.999e-01;1.256e+00;1.000e+00
3.864e+01;1.150e+00;8.205e-01;7.135e-01;-1.379e+00;-1.199e+00;1.121e+00;1.000e+01;6.689e-01;1.064e+00;1.055e+00;9.999e-01;1.257e+00;1.000e+00
3.865e+01;1.150e+00;8.205e-01;7.135e-01;-1.380e+00;-1.200e+00;1.121e+00;1.000e+01;6.689e-01;1.065e+00;1.055e+00;9.999e-01;1.257e+00;1.000e+00
3.866e+01;1.150e+00;8.205e-01;7.135e-01;-1.381e+00;-1.201e+00;1.121e+00;1.000e+01;6.689e-01;1.065e+00;1.055e+00;9.999e-01;1.258e+00;1.000e+00
3.867e+01;1.150e+00;8.205e-01;7.135e-01;-1.382e+00;-1.201e+00;1.121e+00;1.000e+01;6.690e-01;1.066e+00;1.055e+00;9.999e-01;1.259e+00;1.000e+00
3.868e+01;1.150e+00;8.205e-01;7.135e-01;-1.382e+00;-1.202e+00;1.121e+00;1.000e+01;6.690e-01;1.067e+00;1.055e+00;9.999e-01;1.259e+00;1.000e+00
3.869e+01;1.150e+00;8.205e-01;7.135e-01;-1.383e+00;-1.203e+00;1.121e+00;1.000e+01;6.690e-01;1.068e+00;1.055e+00;9.999e-01;1.260e+00;1.000e+00
3.870e+01;1.150e+00;8.205e-01;7.135e-01;-1.384e+00;-1.204e+00;1.121e+00;1.000e+01;6.690e-01;1.068e+00;1.055e+00;9.999e-01;1.260e+00;1.000e+00
3.871e+01;1.150e+00;8.205e-01;7.135e-01;-1.385e+00;-1.204e+00;1.121e+00;1.000e+01;6.690e-01;1.069e+00;1.055e+00;9.999e-01;1.261e+00;1.000e+00
3.872e+01;1.150e+00;8.205e-01;7.135e-01;-1.386e+00;-1.205e+00;1.121e+00;1.000e+01;6.690e-01;1.070e+00;1.055e+00;9.999e-01;1.262e+00;1.000e+00
3.873e+01;1.150e+00;8.205e-01;7.135e-01;-1.387e+00;-1.206e+00;1.121e+00;1.000e+01;6.690e-01;1.070e+00;1.055e+00;1.000e+00;1.262e+00;1.000e+00
3.874e+01;1.150e+00;8.205e-01;7.135e-01;-1.388e+00;-1.207e+00;1.121e+00;1.000e+01;6.690e-01;1.071e+00;1.055e+00;1.000e+00;1.263e+00;1.000e+00
3.875e+01;1.150e+00;8.205e-01;7.135e-01;-1.389e+00;-1.207e+00;1.121e+00;1.000e+01;6.690e-01;1.072e+00;1.055e+00;1.000e+00;1.263e+00;1.000e+00
3.876e+01;1.150e+00;8.205e-01;7.135e-01;-1.389e+00;-1.208e+00;1.121e+00;1.000e+01;6.691e-01;1.072e+00;1.055e+00;1.000e+00;1.264e+00;1.000e+00
3.877e+01;1.150e+00;8.205e-01;7.135e-01;-1.390e+00;-1.209e+00;1.121e+00;1.000e+01;6.691e-01;1.073e+00;1.055e+00;1.000e+00;1.265e+00;1.000e+00
3.878e+01;1.150e+00;8.205e-01;7.135e-01;-1.391e+00;-1.210e+00;1.121e+00;1.000e+01;6.691e-01;1.074e+00;1.055e+00;1.000e+00;1.265e+00;1.000e+00
3.879e+01;1.150e+00;8.205e-01;7.135e-01;-1.392e+00;-1.211e+00;1.121e+00;1.000e+01;6.691e-01;1.074e+00;1.055e+00;1.000e+00;1.266e+00;1.000e+00
3.880e+01;1.150e+00;8.205e-01;7.135e-01;-1.393e+00;-1.211e+00;1.121e+00;1.000e+01;6.691e-01;1.075e+00;1.055e+00;1.000e+00;1.266e+00;1.000e+00
3.881e+01;1.150e+00;8.205e-01;7.135e-01;-1.394e+00;-1.212e+00;1.121e+00;1.000e+01;6.691e-01;1.076e+00;1.055e+00;1.000e+00;1.267e+00;1.000e+00
3.882e+01;1.150e+00;8.205e-01;7.135e-01;-1.395e+00;-1.213e+00;1.121e+00;1.000e+01;6.691e-01;1.077e+00;1.055e+00;1.000e+00;1.268e+00;1.000e+00
3.883e+01;1.150e+00;8.205e-01;7.135e-01;-1.396e+00;-1.214e+00;1.121e+00;1.000e+01;6.691e-01;1.077e+00;1.055e+00;1.000e+00;1.268e+00;1.000e+00
3.884e+01;1.150e+00;8.205e-01;7.135e-01;-1.396e+00;-1.214e+00;1.121e+00;1.000e+01;6.691e-01;1.078e+00;1.055e+00;1.000e+00;1.269e+00;1.000e+00
3.885e+01;1.150e+00;8.205e-01;7.135e-01;-1.397e+00;-1.215e+00;1.121e+00;1.000e+01;6.692e-01;1.079e+00;1.055e+00;1.000e+00;1.269e+00;1.000e+00
3.886e+01;1.150e+00;8.205e-01;7.135e-01;-1.398e+00;-1.216e+00;1.121e+00;1.000e+01;6.692e-01;1.079e+00;1.055e+00;1.000e+00;1.270e+00;1.000e+00
3.887e+01;1.150e+00;8.205e-01;7.135e-01;-1.399e+00;-1.217e+00;1.121e+00;1.000e+01;6.692e-01;1.080e+00;1.055e+00;1.000e+00;1.270e+00;1.000e+00
3.888e+01;1.150e+00;8.205e-01;7.135e-01;-1.400e+00;-1.217e+00;1.121e+00;1.000e+01;6.692e-01;1.081e+00;1.055e+00;1.000e+00;1.271e+00;1.000e+00
3.889e+01;1.150e+00;8.205e-01;7.135e-01;-1.401e+00;-1.218e+00;1.121e+00;1.000e+01;6.692e-01;1.081e+00;1.055e+00;1.000e+00;1.272e+00;1.000e+00
3.890e+01;1.150e+00;8.205e-01;7.135e-01;-1.402e+00;-1.219e+00;1.121e+00;1.000e+01;6.692e-01;1.082e+00;1.055e+00;1.000e+00;1.272e+00;1.000e+00
3.891e+01;1.150e+00;8.205e-01;7.135e-01;-1.403e+00;-1.220e+00;1.121e+00;1.000e+01;6.692e-01;1.083e+00;1.055e+00;1.000e+00;1.273e+00;1.000e+00
3.892e+01;1.150e+00;8.205e-01;7.135e-01;-1.403e+00;-1.220e+00;1.121e+00;1.000e+01;6.692e-01;1.083e+00;1.055e+00;1.000e+00;1.273e+00;1.000e+00
3.893e+01;1.150e+00;8.205e-01;7.135e-01;-1.404e+00;-1.221e+00;1.121e+00;1.000e+01;6.692e-01;1.084e+00;1.055e+00;1.000e+00;1.274e+00;1.000e+00
3.894e+01;1.150e+00;8.205e-01;7.135e-01;-1.405e+00;-1.222e+00;1.121e+00;9.999e+00;6.693e-01;1.085e+00;1.055e+00;1.000e+00;1.275e+00;1.000e+00
3.895e+01;1.150e+00;8.205e-01;7.135e-01;-1.406e+00;-1.223e+00;1.121e+00;9.999e+00;6.693e-01;1.085e+00;1.055e+00;1.000e+00;1.275e+00;1.000e+00
3.896e+01;1.150e+00;8.205e-01;7.135e-01;-1.407e+00;-1.223e+00;1.121e+00;9.999e+00;6.693e-01;1.086e+00;1.055e+00;1.000e+00;1.276e+00;1.000e+00
3.897e+01;1.150e+00;8.205e-01;7.135e-01;-1.408e+00;-1.224e+00;1.121e+00;9.999e+00;6.693e-01;1.087e+00;1.055e+00;1.000e+00;1.276e+00;1.000e+00
3.898e+01;1.150e+00;8.205e-01;7.135e-01;-1.409e+00;-1.225e+00;1.121e+00;9.999e+00;6.693e-01;1.087e+00;1.055e+00;1.000e+00;1.277e+00;1.000e+00
3.899e+01;1.150e+00;8.205e-01;7.135e-01;-1.410e+00;-1.226e+00;1.121e+00;9.999e+00;6.693e-01;1.088e+00;1.055e+00;1.000e+00;1.278e+00;1.000e+00
3.900e+01;1.150e+00;8.205e-01;7.135e-01;-1.410e+00;-1.226e+00;1.120e+00;9.999e+00;6.693e-01;1.089e+00;1.055e+00;1.000e+00;1.278e+00;1.000e+00
3.901e+01;1.150e+00;8.205e-01;7.135e-01;-1.411e+00;-1.227e+00;1.120e+00;9.999e+00;6.693e-01;1.090e+00;1.055e+00;1.000e+00;1.279e+00;1.000e+00
3.902e+01;1.150e+00;8.205e-01;7.135e-01;-1.412e+00;-1.228e+00;1.120e+00;9.998e+00;6.693e-01;1.090e+00;1.055e+00;1.000e+00;1.279e+00;1.000e+00
3.903e+01;1.150e+00;8.205e-01;7.135e-01;-1.413e+00;-1.229e+00;1.120e+00;9.998e+00;6.694e-01;1.091e+00;1.055e+00;1.000e+00;1.280e+00;1.000e+00
3.904e+01;1.150e+00;8.205e-01;7.135e-01;-1.414e+00;-1.230e+00;1.120e+00;9.998e+00;6.694e-01;1.092e+00;1.055e+00;1.000e+00;1.280e+00;1.000e+00
3.905e+01;1.150e+00;8.205e-01;7.135e-01;-1.415e+00;-1.230e+00;1.120e+00;9.998e+00;6.694e-01;1.092e+00;1.055e+00;1.000e+00;1.281e+00;1.000e+00
3.906e+01;1.150e+00;8.205e-01;7.135e-01;-1.416e+00;-1.231e+00;1.120e+00;9.998e+00;6.694e-01;1.093e+00;1.055e+00;1.000e+00;1.282e+00;1.000e+00
3.907e+01;1.150e+00;8.205e-01;7.135e-01;-1.417e+00;-1.232e+00;1.120e+00;9.998e+00;6.694e-01;1.094e+00;1.055e+00;1.000e+00;1.282e+00;1.000e+00
3.908e+01;1.150e+00;8.205e-01;7.135e-01;-1.417e+00;-1.233e+00;1.120e+00;9.998e+00;6.694e-01;1.094e+00;1.055e+00;1.000e+00;1.283e+00;1.000e+00
3.909e+01;1.150e+00;8.205e-01;7.135e-01;-1.418e+00;-1.233e+00;1.120e+00;9.998e+00;6.694e-01;1.095e+00;1.055e+00;1.000e+00;1.283e+00;9.999e-01
3.910e+01;1.150e+00;8.205e-01;7.135e-01;-1.419e+00;-1.234e+00;1.120e+00;9.998e+00;6.694e-01;1.096e+00;1.055e+00;1.000e+00;1.284e+00;9.999e-01
3.911e+01;1.150e+00;8.205e-01;7.135e-01;-1.420e+00;-1.235e+00;1.120e+00;9.998e+00;6.694e-01;1.096e+00;1.055e+00;1.000e+00;1.285e+00;9.999e-01
3.912e+01;1.150e+00;8.205e-01;7.135e-01;-1.421e+00;-1.236e+00;1.120e+00;9.998e+00;6.694e-01;1.097e+00;1.055e+00;1.000e+00;1.285e+00;9.999e-01
3.913e+01;1.150e+00;8.205e-01;7.135e-01;-1.422e+00;-1.236e+00;1.120e+00;9.998e+00;6.695e-01;1.098e+00;1.055e+00;1.000e+00;1.286e+00;9.999e-01
3.914e+01;1.150e+00;8.205e-01;7.135e-01;-1.423e+00;-1.237e+00;1.120e+00;9.998e+00;6.695e-01;1.098e+00;1.055e+00;1.000e+00;1.286e+00;9.999e-01
3.915e+01;1.150e+00;8.205e-01;7.135e-01;-1.424e+00;-1.238e+00;1.120e+00;9.998e+00;6.695e-01;1.099e+00;1.055e+00;1.000e+00;1.287e+00;9.999e-01
3.916e+01;1.150e+00;8.205e-01;7.135e-01;-1.424e+00;-1.239e+00;1.120e+00;9.998e+00;6.695e-01;1.100e+00;1.055e+00;1.000e+00;1.287e+00;9.999e-01
3.917e+01;1.150e+00;8.205e-01;7.135e-01;-1.425e+00;-1.239e+00;1.120e+00;9.998e+00;6.695e-01;1.100e+00;1.055e+00;1.000e+00;1.288e+00;9.999e-01
3.918e+01;1.150e+00;8.205e-01;7.135e-01;-1.426e+00;-1.240e+00;1.120e+00;9.998e+00;6.695e-01;1.101e+00;1.055e+00;1.000e+00;1.289e+00;9.999e-01
3.919e+01;1.150e+00;8.205e-01;7.135e-01;-1.427e+00;-1.241e+00;1.120e+00;9.998e+00;6.695e-01;1.102e+00;1.055e+00;1.000e+00;1.289e+00;9.999e-01
3.920e+01;1.150e+00;8.205e-01;7.135e-01;-1.428e+00;-1.242e+00;1.120e+00;9.998e+00;6.695e-01;1.102e+00;1.055e+00;1.000e+00;1.290e+00;9.999e-01
3.921e+01;1.150e+00;8.205e-01;7.135e-01;-1.429e+00;-1.242e+00;1.120e+00;9.999e+00;6.695e-01;1.103e+00;1.055e+00;1.000e+00;1.290e+00;9.999e-01
3.922e+01;1.150e+00;8.205e-01;7.135e-01;-1.430e+00;-1.243e+00;1.120e+00;9.999e+00;6.696e-01;1.104e+00;1.055e+00;1.000e+00;1.291e+00;9.999e-01
3.923e+01;1.150e+00;8.205e-01;7.135e-01;-1.430e+00;-1.244e+00;1.120e+00;9.999e+00;6.696e-01;1.104e+00;1.055e+00;1.000e+00;1.292e+00;1.000e+00
3.924e+01;1.150e+00;8.205e-01;7.135e-01;-1.431e+00;-1.245e+00;1.120e+00;9.999e+00;6.696e-01;1.105e+00;1.055e+00;1.000e+00;1.292e+00;1.000e+00
3.925e+01;1.150e+00;8.205e-01;7.135e-01;-1.432e+00;-1.245e+00;1.120e+00;9.999e+00;6.696e-01;1.106e+00;1.055e+00;1.000e+00;1.293e+00;1.000e+00
3.926e+01;1.150e+00;8.205e-01;7.135e-01;-1.433e+00;-1.246e+00;1.120e+00;9.999e+00;6.696e-01;1.107e+00;1.055e+00;1.000e+00;1.293e+00;1.000e+00
3.927e+01;1.150e+00;8.205e-01;7.135e-01;-1.434e+00;-1.247e+00;1.120e+00;9.999e+00;6.696e-01;1.107e+00;1.055e+00;1.000e+00;1.294e+00;1.000e+00
3.928e+01;1.150e+00;8.205e-01;7.135e-01;-1.435e+00;-1.248e+00;1.120e+00;9.999e+00;6.696e-01;1.108e+00;1.055e+00;1.000e+00;1.295e+00;1.000e+00
3.929e+01;1.150e+00;8.205e-01;7.135e-01;-1.436e+00;-1.248e+00;1.120e+00;9.999e+00;6.696e-01;1.109e+00;1.055e+00;1.000e+00;1.295e+00;1.000e+00
3.930e+01;1.150e+00;8.205e-01;7.135e-01;-1.437e+00;-1.249e+00;1.120e+00;9.999e+00;6.696e-01;1.109e+00;1.055e+00;1.000e+00;1.296e+00;1.000e+00
3.931e+01;1.150e+00;8.205e-01;7.135e-01;-1.437e+00;-1.250e+00;1.120e+00;9.999e+00;6.697e-01;1.110e+00;1.055e+00;1.000e+00;1.296e+00;1.000e+00
3.932e+01;1.150e+00;8.205e-01;7.135e-01;-1.438e+00;-1.251e+00;1.120e+00;9.999e+00;6.697e-01;1.111e+00;1.055e+00;1.000e+00;1.297e+00;1.000e+00
3.933e+01;1.150e+00;8.205e-01;7.135e-01;-1.439e+00;-1.251e+00;1.120e+00;9.999e+00;6.697e-01;1.111e+00;1.055e+00;1.000e+00;1.297e+00;1.000e+00
3.934e+01;1.150e+00;8.205e-01;7.135e-01;-1.440e+00;-1.252e+00;1.120e+00;9.999e+00;6.697e-01;1.112e+00;1.055e+00;1.000e+00;1.298e+00;1.000e+00
3.935e+01;1.150e+00;8.205e-01;7.135e-01;-1.441e+00;-1.253e+00;1.120e+00;9.999e+00;6.697e-01;1.113e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.936e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.113e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.299e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
3.937e+01;1.150e+00;8.205e-01;7.135e-01;-1.442e+00;-1.254e+00;1.120e+00;9.999e+00;6.697e-01;1.114e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
3.938e+01;1.150e+00;8.204e-01;7.134e-01;-1.443e+00;-1.255e+00;1.120e+00;9.999e+00;6.696e-01;1.114e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
3.938e+01;1.150e+00;8.201e-01;7.131e-01;-1.443e+00;-1.255e+00;1.120e+00;9.999e+00;6.692e-01;1.115e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
3.939e+01;1.150e+00;8.195e-01;7.126e-01;-1.444e+00;-1.256e+00;1.120e+00;9.999e+00;6.686e-01;1.115e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
3.940e+01;1.150e+00;8.185e-01;7.118e-01;-1.445e+00;-1.256e+00;1.120e+00;9.999e+00;6.677e-01;1.116e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
3.941e+01;1.150e+00;8.174e-01;7.107e-01;-1.446e+00;-1.257e+00;1.120e+00;9.999e+00;6.668e-01;1.117e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
3.942e+01;1.150e+00;8.161e-01;7.096e-01;-1.447e+00;-1.258e+00;1.120e+00;9.999e+00;6.657e-01;1.117e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.943e+01;1.150e+00;8.148e-01;7.085e-01;-1.447e+00;-1.259e+00;1.120e+00;9.999e+00;6.646e-01;1.118e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.944e+01;1.150e+00;8.134e-01;7.073e-01;-1.448e+00;-1.259e+00;1.120e+00;9.999e+00;6.635e-01;1.119e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.945e+01;1.150e+00;8.120e-01;7.061e-01;-1.449e+00;-1.260e+00;1.120e+00;9.999e+00;6.624e-01;1.119e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.946e+01;1.150e+00;8.106e-01;7.048e-01;-1.450e+00;-1.261e+00;1.120e+00;9.999e+00;6.613e-01;1.120e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.947e+01;1.150e+00;8.091e-01;7.036e-01;-1.451e+00;-1.261e+00;1.120e+00;9.999e+00;6.601e-01;1.121e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.948e+01;1.150e+00;8.077e-01;7.024e-01;-1.452e+00;-1.262e+00;1.120e+00;9.999e+00;6.590e-01;1.121e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.949e+01;1.150e+00;8.063e-01;7.011e-01;-1.452e+00;-1.263e+00;1.120e+00;9.999e+00;6.579e-01;1.122e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.950e+01;1.150e+00;8.048e-01;6.999e-01;-1.453e+00;-1.264e+00;1.120e+00;9.999e+00;6.567e-01;1.123e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.951e+01;1.150e+00;8.034e-01;6.986e-01;-1.454e+00;-1.264e+00;1.120e+00;9.999e+00;6.556e-01;1.123e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.952e+01;1.150e+00;8.019e-01;6.973e-01;-1.455e+00;-1.265e+00;1.120e+00;9.999e+00;6.544e-01;1.124e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.953e+01;1.150e+00;8.005e-01;6.961e-01;-1.456e+00;-1.266e+00;1.120e+00;9.999e+00;6.532e-01;1.125e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.954e+01;1.150e+00;7.990e-01;6.948e-01;-1.456e+00;-1.266e+00;1.120e+00;1.000e+01;6.521e-01;1.125e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.955e+01;1.150e+00;7.976e-01;6.935e-01;-1.457e+00;-1.267e+00;1.119e+00;1.000e+01;6.509e-01;1.126e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.956e+01;1.150e+00;7.961e-01;6.923e-01;-1.458e+00;-1.268e+00;1.119e+00;1.000e+01;6.498e-01;1.127e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.957e+01;1.150e+00;7.947e-01;6.910e-01;-1.459e+00;-1.269e+00;1.119e+00;1.000e+01;6.486e-01;1.127e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.958e+01;1.150e+00;7.932e-01;6.897e-01;-1.460e+00;-1.269e+00;1.119e+00;1.000e+01;6.474e-01;1.128e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.959e+01;1.150e+00;7.917e-01;6.885e-01;-1.460e+00;-1.270e+00;1.119e+00;1.000e+01;6.463e-01;1.129e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.960e+01;1.150e+00;7.903e-01;6.872e-01;-1.461e+00;-1.271e+00;1.119e+00;1.000e+01;6.451e-01;1.129e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.961e+01;1.150e+00;7.888e-01;6.859e-01;-1.462e+00;-1.271e+00;1.119e+00;1.000e+01;6.439e-01;1.130e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.962e+01;1.150e+00;7.873e-01;6.846e-01;-1.463e+00;-1.272e+00;1.119e+00;1.000e+01;6.427e-01;1.131e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.963e+01;1.150e+00;7.858e-01;6.833e-01;-1.464e+00;-1.273e+00;1.119e+00;1.000e+01;6.415e-01;1.131e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.964e+01;1.150e+00;7.843e-01;6.820e-01;-1.465e+00;-1.274e+00;1.119e+00;1.000e+01;6.404e-01;1.132e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.965e+01;1.150e+00;7.829e-01;6.807e-01;-1.465e+00;-1.274e+00;1.119e+00;1.000e+01;6.392e-01;1.133e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.966e+01;1.150e+00;7.814e-01;6.794e-01;-1.466e+00;-1.275e+00;1.119e+00;1.000e+01;6.380e-01;1.133e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.967e+01;1.150e+00;7.799e-01;6.781e-01;-1.467e+00;-1.276e+00;1.119e+00;1.000e+01;6.368e-01;1.134e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.968e+01;1.150e+00;7.784e-01;6.768e-01;-1.468e+00;-1.276e+00;1.119e+00;1.000e+01;6.356e-01;1.135e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.969e+01;1.150e+00;7.769e-01;6.755e-01;-1.469e+00;-1.277e+00;1.119e+00;1.000e+01;6.344e-01;1.135e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.970e+01;1.150e+00;7.754e-01;6.742e-01;-1.469e+00;-1.278e+00;1.119e+00;1.000e+01;6.332e-01;1.136e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.971e+01;1.150e+00;7.739e-01;6.729e-01;-1.470e+00;-1.278e+00;1.119e+00;1.000e+01;6.320e-01;1.137e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.972e+01;1.150e+00;7.724e-01;6.716e-01;-1.471e+00;-1.279e+00;1.119e+00;1.000e+01;6.308e-01;1.137e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.973e+01;1.150e+00;7.708e-01;6.703e-01;-1.472e+00;-1.280e+00;1.119e+00;1.000e+01;6.296e-01;1.138e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.974e+01;1.150e+00;7.693e-01;6.690e-01;-1.473e+00;-1.281e+00;1.119e+00;1.000e+01;6.284e-01;1.139e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.975e+01;1.150e+00;7.678e-01;6.677e-01;-1.473e+00;-1.281e+00;1.119e+00;1.000e+01;6.272e-01;1.139e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.976e+01;1.150e+00;7.663e-01;6.663e-01;-1.474e+00;-1.282e+00;1.119e+00;1.000e+01;6.259e-01;1.140e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.977e+01;1.150e+00;7.648e-01;6.650e-01;-1.475e+00;-1.283e+00;1.119e+00;1.000e+01;6.247e-01;1.141e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.978e+01;1.150e+00;7.632e-01;6.637e-01;-1.476e+00;-1.283e+00;1.119e+00;1.000e+01;6.235e-01;1.141e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.979e+01;1.150e+00;7.617e-01;6.623e-01;-1.477e+00;-1.284e+00;1.119e+00;1.000e+01;6.223e-01;1.142e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.980e+01;1.150e+00;7.602e-01;6.610e-01;-1.477e+00;-1.285e+00;1.119e+00;1.000e+01;6.211e-01;1.143e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.981e+01;1.150e+00;7.586e-01;6.597e-01;-1.478e+00;-1.285e+00;1.119e+00;1.000e+01;6.198e-01;1.143e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.982e+01;1.150e+00;7.571e-01;6.583e-01;-1.479e+00;-1.286e+00;1.119e+00;1.000e+01;6.186e-01;1.144e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.983e+01;1.150e+00;7.555e-01;6.570e-01;-1.480e+00;-1.287e+00;1.119e+00;1.000e+01;6.174e-01;1.145e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.984e+01;1.150e+00;7.540e-01;6.556e-01;-1.481e+00;-1.288e+00;1.119e+00;1.000e+01;6.161e-01;1.145e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.985e+01;1.150e+00;7.524e-01;6.543e-01;-1.482e+00;-1.288e+00;1.119e+00;1.000e+01;6.149e-01;1.146e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.986e+01;1.150e+00;7.509e-01;6.529e-01;-1.482e+00;-1.289e+00;1.119e+00;1.000e+01;6.136e-01;1.147e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.987e+01;1.150e+00;7.493e-01;6.516e-01;-1.483e+00;-1.290e+00;1.119e+00;1.000e+01;6.124e-01;1.147e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.988e+01;1.150e+00;7.478e-01;6.502e-01;-1.484e+00;-1.290e+00;1.119e+00;1.000e+01;6.111e-01;1.148e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.989e+01;1.150e+00;7.462e-01;6.489e-01;-1.485e+00;-1.291e+00;1.119e+00;1.000e+01;6.099e-01;1.149e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.990e+01;1.150e+00;7.446e-01;6.475e-01;-1.486e+00;-1.292e+00;1.119e+00;1.000e+01;6.086e-01;1.149e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
3.991e+01;1.150e+00;7.430e-01;6.461e-01;-1.486e+00;-1.292e+00;1.119e+00;1.000e+01;6.074e-01;1.150e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
3.992e+01;1.150e+00;7.415e-01;6.448e-01;-1.487e+00;-1.293e+00;1.119e+00;1.000e+01;6.061e-01;1.151e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
3.993e+01;1.150e+00;7.399e-01;6.434e-01;-1.488e+00;-1.294e+00;1.119e+00;1.000e+01;6.049e-01;1.151e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
3.994e+01;1.150e+00;7.383e-01;6.420e-01;-1.489e+00;-1.295e+00;1.119e+00;1.000e+01;6.036e-01;1.152e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
3.995e+01;1.150e+00;7.367e-01;6.406e-01;-1.490e+00;-1.295e+00;1.119e+00;1.000e+01;6.023e-01;1.153e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
3.996e+01;1.150e+00;7.351e-01;6.392e-01;-1.490e+00;-1.296e+00;1.119e+00;1.000e+01;6.010e-01;1.153e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
3.997e+01;1.150e+00;7.335e-01;6.378e-01;-1.491e+00;-1.297e+00;1.119e+00;1.000e+01;5.998e-01;1.154e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
3.998e+01;1.150e+00;7.319e-01;6.365e-01;-1.492e+00;-1.297e+00;1.119e+00;1.000e+01;5.985e-01;1.155e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
3.999e+01;1.150e+00;7.303e-01;6.351e-01;-1.493e+00;-1.298e+00;1.119e+00;1.000e+01;5.972e-01;1.155e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.000e+01;1.150e+00;7.287e-01;6.337e-01;-1.494e+00;-1.299e+00;1.119e+00;1.000e+01;5.959e-01;1.156e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.001e+01;1.150e+00;7.271e-01;6.323e-01;-1.494e+00;-1.299e+00;1.119e+00;1.000e+01;5.946e-01;1.157e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.002e+01;1.150e+00;7.255e-01;6.309e-01;-1.495e+00;-1.300e+00;1.119e+00;1.000e+01;5.933e-01;1.157e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.003e+01;1.150e+00;7.239e-01;6.294e-01;-1.496e+00;-1.301e+00;1.119e+00;1.000e+01;5.921e-01;1.158e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.004e+01;1.150e+00;7.222e-01;6.280e-01;-1.497e+00;-1.302e+00;1.119e+00;1.000e+01;5.908e-01;1.159e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.005e+01;1.150e+00;7.206e-01;6.266e-01;-1.498e+00;-1.302e+00;1.119e+00;1.000e+01;5.895e-01;1.159e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.006e+01;1.150e+00;7.190e-01;6.252e-01;-1.498e+00;-1.303e+00;1.119e+00;1.000e+01;5.881e-01;1.160e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.007e+01;1.150e+00;7.174e-01;6.238e-01;-1.499e+00;-1.304e+00;1.119e+00;1.000e+01;5.868e-01;1.161e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.008e+01;1.150e+00;7.157e-01;6.224e-01;-1.500e+00;-1.304e+00;1.119e+00;9.999e+00;5.855e-01;1.161e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.009e+01;1.150e+00;7.141e-01;6.209e-01;-1.501e+00;-1.305e+00;1.119e+00;9.999e+00;5.842e-01;1.162e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.010e+01;1.150e+00;7.124e-01;6.195e-01;-1.502e+00;-1.306e+00;1.118e+00;9.999e+00;5.829e-01;1.163e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.011e+01;1.150e+00;7.108e-01;6.181e-01;-1.502e+00;-1.306e+00;1.118e+00;9.999e+00;5.816e-01;1.163e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.012e+01;1.150e+00;7.091e-01;6.166e-01;-1.503e+00;-1.307e+00;1.118e+00;9.999e+00;5.803e-01;1.164e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.013e+01;1.150e+00;7.075e-01;6.152e-01;-1.504e+00;-1.308e+00;1.118e+00;9.999e+00;5.789e-01;1.165e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.014e+01;1.150e+00;7.058e-01;6.137e-01;-1.505e+00;-1.309e+00;1.118e+00;9.999e+00;5.776e-01;1.165e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.015e+01;1.150e+00;7.041e-01;6.123e-01;-1.506e+00;-1.309e+00;1.118e+00;9.999e+00;5.763e-01;1.166e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.016e+01;1.150e+00;7.025e-01;6.108e-01;-1.506e+00;-1.310e+00;1.118e+00;9.999e+00;5.749e-01;1.167e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.017e+01;1.150e+00;7.008e-01;6.094e-01;-1.507e+00;-1.311e+00;1.118e+00;9.999e+00;5.736e-01;1.167e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.018e+01;1.150e+00;6.991e-01;6.079e-01;-1.508e+00;-1.311e+00;1.118e+00;1.000e+01;5.722e-01;1.168e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.019e+01;1.150e+00;6.974e-01;6.064e-01;-1.509e+00;-1.312e+00;1.118e+00;1.000e+01;5.709e-01;1.169e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.020e+01;1.150e+00;6.957e-01;6.050e-01;-1.510e+00;-1.313e+00;1.118e+00;1.000e+01;5.695e-01;1.169e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.021e+01;1.150e+00;6.940e-01;6.035e-01;-1.510e+00;-1.313e+00;1.118e+00;1.000e+01;5.682e-01;1.170e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.022e+01;1.150e+00;6.923e-01;6.020e-01;-1.511e+00;-1.314e+00;1.118e+00;1.000e+01;5.668e-01;1.171e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.023e+01;1.150e+00;6.906e-01;6.005e-01;-1.512e+00;-1.315e+00;1.118e+00;1.000e+01;5.655e-01;1.171e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.024e+01;1.150e+00;6.889e-01;5.991e-01;-1.513e+00;-1.315e+00;1.118e+00;1.000e+01;5.641e-01;1.172e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.025e+01;1.150e+00;6.872e-01;5.976e-01;-1.514e+00;-1.316e+00;1.118e+00;1.000e+01;5.627e-01;1.173e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.026e+01;1.150e+00;6.855e-01;5.961e-01;-1.514e+00;-1.317e+00;1.118e+00;1.000e+01;5.613e-01;1.173e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
