time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
4.027e+01;1.150e+00;6.838e-01;5.946e-01;-1.515e+00;-1.318e+00;1.118e+00;1.000e+01;5.600e-01;1.174e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.028e+01;1.150e+00;6.821e-01;5.931e-01;-1.516e+00;-1.318e+00;1.118e+00;1.000e+01;5.586e-01;1.175e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.029e+01;1.150e+00;6.803e-01;5.916e-01;-1.517e+00;-1.319e+00;1.118e+00;1.000e+01;5.572e-01;1.175e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.030e+01;1.150e+00;6.786e-01;5.901e-01;-1.518e+00;-1.320e+00;1.118e+00;1.000e+01;5.558e-01;1.176e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.031e+01;1.150e+00;6.768e-01;5.886e-01;-1.518e+00;-1.320e+00;1.118e+00;1.000e+01;5.544e-01;1.177e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.032e+01;1.150e+00;6.751e-01;5.870e-01;-1.519e+00;-1.321e+00;1.118e+00;1.000e+01;5.530e-01;1.177e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.033e+01;1.150e+00;6.734e-01;5.855e-01;-1.520e+00;-1.322e+00;1.118e+00;1.000e+01;5.516e-01;1.178e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.034e+01;1.150e+00;6.716e-01;5.840e-01;-1.521e+00;-1.322e+00;1.118e+00;1.000e+01;5.502e-01;1.178e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.035e+01;1.150e+00;6.698e-01;5.825e-01;-1.521e+00;-1.323e+00;1.118e+00;1.000e+01;5.488e-01;1.179e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.036e+01;1.150e+00;6.681e-01;5.809e-01;-1.522e+00;-1.324e+00;1.118e+00;1.000e+01;5.474e-01;1.180e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.037e+01;1.150e+00;6.663e-01;5.794e-01;-1.523e+00;-1.324e+00;1.118e+00;1.000e+01;5.460e-01;1.180e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.038e+01;1.150e+00;6.645e-01;5.779e-01;-1.524e+00;-1.325e+00;1.118e+00;1.000e+01;5.446e-01;1.181e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.039e+01;1.150e+00;6.628e-01;5.763e-01;-1.525e+00;-1.326e+00;1.118e+00;1.000e+01;5.431e-01;1.182e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.040e+01;1.150e+00;6.610e-01;5.748e-01;-1.525e+00;-1.326e+00;1.118e+00;1.000e+01;5.417e-01;1.182e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.041e+01;1.150e+00;6.592e-01;5.732e-01;-1.526e+00;-1.327e+00;1.118e+00;1.000e+01;5.403e-01;1.183e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.042e+01;1.150e+00;6.574e-01;5.717e-01;-1.527e+00;-1.328e+00;1.118e+00;1.000e+01;5.388e-01;1.184e+00;1.055e+00;9.998e-01;1.301e+00;1.000e+00
4.043e+01;1.150e+00;6.556e-01;5.701e-01;-1.528e+00;-1.329e+00;1.118e+00;1.000e+01;5.374e-01;1.184e+00;1.055e+00;9.998e-01;1.301e+00;1.000e+00
4.044e+01;1.150e+00;6.538e-01;5.685e-01;-1.529e+00;-1.329e+00;1.118e+00;1.000e+01;5.360e-01;1.185e+00;1.055e+00;9.998e-01;1.301e+00;1.000e+00
4.045e+01;1.150e+00;6.520e-01;5.669e-01;-1.529e+00;-1.330e+00;1.118e+00;1.000e+01;5.345e-01;1.186e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.046e+01;1.150e+00;6.502e-01;5.654e-01;-1.530e+00;-1.331e+00;1.118e+00;1.000e+01;5.330e-01;1.186e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.047e+01;1.150e+00;6.484e-01;5.638e-01;-1.531e+00;-1.331e+00;1.118e+00;1.000e+01;5.316e-01;1.187e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.048e+01;1.150e+00;6.465e-01;5.622e-01;-1.532e+00;-1.332e+00;1.118e+00;1.000e+01;5.301e-01;1.188e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.049e+01;1.150e+00;6.447e-01;5.606e-01;-1.533e+00;-1.333e+00;1.118e+00;1.000e+01;5.287e-01;1.188e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.050e+01;1.150e+00;6.429e-01;5.590e-01;-1.533e+00;-1.333e+00;1.118e+00;1.000e+01;5.272e-01;1.189e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.051e+01;1.150e+00;6.410e-01;5.574e-01;-1.534e+00;-1.334e+00;1.118e+00;1.000e+01;5.257e-01;1.190e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.052e+01;1.150e+00;6.392e-01;5.558e-01;-1.535e+00;-1.335e+00;1.118e+00;1.000e+01;5.242e-01;1.190e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.053e+01;1.150e+00;6.373e-01;5.542e-01;-1.536e+00;-1.335e+00;1.118e+00;1.000e+01;5.227e-01;1.191e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.054e+01;1.150e+00;6.355e-01;5.526e-01;-1.536e+00;-1.336e+00;1.118e+00;1.000e+01;5.213e-01;1.192e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.055e+01;1.150e+00;6.336e-01;5.510e-01;-1.537e+00;-1.337e+00;1.118e+00;1.000e+01;5.198e-01;1.192e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.056e+01;1.150e+00;6.317e-01;5.493e-01;-1.538e+00;-1.337e+00;1.118e+00;1.000e+01;5.183e-01;1.193e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.057e+01;1.150e+00;6.299e-01;5.477e-01;-1.539e+00;-1.338e+00;1.118e+00;1.000e+01;5.168e-01;1.194e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.058e+01;1.150e+00;6.280e-01;5.461e-01;-1.540e+00;-1.339e+00;1.118e+00;1.000e+01;5.152e-01;1.194e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.059e+01;1.150e+00;6.261e-01;5.444e-01;-1.540e+00;-1.340e+00;1.118e+00;1.000e+01;5.137e-01;1.195e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.060e+01;1.150e+00;6.242e-01;5.428e-01;-1.541e+00;-1.340e+00;1.118e+00;1.000e+01;5.122e-01;1.195e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.061e+01;1.150e+00;6.223e-01;5.411e-01;-1.542e+00;-1.341e+00;1.118e+00;1.000e+01;5.107e-01;1.196e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.062e+01;1.150e+00;6.204e-01;5.395e-01;-1.543e+00;-1.342e+00;1.118e+00;1.000e+01;5.092e-01;1.197e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.063e+01;1.150e+00;6.185e-01;5.378e-01;-1.544e+00;-1.342e+00;1.118e+00;1.000e+01;5.076e-01;1.197e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.064e+01;1.150e+00;6.166e-01;5.361e-01;-1.544e+00;-1.343e+00;1.118e+00;1.000e+01;5.061e-01;1.198e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.065e+01;1.150e+00;6.146e-01;5.345e-01;-1.545e+00;-1.344e+00;1.118e+00;1.000e+01;5.046e-01;1.199e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.066e+01;1.150e+00;6.127e-01;5.328e-01;-1.546e+00;-1.344e+00;1.117e+00;1.000e+01;5.030e-01;1.199e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.067e+01;1.150e+00;6.108e-01;5.311e-01;-1.547e+00;-1.345e+00;1.117e+00;1.000e+01;5.014e-01;1.200e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.068e+01;1.150e+00;6.088e-01;5.294e-01;-1.547e+00;-1.346e+00;1.117e+00;1.000e+01;4.999e-01;1.201e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.069e+01;1.150e+00;6.069e-01;5.277e-01;-1.548e+00;-1.346e+00;1.117e+00;1.000e+01;4.983e-01;1.201e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.070e+01;1.150e+00;6.049e-01;5.260e-01;-1.549e+00;-1.347e+00;1.117e+00;9.999e+00;4.968e-01;1.202e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.071e+01;1.150e+00;6.030e-01;5.243e-01;-1.550e+00;-1.348e+00;1.117e+00;9.999e+00;4.952e-01;1.203e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.072e+01;1.150e+00;6.010e-01;5.226e-01;-1.551e+00;-1.348e+00;1.117e+00;9.999e+00;4.936e-01;1.203e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.073e+01;1.150e+00;5.990e-01;5.209e-01;-1.551e+00;-1.349e+00;1.117e+00;9.999e+00;4.920e-01;1.204e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.074e+01;1.150e+00;5.971e-01;5.192e-01;-1.552e+00;-1.350e+00;1.117e+00;9.999e+00;4.904e-01;1.205e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.075e+01;1.150e+00;5.951e-01;5.174e-01;-1.553e+00;-1.350e+00;1.117e+00;9.999e+00;4.888e-01;1.205e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.076e+01;1.150e+00;5.931e-01;5.157e-01;-1.554e+00;-1.351e+00;1.117e+00;9.999e+00;4.872e-01;1.206e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.077e+01;1.150e+00;5.911e-01;5.140e-01;-1.555e+00;-1.352e+00;1.117e+00;9.999e+00;4.856e-01;1.207e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.078e+01;1.150e+00;5.891e-01;5.122e-01;-1.555e+00;-1.352e+00;1.117e+00;9.999e+00;4.840e-01;1.207e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.079e+01;1.150e+00;5.870e-01;5.105e-01;-1.556e+00;-1.353e+00;1.117e+00;9.999e+00;4.824e-01;1.208e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.080e+01;1.150e+00;5.850e-01;5.087e-01;-1.557e+00;-1.354e+00;1.117e+00;9.999e+00;4.808e-01;1.208e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.081e+01;1.150e+00;5.830e-01;5.069e-01;-1.558e+00;-1.354e+00;1.117e+00;9.998e+00;4.791e-01;1.209e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.082e+01;1.150e+00;5.809e-01;5.052e-01;-1.558e+00;-1.355e+00;1.117e+00;9.998e+00;4.775e-01;1.210e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.083e+01;1.150e+00;5.789e-01;5.034e-01;-1.559e+00;-1.356e+00;1.117e+00;9.998e+00;4.758e-01;1.210e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.084e+01;1.150e+00;5.769e-01;5.016e-01;-1.560e+00;-1.357e+00;1.117e+00;9.998e+00;4.742e-01;1.211e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.085e+01;1.150e+00;5.748e-01;4.998e-01;-1.561e+00;-1.357e+00;1.117e+00;9.998e+00;4.725e-01;1.212e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.086e+01;1.150e+00;5.727e-01;4.980e-01;-1.562e+00;-1.358e+00;1.117e+00;9.998e+00;4.709e-01;1.212e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.087e+01;1.150e+00;5.706e-01;4.962e-01;-1.562e+00;-1.359e+00;1.117e+00;9.998e+00;4.692e-01;1.213e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.088e+01;1.150e+00;5.686e-01;4.944e-01;-1.563e+00;-1.359e+00;1.117e+00;9.998e+00;4.675e-01;1.214e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.089e+01;1.150e+00;5.665e-01;4.926e-01;-1.564e+00;-1.360e+00;1.117e+00;9.998e+00;4.659e-01;1.214e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.090e+01;1.150e+00;5.644e-01;4.908e-01;-1.565e+00;-1.361e+00;1.117e+00;9.998e+00;4.642e-01;1.215e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.091e+01;1.150e+00;5.623e-01;4.889e-01;-1.565e+00;-1.361e+00;1.117e+00;9.998e+00;4.625e-01;1.216e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.092e+01;1.150e+00;5.602e-01;4.871e-01;-1.566e+00;-1.362e+00;1.117e+00;9.998e+00;4.608e-01;1.216e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.093e+01;1.150e+00;5.580e-01;4.852e-01;-1.567e+00;-1.363e+00;1.117e+00;9.998e+00;4.591e-01;1.217e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.094e+01;1.150e+00;5.559e-01;4.834e-01;-1.568e+00;-1.363e+00;1.117e+00;9.998e+00;4.574e-01;1.218e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.095e+01;1.150e+00;5.538e-01;4.815e-01;-1.569e+00;-1.364e+00;1.117e+00;9.998e+00;4.556e-01;1.218e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.096e+01;1.150e+00;5.516e-01;4.797e-01;-1.569e+00;-1.365e+00;1.117e+00;9.998e+00;4.539e-01;1.219e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.097e+01;1.150e+00;5.495e-01;4.778e-01;-1.570e+00;-1.365e+00;1.117e+00;9.998e+00;4.522e-01;1.219e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.098e+01;1.150e+00;5.473e-01;4.759e-01;-1.571e+00;-1.366e+00;1.117e+00;9.998e+00;4.504e-01;1.220e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.099e+01;1.150e+00;5.451e-01;4.740e-01;-1.572e+00;-1.367e+00;1.117e+00;9.999e+00;4.487e-01;1.221e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.100e+01;1.150e+00;5.429e-01;4.721e-01;-1.572e+00;-1.367e+00;1.117e+00;9.999e+00;4.469e-01;1.221e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.101e+01;1.150e+00;5.407e-01;4.702e-01;-1.573e+00;-1.368e+00;1.117e+00;9.999e+00;4.452e-01;1.222e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.102e+01;1.150e+00;5.385e-01;4.683e-01;-1.574e+00;-1.369e+00;1.117e+00;9.999e+00;4.434e-01;1.223e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.103e+01;1.150e+00;5.363e-01;4.664e-01;-1.575e+00;-1.369e+00;1.117e+00;9.999e+00;4.416e-01;1.223e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.104e+01;1.150e+00;5.341e-01;4.644e-01;-1.576e+00;-1.370e+00;1.117e+00;1.000e+01;4.398e-01;1.224e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.105e+01;1.150e+00;5.319e-01;4.625e-01;-1.576e+00;-1.371e+00;1.117e+00;1.000e+01;4.380e-01;1.225e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.106e+01;1.150e+00;5.296e-01;4.606e-01;-1.577e+00;-1.371e+00;1.117e+00;1.000e+01;4.362e-01;1.225e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.107e+01;1.150e+00;5.274e-01;4.586e-01;-1.578e+00;-1.372e+00;1.117e+00;1.000e+01;4.344e-01;1.226e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.108e+01;1.150e+00;5.251e-01;4.566e-01;-1.579e+00;-1.373e+00;1.117e+00;1.000e+01;4.326e-01;1.227e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.109e+01;1.150e+00;5.229e-01;4.547e-01;-1.579e+00;-1.373e+00;1.117e+00;1.000e+01;4.308e-01;1.227e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.110e+01;1.150e+00;5.206e-01;4.527e-01;-1.580e+00;-1.374e+00;1.117e+00;1.000e+01;4.290e-01;1.228e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.111e+01;1.150e+00;5.183e-01;4.507e-01;-1.581e+00;-1.375e+00;1.117e+00;1.000e+01;4.271e-01;1.228e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.112e+01;1.150e+00;5.160e-01;4.487e-01;-1.582e+00;-1.375e+00;1.117e+00;1.000e+01;4.253e-01;1.229e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.113e+01;1.150e+00;5.137e-01;4.467e-01;-1.583e+00;-1.376e+00;1.117e+00;1.000e+01;4.234e-01;1.230e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.114e+01;1.150e+00;5.114e-01;4.447e-01;-1.583e+00;-1.377e+00;1.117e+00;1.000e+01;4.215e-01;1.230e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.115e+01;1.150e+00;5.090e-01;4.426e-01;-1.584e+00;-1.377e+00;1.117e+00;1.000e+01;4.197e-01;1.231e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.116e+01;1.150e+00;5.067e-01;4.406e-01;-1.585e+00;-1.378e+00;1.117e+00;1.000e+01;4.178e-01;1.232e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.117e+01;1.150e+00;5.044e-01;4.386e-01;-1.586e+00;-1.379e+00;1.117e+00;1.000e+01;4.159e-01;1.232e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.118e+01;1.150e+00;5.020e-01;4.365e-01;-1.586e+00;-1.379e+00;1.117e+00;1.000e+01;4.140e-01;1.233e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.119e+01;1.150e+00;4.996e-01;4.345e-01;-1.587e+00;-1.380e+00;1.117e+00;1.000e+01;4.121e-01;1.234e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.120e+01;1.150e+00;4.972e-01;4.324e-01;-1.588e+00;-1.381e+00;1.117e+00;1.000e+01;4.102e-01;1.234e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.121e+01;1.150e+00;4.948e-01;4.303e-01;-1.589e+00;-1.381e+00;1.117e+00;1.000e+01;4.082e-01;1.235e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.122e+01;1.150e+00;4.924e-01;4.282e-01;-1.589e+00;-1.382e+00;1.117e+00;1.000e+01;4.063e-01;1.236e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.123e+01;1.150e+00;4.900e-01;4.261e-01;-1.590e+00;-1.383e+00;1.117e+00;1.000e+01;4.043e-01;1.236e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.124e+01;1.150e+00;4.876e-01;4.240e-01;-1.591e+00;-1.383e+00;1.116e+00;1.000e+01;4.024e-01;1.237e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.125e+01;1.150e+00;4.851e-01;4.219e-01;-1.592e+00;-1.384e+00;1.116e+00;1.000e+01;4.004e-01;1.237e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.126e+01;1.150e+00;4.827e-01;4.197e-01;-1.593e+00;-1.385e+00;1.116e+00;1.000e+01;3.984e-01;1.238e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.127e+01;1.150e+00;4.802e-01;4.176e-01;-1.593e+00;-1.385e+00;1.116e+00;1.000e+01;3.964e-01;1.239e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.128e+01;1.150e+00;4.777e-01;4.154e-01;-1.594e+00;-1.386e+00;1.116e+00;1.000e+01;3.944e-01;1.239e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.129e+01;1.150e+00;4.752e-01;4.132e-01;-1.595e+00;-1.387e+00;1.116e+00;1.000e+01;3.924e-01;1.240e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.130e+01;1.150e+00;4.727e-01;4.111e-01;-1.596e+00;-1.387e+00;1.116e+00;1.000e+01;3.904e-01;1.241e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.131e+01;1.150e+00;4.702e-01;4.089e-01;-1.596e+00;-1.388e+00;1.116e+00;1.000e+01;3.884e-01;1.241e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.132e+01;1.150e+00;4.677e-01;4.067e-01;-1.597e+00;-1.389e+00;1.116e+00;1.000e+01;3.863e-01;1.242e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.133e+01;1.150e+00;4.651e-01;4.044e-01;-1.598e+00;-1.389e+00;1.116e+00;1.000e+01;3.843e-01;1.243e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.134e+01;1.150e+00;4.625e-01;4.022e-01;-1.599e+00;-1.390e+00;1.116e+00;1.000e+01;3.822e-01;1.243e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.135e+01;1.150e+00;4.600e-01;4.000e-01;-1.599e+00;-1.391e+00;1.116e+00;1.000e+01;3.801e-01;1.244e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.136e+01;1.150e+00;4.574e-01;3.977e-01;-1.600e+00;-1.391e+00;1.116e+00;1.000e+01;3.780e-01;1.244e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.137e+01;1.150e+00;4.548e-01;3.955e-01;-1.601e+00;-1.392e+00;1.116e+00;1.000e+01;3.759e-01;1.245e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.138e+01;1.150e+00;4.521e-01;3.932e-01;-1.602e+00;-1.393e+00;1.116e+00;1.000e+01;3.738e-01;1.246e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.139e+01;1.150e+00;4.495e-01;3.909e-01;-1.602e+00;-1.393e+00;1.116e+00;1.000e+01;3.717e-01;1.246e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.140e+01;1.150e+00;4.469e-01;3.886e-01;-1.603e+00;-1.394e+00;1.116e+00;1.000e+01;3.696e-01;1.247e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.141e+01;1.150e+00;4.442e-01;3.862e-01;-1.604e+00;-1.395e+00;1.116e+00;1.000e+01;3.674e-01;1.248e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.142e+01;1.150e+00;4.415e-01;3.839e-01;-1.605e+00;-1.395e+00;1.116e+00;1.000e+01;3.652e-01;1.248e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.143e+01;1.150e+00;4.388e-01;3.816e-01;-1.606e+00;-1.396e+00;1.116e+00;1.000e+01;3.631e-01;1.249e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.144e+01;1.150e+00;4.361e-01;3.792e-01;-1.606e+00;-1.397e+00;1.116e+00;1.000e+01;3.609e-01;1.250e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.145e+01;1.150e+00;4.333e-01;3.768e-01;-1.607e+00;-1.397e+00;1.116e+00;1.000e+01;3.587e-01;1.250e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.146e+01;1.150e+00;4.306e-01;3.744e-01;-1.608e+00;-1.398e+00;1.116e+00;1.000e+01;3.564e-01;1.251e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.147e+01;1.150e+00;4.278e-01;3.720e-01;-1.609e+00;-1.399e+00;1.116e+00;1.000e+01;3.542e-01;1.251e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.148e+01;1.150e+00;4.250e-01;3.696e-01;-1.609e+00;-1.399e+00;1.116e+00;1.000e+01;3.520e-01;1.252e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.149e+01;1.150e+00;4.222e-01;3.672e-01;-1.610e+00;-1.400e+00;1.116e+00;1.000e+01;3.497e-01;1.253e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.150e+01;1.150e+00;4.194e-01;3.647e-01;-1.611e+00;-1.401e+00;1.116e+00;1.000e+01;3.474e-01;1.253e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.151e+01;1.150e+00;4.166e-01;3.622e-01;-1.612e+00;-1.401e+00;1.116e+00;1.000e+01;3.451e-01;1.254e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.152e+01;1.150e+00;4.137e-01;3.597e-01;-1.612e+00;-1.402e+00;1.116e+00;1.000e+01;3.428e-01;1.255e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.153e+01;1.150e+00;4.108e-01;3.572e-01;-1.613e+00;-1.403e+00;1.116e+00;1.000e+01;3.405e-01;1.255e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.154e+01;1.150e+00;4.079e-01;3.547e-01;-1.614e+00;-1.403e+00;1.116e+00;9.999e+00;3.381e-01;1.256e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.155e+01;1.150e+00;4.050e-01;3.522e-01;-1.615e+00;-1.404e+00;1.116e+00;9.999e+00;3.358e-01;1.257e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.156e+01;1.150e+00;4.021e-01;3.496e-01;-1.615e+00;-1.405e+00;1.116e+00;9.999e+00;3.334e-01;1.257e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.157e+01;1.150e+00;3.991e-01;3.470e-01;-1.616e+00;-1.405e+00;1.116e+00;9.999e+00;3.310e-01;1.258e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.158e+01;1.150e+00;3.961e-01;3.444e-01;-1.617e+00;-1.406e+00;1.116e+00;9.999e+00;3.286e-01;1.258e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.159e+01;1.150e+00;3.931e-01;3.418e-01;-1.618e+00;-1.407e+00;1.116e+00;9.999e+00;3.262e-01;1.259e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.160e+01;1.150e+00;3.901e-01;3.392e-01;-1.618e+00;-1.407e+00;1.116e+00;9.999e+00;3.237e-01;1.260e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.161e+01;1.150e+00;3.870e-01;3.365e-01;-1.619e+00;-1.408e+00;1.116e+00;9.999e+00;3.212e-01;1.260e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.162e+01;1.150e+00;3.839e-01;3.338e-01;-1.620e+00;-1.409e+00;1.116e+00;9.999e+00;3.187e-01;1.261e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.163e+01;1.150e+00;3.808e-01;3.311e-01;-1.621e+00;-1.409e+00;1.116e+00;9.999e+00;3.162e-01;1.262e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.164e+01;1.150e+00;3.777e-01;3.284e-01;-1.622e+00;-1.410e+00;1.116e+00;9.999e+00;3.137e-01;1.262e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.165e+01;1.150e+00;3.745e-01;3.257e-01;-1.622e+00;-1.411e+00;1.116e+00;9.999e+00;3.112e-01;1.263e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.166e+01;1.150e+00;3.713e-01;3.229e-01;-1.623e+00;-1.411e+00;1.116e+00;9.999e+00;3.086e-01;1.263e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.167e+01;1.150e+00;3.681e-01;3.201e-01;-1.624e+00;-1.412e+00;1.116e+00;9.999e+00;3.060e-01;1.264e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.168e+01;1.150e+00;3.649e-01;3.173e-01;-1.625e+00;-1.413e+00;1.116e+00;9.999e+00;3.034e-01;1.265e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.169e+01;1.150e+00;3.616e-01;3.145e-01;-1.625e+00;-1.413e+00;1.116e+00;9.999e+00;3.007e-01;1.265e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.170e+01;1.150e+00;3.583e-01;3.116e-01;-1.626e+00;-1.414e+00;1.116e+00;9.999e+00;2.981e-01;1.266e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.171e+01;1.150e+00;3.550e-01;3.087e-01;-1.627e+00;-1.415e+00;1.116e+00;9.999e+00;2.954e-01;1.267e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.172e+01;1.150e+00;3.517e-01;3.058e-01;-1.628e+00;-1.415e+00;1.116e+00;9.999e+00;2.927e-01;1.267e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.173e+01;1.150e+00;3.483e-01;3.028e-01;-1.628e+00;-1.416e+00;1.116e+00;9.999e+00;2.899e-01;1.268e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.174e+01;1.150e+00;3.449e-01;2.999e-01;-1.629e+00;-1.417e+00;1.116e+00;9.999e+00;2.872e-01;1.269e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.175e+01;1.150e+00;3.414e-01;2.969e-01;-1.630e+00;-1.417e+00;1.116e+00;9.999e+00;2.844e-01;1.269e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.176e+01;1.150e+00;3.379e-01;2.938e-01;-1.631e+00;-1.418e+00;1.116e+00;9.999e+00;2.815e-01;1.270e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.177e+01;1.150e+00;3.344e-01;2.908e-01;-1.631e+00;-1.419e+00;1.116e+00;1.000e+01;2.787e-01;1.270e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.178e+01;1.150e+00;3.308e-01;2.877e-01;-1.632e+00;-1.419e+00;1.116e+00;1.000e+01;2.758e-01;1.271e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.179e+01;1.150e+00;3.272e-01;2.846e-01;-1.633e+00;-1.420e+00;1.116e+00;1.000e+01;2.729e-01;1.272e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.180e+01;1.150e+00;3.236e-01;2.814e-01;-1.634e+00;-1.421e+00;1.116e+00;1.000e+01;2.699e-01;1.272e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.181e+01;1.150e+00;3.199e-01;2.782e-01;-1.634e+00;-1.421e+00;1.115e+00;1.000e+01;2.670e-01;1.273e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.182e+01;1.150e+00;3.162e-01;2.750e-01;-1.635e+00;-1.422e+00;1.115e+00;1.000e+01;2.640e-01;1.274e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.183e+01;1.150e+00;3.124e-01;2.717e-01;-1.636e+00;-1.423e+00;1.115e+00;1.000e+01;2.609e-01;1.274e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.184e+01;1.150e+00;3.086e-01;2.684e-01;-1.637e+00;-1.423e+00;1.115e+00;1.000e+01;2.578e-01;1.275e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.185e+01;1.150e+00;3.048e-01;2.650e-01;-1.637e+00;-1.424e+00;1.115e+00;1.000e+01;2.547e-01;1.275e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.186e+01;1.150e+00;3.009e-01;2.616e-01;-1.638e+00;-1.424e+00;1.115e+00;1.000e+01;2.515e-01;1.276e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.187e+01;1.150e+00;2.969e-01;2.582e-01;-1.639e+00;-1.425e+00;1.115e+00;1.000e+01;2.483e-01;1.277e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.188e+01;1.150e+00;2.929e-01;2.547e-01;-1.640e+00;-1.426e+00;1.115e+00;1.000e+01;2.451e-01;1.277e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.189e+01;1.150e+00;2.889e-01;2.512e-01;-1.640e+00;-1.426e+00;1.115e+00;1.000e+01;2.418e-01;1.278e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.190e+01;1.150e+00;2.848e-01;2.476e-01;-1.641e+00;-1.427e+00;1.115e+00;1.000e+01;2.385e-01;1.279e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.191e+01;1.150e+00;2.806e-01;2.440e-01;-1.642e+00;-1.428e+00;1.115e+00;1.000e+01;2.351e-01;1.279e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.192e+01;1.150e+00;2.764e-01;2.403e-01;-1.643e+00;-1.428e+00;1.115e+00;1.000e+01;2.316e-01;1.280e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.193e+01;1.150e+00;2.721e-01;2.366e-01;-1.643e+00;-1.429e+00;1.115e+00;1.000e+01;2.282e-01;1.280e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.194e+01;1.150e+00;2.677e-01;2.328e-01;-1.644e+00;-1.430e+00;1.115e+00;1.000e+01;2.246e-01;1.281e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.195e+01;1.150e+00;2.633e-01;2.290e-01;-1.645e+00;-1.430e+00;1.115e+00;1.000e+01;2.210e-01;1.282e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.196e+01;1.150e+00;2.588e-01;2.250e-01;-1.646e+00;-1.431e+00;1.115e+00;1.000e+01;2.174e-01;1.282e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.197e+01;1.150e+00;2.542e-01;2.211e-01;-1.646e+00;-1.432e+00;1.115e+00;1.000e+01;2.136e-01;1.283e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.198e+01;1.150e+00;2.496e-01;2.170e-01;-1.647e+00;-1.432e+00;1.115e+00;1.000e+01;2.099e-01;1.284e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.199e+01;1.150e+00;2.448e-01;2.129e-01;-1.648e+00;-1.433e+00;1.115e+00;1.000e+01;2.060e-01;1.284e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.200e+01;1.150e+00;2.400e-01;2.087e-01;-1.649e+00;-1.434e+00;1.115e+00;1.000e+01;2.021e-01;1.285e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.201e+01;1.150e+00;2.351e-01;2.044e-01;-1.649e+00;-1.434e+00;1.115e+00;1.000e+01;1.980e-01;1.285e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.202e+01;1.150e+00;2.300e-01;2.000e-01;-1.650e+00;-1.435e+00;1.115e+00;1.000e+01;1.939e-01;1.286e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.203e+01;1.150e+00;2.249e-01;1.956e-01;-1.651e+00;-1.436e+00;1.115e+00;1.000e+01;1.898e-01;1.287e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.204e+01;1.150e+00;2.196e-01;1.910e-01;-1.652e+00;-1.436e+00;1.115e+00;1.000e+01;1.855e-01;1.287e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.205e+01;1.150e+00;2.143e-01;1.863e-01;-1.652e+00;-1.437e+00;1.115e+00;1.000e+01;1.811e-01;1.288e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.206e+01;1.150e+00;2.088e-01;1.815e-01;-1.653e+00;-1.438e+00;1.115e+00;1.000e+01;1.766e-01;1.289e+00;1.055e+00;1.000e+00;1.301e+00;1.000e+00
4.207e+01;1.150e+00;2.031e-01;1.766e-01;-1.654e+00;-1.438e+00;1.115e+00;1.000e+01;1.720e-01;1.289e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.208e+01;1.150e+00;1.973e-01;1.716e-01;-1.655e+00;-1.439e+00;1.115e+00;1.000e+01;1.672e-01;1.290e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.209e+01;1.150e+00;1.913e-01;1.664e-01;-1.655e+00;-1.439e+00;1.115e+00;1.000e+01;1.623e-01;1.290e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.210e+01;1.150e+00;1.852e-01;1.610e-01;-1.656e+00;-1.440e+00;1.115e+00;1.000e+01;1.573e-01;1.291e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.211e+01;1.150e+00;1.788e-01;1.555e-01;-1.657e+00;-1.441e+00;1.115e+00;1.000e+01;1.521e-01;1.292e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.212e+01;1.150e+00;1.723e-01;1.498e-01;-1.658e+00;-1.441e+00;1.115e+00;1.000e+01;1.467e-01;1.292e+00;1.055e+00;9.999e-01;1.301e+00;1.000e+00
4.213e+01;1.150e+00;1.654e-01;1.439e-01;-1.658e+00;-1.442e+00;1.115e+00;1.000e+01;1.411e-01;1.293e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.214e+01;1.150e+00;1.583e-01;1.377e-01;-1.659e+00;-1.443e+00;1.115e+00;1.000e+01;1.352e-01;1.294e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.215e+01;1.150e+00;1.509e-01;1.312e-01;-1.660e+00;-1.443e+00;1.115e+00;1.000e+01;1.291e-01;1.294e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.216e+01;1.150e+00;1.431e-01;1.245e-01;-1.661e+00;-1.444e+00;1.115e+00;1.000e+01;1.227e-01;1.295e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.217e+01;1.150e+00;1.349e-01;1.173e-01;-1.661e+00;-1.445e+00;1.115e+00;1.000e+01;1.159e-01;1.295e+00;1.055e+00;9.999e-01;1.301e+00;9.999e-01
4.218e+01;1.150e+00;1.262e-01;1.097e-01;-1.662e+00;-1.445e+00;1.115e+00;1.000e+01;1.086e-01;1.296e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.219e+01;1.150e+00;1.169e-01;1.016e-01;-1.663e+00;-1.446e+00;1.115e+00;1.000e+01;1.008e-01;1.297e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.220e+01;1.150e+00;1.068e-01;9.283e-02;-1.664e+00;-1.447e+00;1.115e+00;1.000e+01;9.227e-02;1.297e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.221e+01;1.150e+00;9.676e-02;8.414e-02;-1.664e+00;-1.447e+00;1.115e+00;1.000e+01;8.378e-02;1.298e+00;1.055e+00;9.998e-01;1.301e+00;9.999e-01
4.222e+01;1.150e+00;8.747e-02;7.606e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;7.579e-02;1.298e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.222e+01;1.150e+00;8.174e-02;7.108e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;7.080e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.661e-02;6.662e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.626e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.661e-02;6.662e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.626e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.661e-02;6.662e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.626e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.661e-02;6.662e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.626e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.661e-02;6.662e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.626e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.661e-02;6.662e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.626e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.661e-02;6.662e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.626e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.661e-02;6.662e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.626e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.661e-02;6.662e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.625e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.660e-02;6.661e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.625e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.659e-02;6.660e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.624e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.657e-02;6.658e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.622e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.652e-02;6.654e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.617e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.643e-02;6.646e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.609e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.624e-02;6.629e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.592e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.586e-02;6.596e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.559e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.509e-02;6.530e-02;-1.665e+00;-1.448e+00;1.115e+00;1.000e+01;6.490e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.354e-02;6.395e-02;-1.666e+00;-1.448e+00;1.115e+00;1.000e+01;6.352e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;7.195e-02;6.257e-02;-1.666e+00;-1.448e+00;1.115e+00;1.000e+01;6.211e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;6.869e-02;5.973e-02;-1.666e+00;-1.448e+00;1.115e+00;1.000e+01;5.926e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.223e+01;1.150e+00;6.533e-02;5.681e-02;-1.666e+00;-1.449e+00;1.115e+00;1.000e+01;5.636e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.224e+01;1.150e+00;6.190e-02;5.382e-02;-1.666e+00;-1.449e+00;1.115e+00;1.000e+01;5.347e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.224e+01;1.150e+00;5.841e-02;5.080e-02;-1.666e+00;-1.449e+00;1.115e+00;1.000e+01;5.060e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.224e+01;1.150e+00;5.492e-02;4.776e-02;-1.666e+00;-1.449e+00;1.115e+00;1.000e+01;4.779e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.224e+01;1.150e+00;5.144e-02;4.473e-02;-1.666e+00;-1.449e+00;1.115e+00;1.000e+01;4.503e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.224e+01;1.150e+00;4.800e-02;4.174e-02;-1.666e+00;-1.449e+00;1.115e+00;1.000e+01;4.236e-02;1.299e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.225e+01;1.150e+00;4.463e-02;3.880e-02;-1.666e+00;-1.449e+00;1.115e+00;1.000e+01;3.978e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.225e+01;1.150e+00;4.133e-02;3.594e-02;-1.667e+00;-1.449e+00;1.115e+00;1.000e+01;3.730e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.225e+01;1.150e+00;3.504e-02;3.047e-02;-1.667e+00;-1.449e+00;1.115e+00;1.000e+01;3.264e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.226e+01;1.150e+00;2.977e-02;2.589e-02;-1.667e+00;-1.449e+00;1.115e+00;1.000e+01;2.881e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.226e+01;1.150e+00;2.489e-02;2.164e-02;-1.667e+00;-1.449e+00;1.115e+00;1.000e+01;2.532e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.226e+01;1.150e+00;2.043e-02;1.776e-02;-1.667e+00;-1.449e+00;1.115e+00;1.000e+01;2.218e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.227e+01;1.150e+00;1.638e-02;1.424e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.936e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.227e+01;1.150e+00;1.325e-02;1.152e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.720e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.227e+01;1.150e+00;1.040e-02;9.041e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.526e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.228e+01;1.150e+00;7.816e-03;6.798e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.351e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.228e+01;1.150e+00;5.722e-03;4.976e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.210e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.228e+01;1.150e+00;3.817e-03;3.319e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.083e-02;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.228e+01;1.150e+00;2.088e-03;1.816e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.675e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.229e+01;1.150e+00;5.237e-04;4.556e-04;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.636e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.229e+01;1.150e+00;-8.894e-04;-7.734e-04;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.703e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.229e+01;1.150e+00;-2.163e-03;-1.881e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.865e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.230e+01;1.150e+00;-3.309e-03;-2.878e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.112e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.230e+01;1.150e+00;-4.341e-03;-3.774e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.438e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.230e+01;1.150e+00;-5.266e-03;-4.579e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.835e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.230e+01;1.150e+00;-6.095e-03;-5.300e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.295e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.231e+01;1.150e+00;-6.837e-03;-5.946e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.813e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.231e+01;1.150e+00;-7.219e-03;-6.278e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.543e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.231e+01;1.150e+00;-7.549e-03;-6.564e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.307e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.231e+01;1.150e+00;-7.869e-03;-6.842e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.084e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.231e+01;1.150e+00;-8.175e-03;-7.108e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.875e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.232e+01;1.150e+00;-8.744e-03;-7.602e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.497e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.232e+01;1.150e+00;-9.256e-03;-8.048e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.168e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.232e+01;1.150e+00;-9.710e-03;-8.442e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.882e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.232e+01;1.150e+00;-1.011e-02;-8.791e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.634e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.233e+01;1.150e+00;-1.046e-02;-9.097e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.418e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.233e+01;1.150e+00;-1.077e-02;-9.363e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.231e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.233e+01;1.150e+00;-1.103e-02;-9.597e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.068e-03;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.234e+01;1.150e+00;-1.127e-02;-9.799e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.270e-04;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.234e+01;1.150e+00;-1.147e-02;-9.973e-03;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.050e-04;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.234e+01;1.150e+00;-1.164e-02;-1.013e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.990e-04;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.234e+01;1.150e+00;-1.180e-02;-1.026e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.060e-04;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.235e+01;1.150e+00;-1.193e-02;-1.037e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.260e-04;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.235e+01;1.150e+00;-1.215e-02;-1.056e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.950e-04;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.236e+01;1.150e+00;-1.229e-02;-1.069e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.050e-04;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.236e+01;1.150e+00;-1.241e-02;-1.079e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.350e-04;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.237e+01;1.150e+00;-1.250e-02;-1.087e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.810e-04;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.237e+01;1.150e+00;-1.257e-02;-1.093e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.400e-04;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.238e+01;1.150e+00;-1.262e-02;-1.097e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.070e-04;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.238e+01;1.150e+00;-1.266e-02;-1.101e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.303e-05;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.239e+01;1.150e+00;-1.269e-02;-1.104e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.303e-05;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.239e+01;1.150e+00;-1.272e-02;-1.106e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.903e-05;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.240e+01;1.150e+00;-1.274e-02;-1.107e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.803e-05;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.240e+01;1.150e+00;-1.275e-02;-1.109e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.903e-05;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.241e+01;1.150e+00;-1.276e-02;-1.110e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.203e-05;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.241e+01;1.150e+00;-1.277e-02;-1.110e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.703e-05;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.242e+01;1.150e+00;-1.278e-02;-1.111e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.303e-05;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.242e+01;1.150e+00;-1.278e-02;-1.111e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.003e-05;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.243e+01;1.150e+00;-1.279e-02;-1.112e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;8.032e-06;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.243e+01;1.150e+00;-1.279e-02;-1.112e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;6.032e-06;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.244e+01;1.150e+00;-1.279e-02;-1.112e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;5.031e-06;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.244e+01;1.150e+00;-1.279e-02;-1.112e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;4.031e-06;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.245e+01;1.150e+00;-1.279e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;3.030e-06;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.245e+01;1.150e+00;-1.279e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.031e-06;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.246e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.031e-06;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.246e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.031e-06;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.247e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.031e-06;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.247e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.031e-06;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.248e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.031e-06;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.249e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;3.040e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.250e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;2.947e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.251e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;2.824e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.252e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;2.681e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.252e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.530e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.253e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.384e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.254e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.250e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.255e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.131e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.256e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.019e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.257e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.899e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.258e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.761e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.259e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.603e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.260e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.425e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.261e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.220e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.262e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.744e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.263e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.768e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.264e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.268e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.265e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.368e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.266e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.740e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.267e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-8.795e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.268e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.256e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.269e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.588e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.270e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.872e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.271e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.110e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.272e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.309e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.273e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.471e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.274e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.592e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.275e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.666e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.276e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.682e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.277e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.639e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.278e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.536e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.279e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.376e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.280e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.164e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.281e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.899e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.282e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.581e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.283e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.219e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.284e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-8.343e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.285e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.517e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.286e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-9.023e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.287e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.398e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.288e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.326e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.289e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.854e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.290e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.001e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.291e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.190e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.292e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.365e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.293e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.535e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.294e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.710e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.295e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.894e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.296e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.094e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.297e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.321e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
