time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.591e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.919e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.310e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.756e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.241e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.742e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.244e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.737e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.212e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.656e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.051e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.385e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.651e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.846e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.970e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.298e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.023e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.299e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.007e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.300e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.921e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.301e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.758e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.302e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.511e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.303e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.182e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.304e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.785e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.305e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.341e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.306e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.867e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.307e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;5.376e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.308e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;4.880e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.309e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;4.393e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.310e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;3.933e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.311e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;3.516e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.312e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;3.157e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.313e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.866e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.314e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.654e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.315e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.524e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.316e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.468e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.317e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.472e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.318e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.520e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.319e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.595e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.320e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.674e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.321e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.739e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.322e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.782e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.323e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.805e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.324e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.816e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.325e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.820e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.326e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.818e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.327e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.802e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.328e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.761e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.329e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.688e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.330e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.588e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.331e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.476e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.332e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.365e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.333e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.262e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.334e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.168e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.335e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.079e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.336e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.997e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.337e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.918e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.338e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.836e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.339e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.745e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.340e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.643e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.341e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.534e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.342e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.424e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.343e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.319e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.344e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.224e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.345e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.143e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.346e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.072e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.347e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.010e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.348e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.544e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.349e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.057e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.350e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.657e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.351e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.398e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.352e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.390e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.353e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.776e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.354e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.668e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.355e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.107e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.356e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.292e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.357e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.511e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.358e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.746e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.359e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.979e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.360e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.193e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.361e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.380e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.362e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.533e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.363e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.649e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.364e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.726e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.365e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.766e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.366e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.770e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.367e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.747e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.368e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.710e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.369e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.672e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.370e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.642e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.371e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.622e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.372e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.610e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.373e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.598e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.374e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.577e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.375e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.545e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.376e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.506e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.377e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.468e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.378e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.441e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.379e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.431e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.380e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.436e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.381e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.447e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.382e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.459e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.383e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.475e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.384e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.499e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.385e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.540e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.386e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.603e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.387e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.689e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.388e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.798e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.389e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.931e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.390e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.095e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.391e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.287e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.392e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.496e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.393e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.700e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.394e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.883e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.395e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.025e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.396e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.106e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.397e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.110e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.398e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.027e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.399e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.858e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.400e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.618e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.401e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.321e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.402e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.983e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.403e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.613e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.404e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.225e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.405e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.832e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.406e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.450e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.407e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.091e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.408e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.708e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.409e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.963e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.410e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.713e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.411e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.644e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.412e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.147e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.413e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.174e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.414e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.629e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.415e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.646e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.416e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.155e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.417e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-8.399e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.418e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.588e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.419e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.803e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.420e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.389e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.421e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.063e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.422e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.150e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.423e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.340e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.424e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.455e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.487e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.440e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.322e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.145e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.186e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.484e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.349e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.311e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.205e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-8.476e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.293e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.740e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.171e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.567e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.914e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.425e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.210e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.426e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.468e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.426e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.712e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.426e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.960e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.427e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.223e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.428e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.506e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.429e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.807e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.430e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.116e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.431e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.425e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.432e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.726e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.433e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.008e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.434e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.261e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.435e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.470e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.436e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.612e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.437e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.663e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.438e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.614e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.439e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.477e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.440e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.275e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.441e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.038e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.442e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.791e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.443e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.556e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.444e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.352e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.445e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.192e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.446e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.083e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.447e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.029e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.448e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.019e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.449e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.034e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.450e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.055e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.451e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.072e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.452e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.076e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.453e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.062e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.454e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.029e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.455e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.979e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.456e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.912e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.457e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.819e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.458e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.692e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.459e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.533e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.460e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.350e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.461e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.158e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.462e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.968e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.463e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.792e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.464e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.635e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.465e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.496e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.466e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.369e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.467e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.246e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.468e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.121e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.469e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.985e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.470e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.828e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.471e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.642e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.472e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.426e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.473e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.180e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.474e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.901e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.475e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.589e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.476e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.246e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.477e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-8.755e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.478e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.762e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.479e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.209e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.480e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.304e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.481e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.340e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.482e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.455e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.483e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.980e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.484e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.495e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.485e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.982e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.486e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.418e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.487e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.785e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.488e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.071e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.489e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.275e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.490e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.407e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.491e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.481e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.492e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.519e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.493e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.544e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.494e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.579e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.495e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.636e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.496e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.712e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.497e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.804e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.498e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.904e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.499e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.008e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.500e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.110e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.501e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.208e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.502e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.296e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.503e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.365e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.504e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.402e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.505e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.400e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.506e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.361e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.507e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.290e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.508e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.192e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.509e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.072e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.510e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.929e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.511e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.756e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.512e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.544e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.513e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.284e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.514e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.968e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.515e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.598e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.516e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.181e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.517e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.736e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.518e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.282e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.519e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.841e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.520e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.435e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.521e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.079e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.522e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.819e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.523e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.359e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.524e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.272e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.525e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.403e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.526e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.850e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.527e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.224e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.528e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.212e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.529e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.397e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.530e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-8.762e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.531e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.124e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.532e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.375e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.533e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.621e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.534e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.855e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.535e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.079e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.536e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.293e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.537e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.495e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.538e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.678e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.539e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.840e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.540e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.984e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.541e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.118e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.542e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.242e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.543e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.348e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.544e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.421e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.545e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.445e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.546e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.422e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.547e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.364e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.548e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.282e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.549e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.186e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.550e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.083e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.551e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.981e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.552e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.881e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.553e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.779e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.554e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.667e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.555e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.545e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.556e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.418e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.557e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.294e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.558e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.184e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.559e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.101e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.560e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.058e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.561e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.063e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.562e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.115e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.563e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.205e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.564e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.325e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.565e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.470e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.566e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.628e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.567e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.785e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.568e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.924e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.569e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.029e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.570e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.091e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.571e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.108e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.572e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.079e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.573e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.007e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.574e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.891e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.575e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.730e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.576e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.530e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.577e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.305e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.578e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.063e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.579e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.802e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.580e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.520e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.581e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.219e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.582e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-9.015e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.583e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.693e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.584e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.152e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.585e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.690e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.586e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.859e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.587e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.029e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
4.588e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.486e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.589e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.943e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.590e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.384e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.591e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.790e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.592e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.143e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
4.593e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.428e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.594e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.636e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.595e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.760e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.596e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.797e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.597e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.752e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
