time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
4.598e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.639e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.599e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.478e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.600e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.283e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.601e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.064e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.602e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.826e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.603e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.572e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.604e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.315e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.605e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.074e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.606e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.866e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.607e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.704e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.608e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.584e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.609e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.497e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.610e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.430e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.611e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.369e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.612e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.304e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.613e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.226e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.614e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.130e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.615e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.017e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.616e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.910e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.617e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.595e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.618e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.303e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.619e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.085e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.620e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.982e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.621e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.043e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.622e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.298e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.623e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.759e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.624e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.461e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.625e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.487e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.626e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.922e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.627e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.792e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.628e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.017e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.629e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.424e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.630e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.791e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.631e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.904e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.632e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.615e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.633e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.869e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.634e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.698e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.635e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.203e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.636e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.494e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.637e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.655e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.638e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.746e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.639e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.808e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.640e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.839e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.641e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.796e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.642e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.636e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.643e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.316e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.644e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.145e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.645e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.798e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.646e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.559e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.647e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.311e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.648e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-7.934e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.649e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-9.354e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.650e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.056e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.651e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.160e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.652e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.254e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.653e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.347e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.654e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.448e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.655e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.563e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.656e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.689e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.657e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.818e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.658e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.938e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.659e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-2.045e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.660e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-2.137e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.661e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;-2.213e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.662e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;-2.262e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.663e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;-2.276e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.664e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;-2.244e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.665e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;-2.162e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.666e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;-2.027e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.667e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;-1.839e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.668e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;-1.601e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.669e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;-1.318e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.670e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;-1.006e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.671e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.998e+00;-6.925e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.672e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-4.060e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.673e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.661e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.674e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.886e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.675e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.462e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.676e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.110e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.677e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.018e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.678e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.075e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.679e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-6.988e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.680e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-3.112e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.681e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-5.904e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.682e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-8.862e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.683e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.185e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.684e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.482e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.685e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.773e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.686e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-2.058e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.687e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-2.336e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.688e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.605e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.689e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.861e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.690e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.096e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.691e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.302e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.692e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.475e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.693e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.611e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.694e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.705e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.695e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.759e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.696e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.775e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.697e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.751e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.698e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.682e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.699e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.554e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.700e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.361e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.701e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.099e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.702e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.769e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.703e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.370e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.704e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.908e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.705e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.395e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.706e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-8.458e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.707e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.759e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.708e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.037e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.709e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.817e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.710e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.446e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.711e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.983e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.712e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.483e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.713e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.928e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.714e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.302e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.715e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.591e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.716e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.792e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.717e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.901e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.718e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.923e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.719e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.862e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.720e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.732e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.721e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.550e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.722e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.329e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.723e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.083e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.724e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.824e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.725e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.571e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.726e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.344e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
4.727e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.160e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.728e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.036e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.729e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.976e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.730e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.979e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.731e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.028e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.732e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.105e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.733e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.192e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.734e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.276e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.735e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.352e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.736e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.418e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.737e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.475e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.738e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.519e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.739e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.543e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.740e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.540e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.741e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.501e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.742e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.419e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.743e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.287e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.744e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.103e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.745e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.875e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.746e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.614e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.747e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.341e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.748e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.072e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.749e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.203e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.750e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.920e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.751e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.860e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.752e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.953e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.753e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.063e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.754e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.726e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.755e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.512e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.756e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.210e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.757e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.808e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.758e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-8.269e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.759e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-9.473e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.760e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.027e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.761e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.056e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.762e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.025e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.763e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-9.289e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.764e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-7.651e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.765e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.348e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.766e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.445e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.767e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.815e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.768e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.840e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.769e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.999e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.770e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.331e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.771e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.766e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.772e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.198e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.773e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.617e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.774e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.008e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.775e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.353e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.776e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.642e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.777e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.875e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.778e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.049e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.779e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.160e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.780e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.202e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.781e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.176e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.782e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.093e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.783e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.971e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.784e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.825e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.785e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.661e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.786e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.480e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.787e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.288e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.788e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.102e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.789e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.934e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.790e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.793e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.791e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.684e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.792e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.613e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.793e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.587e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.794e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.615e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.795e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.705e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.796e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.853e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.797e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.044e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.798e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.253e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.799e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.461e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.800e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.650e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.801e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.804e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
4.802e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.908e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.803e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.951e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.804e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.936e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.805e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.876e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.806e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.791e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.807e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.697e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.808e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.604e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.809e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.513e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.810e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.414e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.811e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.293e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.812e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.140e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.813e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.949e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.814e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.722e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.815e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.473e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.816e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.215e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.817e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.959e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.818e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.702e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.819e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.434e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.820e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.147e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.821e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.453e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.822e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.509e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.823e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.942e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.824e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.041e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.825e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.569e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.826e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.988e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.827e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.878e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.828e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.575e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.829e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.182e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.830e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.031e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.831e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.936e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.832e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.725e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.833e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.026e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.834e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.142e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.835e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.211e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.836e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.228e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.837e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.201e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.838e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.148e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.839e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.076e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.840e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.863e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.841e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.735e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.842e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.366e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.843e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.764e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.844e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.948e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.845e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.963e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.846e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.341e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.847e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-2.313e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.848e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-4.611e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.849e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-7.137e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.850e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-9.995e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.851e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.318e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.852e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.655e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.853e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.990e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.854e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-2.303e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.855e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-2.581e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.856e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-2.813e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.857e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-2.992e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.858e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-3.112e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.859e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-3.171e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.860e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.175e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.861e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.131e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.862e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.044e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.863e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.908e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.864e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.711e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.865e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.445e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.866e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.111e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.867e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.718e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.868e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.287e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.869e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-8.413e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.870e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.945e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.871e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.797e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.872e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.801e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.873e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.891e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.874e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.260e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.875e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.583e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.876e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.854e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.877e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.068e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.878e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.219e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.879e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.299e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.880e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.309e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.881e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.259e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.882e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.162e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.883e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.029e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.884e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.871e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.885e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.706e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.886e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.544e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.887e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.380e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.888e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.200e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.889e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;9.938e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.890e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;7.605e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.891e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;5.091e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.892e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.561e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.893e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.829e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.894e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;-1.940e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.895e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.767e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.896e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.255e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.897e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.315e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.898e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.843e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.899e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.805e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.900e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.266e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.901e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.334e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.902e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.144e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.903e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.853e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.904e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.617e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.905e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.734e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.906e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.683e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.907e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.568e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.908e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.603e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.909e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.046e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.910e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-9.075e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.911e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.534e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.912e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.779e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.913e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-7.600e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.914e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.091e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.915e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.458e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.916e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.837e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.917e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.201e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.918e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.520e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.919e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.773e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.920e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.943e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.921e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.024e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.922e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.021e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.923e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.945e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.924e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.805e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.925e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.612e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.926e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.378e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.927e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.114e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.928e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.830e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.929e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.537e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
