time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
4.930e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-1.252e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.931e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-9.860e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.932e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-7.444e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.933e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.185e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.934e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-2.994e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.935e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-8.660e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.936e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.171e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.937e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.111e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.938e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.941e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.939e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;6.619e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.940e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;8.110e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.941e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.428e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.942e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.065e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.943e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.186e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
4.944e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.310e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.945e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.433e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.946e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.544e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.947e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.632e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.948e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.691e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.949e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.722e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.950e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.738e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.951e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.762e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.952e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.814e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.953e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.907e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.954e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.042e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.955e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.217e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.956e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.423e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.957e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.646e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.958e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.863e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.959e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.050e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.960e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.189e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.961e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;3.261e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.962e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;3.253e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.963e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;3.162e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.964e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;3.005e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.965e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.810e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.966e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.599e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.967e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.385e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.968e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.172e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.969e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;1.960e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.970e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.745e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.971e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.522e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.972e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.288e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.973e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.039e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.974e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;7.746e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.975e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;4.949e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.976e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.087e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.977e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.630e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.978e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.105e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.979e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.096e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.980e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.544e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.981e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-7.387e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.982e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-7.633e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.983e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-7.382e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.984e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-6.764e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.985e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-5.865e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.986e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-4.677e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.987e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-3.066e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
4.988e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;-8.101e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.989e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.215e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.990e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;5.882e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.991e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;9.868e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.992e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.381e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.993e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;1.737e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.994e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.029e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.995e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.244e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.996e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.382e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.997e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.451e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.998e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.458e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
4.999e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;1.000e+01;2.409e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.000e+01;1.150e+00;-1.280e-02;-1.113e-02;-1.667e+00;-1.450e+00;1.115e+00;9.999e+00;2.310e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.166e-02;-1.060e-02;-1.250e+00;-1.136e+00;1.072e+00;9.999e+00;2.170e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.166e-02;-1.060e-02;-1.250e+00;-1.136e+00;1.072e+00;9.999e+00;2.009e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.166e-02;-1.060e-02;-1.250e+00;-1.136e+00;1.072e+00;9.999e+00;1.851e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.000e+01;1.100e+00;-1.166e-02;-1.060e-02;-1.250e+00;-1.136e+00;1.072e+00;9.999e+00;1.718e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.000e+01;1.100e+00;-1.167e-02;-1.061e-02;-1.250e+00;-1.137e+00;1.072e+00;9.999e+00;1.622e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.000e+01;1.100e+00;-1.168e-02;-1.062e-02;-1.251e+00;-1.137e+00;1.072e+00;9.999e+00;1.568e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.000e+01;1.100e+00;-1.170e-02;-1.063e-02;-1.252e+00;-1.138e+00;1.072e+00;9.998e+00;1.547e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.173e-02;-1.067e-02;-1.254e+00;-1.140e+00;1.072e+00;9.998e+00;1.541e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.180e-02;-1.073e-02;-1.257e+00;-1.143e+00;1.072e+00;9.998e+00;1.535e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.190e-02;-1.082e-02;-1.264e+00;-1.149e+00;1.072e+00;9.998e+00;1.523e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.203e-02;-1.094e-02;-1.278e+00;-1.162e+00;1.072e+00;9.998e+00;1.515e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.210e-02;-1.100e-02;-1.292e+00;-1.174e+00;1.071e+00;9.999e+00;1.523e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.212e-02;-1.102e-02;-1.305e+00;-1.186e+00;1.071e+00;9.999e+00;1.556e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.213e-02;-1.103e-02;-1.317e+00;-1.197e+00;1.071e+00;9.999e+00;1.624e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.214e-02;-1.104e-02;-1.329e+00;-1.208e+00;1.071e+00;9.999e+00;1.731e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.215e-02;-1.104e-02;-1.351e+00;-1.228e+00;1.070e+00;9.999e+00;1.874e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.215e-02;-1.105e-02;-1.371e+00;-1.247e+00;1.070e+00;9.999e+00;2.040e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.217e-02;-1.106e-02;-1.407e+00;-1.279e+00;1.069e+00;9.999e+00;2.212e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.000e+01;1.100e+00;-1.218e-02;-1.107e-02;-1.437e+00;-1.307e+00;1.068e+00;9.999e+00;2.372e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.001e+01;1.100e+00;-1.219e-02;-1.108e-02;-1.463e+00;-1.330e+00;1.068e+00;9.999e+00;2.511e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.001e+01;1.100e+00;-1.221e-02;-1.110e-02;-1.502e+00;-1.366e+00;1.067e+00;9.999e+00;2.628e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.001e+01;1.100e+00;-1.222e-02;-1.111e-02;-1.531e+00;-1.391e+00;1.066e+00;9.999e+00;2.728e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.001e+01;1.100e+00;-1.224e-02;-1.112e-02;-1.550e+00;-1.409e+00;1.066e+00;9.999e+00;2.821e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.001e+01;1.100e+00;-1.225e-02;-1.113e-02;-1.564e+00;-1.422e+00;1.065e+00;9.999e+00;2.921e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.002e+01;1.100e+00;-1.225e-02;-1.114e-02;-1.573e+00;-1.430e+00;1.065e+00;9.999e+00;3.041e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.002e+01;1.100e+00;-1.226e-02;-1.114e-02;-1.580e+00;-1.436e+00;1.065e+00;9.999e+00;3.196e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.002e+01;1.100e+00;-1.226e-02;-1.115e-02;-1.585e+00;-1.440e+00;1.065e+00;9.999e+00;3.385e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.002e+01;1.100e+00;-1.227e-02;-1.115e-02;-1.590e+00;-1.446e+00;1.065e+00;9.999e+00;3.598e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.003e+01;1.100e+00;-1.227e-02;-1.115e-02;-1.593e+00;-1.448e+00;1.065e+00;1.000e+01;3.814e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.003e+01;1.100e+00;-1.227e-02;-1.115e-02;-1.594e+00;-1.449e+00;1.065e+00;1.000e+01;4.018e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.004e+01;1.100e+00;-1.227e-02;-1.115e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.206e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.004e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.378e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.005e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.530e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.006e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.647e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.007e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.716e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.007e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.726e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.008e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.679e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.009e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.575e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.010e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.420e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.011e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.224e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.012e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.001e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.013e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.764e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.014e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.526e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.015e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.298e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.016e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.091e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.911e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.763e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.644e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.545e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.453e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.363e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.278e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.205e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.150e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.120e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.115e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.131e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.154e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.174e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.184e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.018e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.189e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.019e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.196e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.020e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.209e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.021e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.231e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.022e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.271e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.023e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.335e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.024e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.423e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.025e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.526e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.026e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.640e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.027e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.771e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.028e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.921e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.029e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.089e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.030e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.271e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.031e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.458e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.032e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.637e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.033e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.792e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.034e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.906e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.035e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.968e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.036e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.973e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.037e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.930e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.038e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.856e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.039e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.769e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.040e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.675e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.041e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.568e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.042e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.436e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.043e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.269e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.044e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.068e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.045e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.837e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.046e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.591e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.047e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.351e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.048e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.132e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.049e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.943e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.050e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.780e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.051e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.641e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.052e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.521e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.053e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.415e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.054e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.319e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.055e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.238e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.056e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.189e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.057e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.193e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.058e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.273e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.059e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.438e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.060e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.687e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.061e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.011e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.062e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.398e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.063e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.837e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.064e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.316e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.065e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.819e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.066e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.334e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.067e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.843e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.068e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.323e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.069e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.747e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.070e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.096e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.071e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.362e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.072e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.539e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.073e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.621e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.074e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.606e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.075e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.491e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.076e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.279e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.077e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.970e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.078e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.563e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.079e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.066e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.080e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.496e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.081e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.887e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.082e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.271e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.083e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.681e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.084e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.144e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.085e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.681e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.086e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.303e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.087e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.004e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.088e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.669e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.089e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.720e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.090e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.076e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.091e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.726e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.092e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.681e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.093e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.243e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.094e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.508e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.095e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.693e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.096e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.248e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.097e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.968e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.098e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.198e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.099e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.036e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.100e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.512e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.101e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.155e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.102e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.900e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.103e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.611e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.104e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.144e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.105e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.403e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.106e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.362e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.107e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.028e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.108e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.427e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.109e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.600e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.110e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.617e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.111e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.307e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.112e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.598e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.113e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.972e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.114e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.382e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.115e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.794e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.116e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.038e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.117e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.924e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.118e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.321e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.119e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.197e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.120e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.615e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.121e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.719e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.122e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.649e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.123e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.453e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.124e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.058e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.125e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.833e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.126e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.524e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.127e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.479e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.128e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.267e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.129e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.710e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.130e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.664e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.131e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.046e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.132e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.847e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.133e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.116e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.134e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.958e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.135e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.527e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.136e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.019e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.137e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.662e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.138e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.767e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.139e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.058e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.140e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.343e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.141e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.925e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.142e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.047e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.143e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.375e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.144e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.388e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.145e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.644e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.146e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.030e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.147e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.114e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.148e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.600e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.149e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.278e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.150e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.045e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.151e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.777e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.152e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.402e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.153e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.095e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.154e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.251e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.155e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.411e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.156e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.573e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.157e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.736e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.158e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.899e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.159e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.068e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.160e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.252e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.161e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.458e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.162e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.687e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.163e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.925e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.164e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.155e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.165e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.353e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.166e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.503e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.167e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.591e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.168e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.608e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.169e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.543e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.170e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.388e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.171e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.142e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.172e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.807e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.173e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.393e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.174e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.918e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.175e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.411e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.176e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.017e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.177e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.134e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.178e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.026e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.179e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.539e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.180e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.227e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.181e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.139e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.182e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.400e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.183e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.608e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.184e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.775e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.185e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.909e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.186e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.019e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.187e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.112e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.188e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.188e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.189e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.239e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.190e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.254e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.191e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.224e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.192e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.148e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.193e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.029e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.194e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.872e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.195e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.690e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.196e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.494e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.197e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.292e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.198e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.088e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.199e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.839e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.200e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.880e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.201e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.176e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.202e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.938e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.203e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.314e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.204e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.363e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.205e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.092e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.206e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.481e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.207e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.447e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.208e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.837e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.209e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.250e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.210e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.533e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.211e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.821e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.212e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.104e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.213e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.366e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.214e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.594e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.215e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.773e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.216e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.886e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.217e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.927e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.218e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.894e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
