time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
5.219e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.792e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.220e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.628e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.221e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.413e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.222e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.162e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.223e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.894e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.224e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.627e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.225e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.373e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.226e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.141e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.227e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.318e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.228e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.444e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.229e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.744e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.230e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.161e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.231e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.675e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.232e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.333e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.233e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.475e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.234e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.766e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.235e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.912e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.236e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.219e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.237e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.626e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.238e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.716e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.239e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.926e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.240e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.405e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.241e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.875e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.242e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.098e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.243e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.061e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.244e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.792e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.245e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.294e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.246e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.432e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.247e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.636e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.248e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.667e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.249e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.935e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.250e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.126e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.251e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.158e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.252e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.013e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.253e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.691e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.254e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.194e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.255e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.516e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.256e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.622e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.257e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.464e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.258e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.012e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.259e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.268e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.260e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.263e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.261e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.055e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.262e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.687e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.263e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.137e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.264e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.523e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.265e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.693e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.266e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.920e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.267e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.215e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.268e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.441e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.269e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.153e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.270e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.352e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.271e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.548e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.272e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.748e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.273e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.953e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.274e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.160e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.275e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.361e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.276e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.540e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.277e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.675e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.278e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.752e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.279e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.760e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.280e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.703e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.281e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.592e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.282e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.447e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.283e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.284e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.284e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.109e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.285e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.926e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.286e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.742e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.287e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.562e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.288e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.385e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.289e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.206e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.290e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.027e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.291e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.453e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.292e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.535e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.293e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.423e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.294e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.081e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.295e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.791e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.296e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.219e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.297e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.085e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.298e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.027e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.299e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.202e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.300e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.505e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.301e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.811e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.302e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.118e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.303e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.420e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.304e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.707e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.305e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.969e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.306e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.194e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.307e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.371e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.308e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.482e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.309e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.515e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.310e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.465e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.311e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.336e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.312e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.139e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.313e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.885e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.314e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.579e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.315e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.224e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.316e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.824e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.317e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.383e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.318e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.145e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.319e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.391e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.320e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.510e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.321e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.653e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.322e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.722e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.323e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.239e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.324e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.564e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.325e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.846e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.326e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.089e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.327e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.299e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.328e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.482e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.329e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.637e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.330e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.752e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.331e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.819e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.332e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.832e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.333e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.794e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.334e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.714e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.335e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.601e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.336e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.464e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.337e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.318e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.338e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.174e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.339e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.040e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.340e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.918e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.341e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.808e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.342e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.710e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.343e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.632e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.344e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.577e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.345e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.545e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.346e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.529e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.347e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.526e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.348e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.538e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.349e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.570e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.350e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.623e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.351e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.693e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.352e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.772e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.353e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.846e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.354e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.907e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.355e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.958e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.356e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.995e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.357e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.013e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.358e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.006e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.359e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.970e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.360e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.909e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.361e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.821e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.362e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.704e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.363e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.556e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.364e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.381e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.365e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.191e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.366e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.003e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.367e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.418e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.368e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.250e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.369e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.627e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.370e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.537e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.371e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.889e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.372e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.565e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.373e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.449e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.374e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.422e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.375e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.035e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.376e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.112e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.377e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.161e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.378e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.170e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.379e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.129e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.380e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.038e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.381e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.089e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.382e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.591e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.383e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.065e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.384e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.632e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.385e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.383e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.386e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.430e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.387e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.911e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.388e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.926e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.389e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.502e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.390e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.606e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.391e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.152e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.392e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.988e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.393e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.925e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.394e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.082e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.395e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.263e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.396e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.439e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.397e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.616e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.398e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.802e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.399e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.006e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.400e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.231e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.401e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.479e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.402e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.749e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.403e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.038e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.404e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.341e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.405e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.644e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.406e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.931e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.407e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.188e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.408e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.404e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.409e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.572e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.410e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.686e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.411e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.740e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.412e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.732e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.413e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.666e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.414e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.556e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.415e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.418e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.416e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.259e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.417e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.074e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.418e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.857e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.419e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.608e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.420e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.338e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.421e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.062e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.422e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.799e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.423e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.565e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.424e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.370e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.425e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.217e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.426e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.096e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.427e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.991e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.428e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.892e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.429e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.801e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.430e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.725e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.431e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.661e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.432e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.594e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.433e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.509e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.434e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.396e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.435e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.255e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.436e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.092e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.437e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.140e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.438e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.282e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.439e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.454e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.440e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.743e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.441e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.174e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.442e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.335e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.443e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.030e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.444e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.839e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.445e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.945e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.446e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.911e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.447e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.802e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.448e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.743e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.449e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.820e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.450e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.014e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.451e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.260e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.452e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.055e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.453e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.196e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.454e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.356e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.455e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.536e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.456e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.734e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.457e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.942e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.458e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.149e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.459e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.337e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.460e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.499e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.461e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.631e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.462e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.731e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.463e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.794e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.464e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.819e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.465e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.805e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.466e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.755e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.467e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.669e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.468e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.542e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.469e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.363e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.470e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.129e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.471e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.840e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.472e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.499e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.473e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.114e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.474e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.986e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.475e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.687e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.476e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.605e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.477e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.728e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.478e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.474e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.479e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.265e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.480e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.514e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.481e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.697e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.482e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.819e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.483e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.886e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.484e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.899e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.485e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.864e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.486e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.794e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.487e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.708e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.488e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.621e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.489e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.536e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.490e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.447e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.491e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.349e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.492e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.238e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.493e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.110e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.494e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.613e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.495e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.928e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.496e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.129e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.497e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.331e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.498e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.653e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.499e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.178e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.500e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.249e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.501e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.178e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.502e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.035e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.503e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.561e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.504e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.613e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.505e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.024e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.506e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.548e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.507e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.533e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.508e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.461e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.509e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.992e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.510e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.200e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.511e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.632e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.512e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.075e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.513e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.505e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.514e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.902e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.515e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.256e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.516e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.554e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.517e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.788e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.518e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.955e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.519e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.060e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.520e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.114e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.521e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.121e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.522e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.089e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.523e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.018e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.524e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.907e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.525e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.752e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.526e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.553e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.527e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.313e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.528e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.031e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.529e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.706e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.530e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.335e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.531e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.923e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.532e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.473e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.533e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.897e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.534e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.808e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.535e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.921e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.536e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.524e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.537e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.042e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.538e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.494e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.539e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.896e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.540e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.237e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.541e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.506e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.542e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.696e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.543e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.812e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.544e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.865e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.545e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.866e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.546e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.821e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.547e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.744e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.548e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.654e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.549e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.575e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.550e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.517e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
