time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
5.551e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.476e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.552e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.435e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.553e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.374e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.554e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.284e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.555e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.162e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.556e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.010e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.557e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.835e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.558e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.656e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.559e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.498e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.560e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.381e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.561e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.306e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.562e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.267e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.563e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.259e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.564e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.281e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.565e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.329e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.566e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.388e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.567e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.441e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.568e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.473e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.569e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.477e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.570e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.452e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.571e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.400e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.572e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.322e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.573e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.211e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.574e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.061e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.575e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.649e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.576e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.227e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.577e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.462e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.578e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.828e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.579e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.151e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.580e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.556e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.581e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.585e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.582e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.343e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.583e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.979e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.584e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.155e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.585e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.297e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.586e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.408e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.587e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.474e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.588e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.491e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.589e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.470e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.590e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.420e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.591e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.343e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.592e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.238e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.593e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.104e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.594e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.467e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.595e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.767e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.596e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.097e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.597e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.599e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.598e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.352e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.599e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.385e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.600e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.701e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.601e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.246e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.602e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.923e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.603e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.764e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.604e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.474e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.605e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.077e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.606e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.337e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.607e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.908e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.608e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.823e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.609e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.165e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.610e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.094e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.611e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.401e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.612e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.718e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.613e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.027e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.614e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.314e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.615e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.564e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.616e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.770e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.617e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.921e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.618e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.007e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.619e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.022e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.620e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.966e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.621e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.849e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.622e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.678e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.623e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.460e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.624e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.208e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.625e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.943e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.626e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.691e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.627e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.475e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.628e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.317e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.629e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.233e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.630e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.236e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.631e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.330e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.632e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.506e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.633e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.740e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.634e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.998e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.635e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.243e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.636e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.450e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.637e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.603e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.638e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.694e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.639e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.724e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.640e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.692e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.641e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.599e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.642e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.455e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.643e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.270e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.644e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.053e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.645e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.813e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.646e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.561e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.647e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.307e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.648e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.060e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.649e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.312e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.650e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.311e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.651e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.645e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.652e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.282e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.653e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.124e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.654e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.122e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.655e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.528e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.656e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.477e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.657e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.311e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.658e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.887e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.659e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.222e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.660e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.012e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.661e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.091e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.662e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.282e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.663e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.040e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.664e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.226e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.665e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.375e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.666e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.482e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.667e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.550e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.668e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.583e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.669e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.582e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.670e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.550e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.671e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.488e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.672e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.403e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.673e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.303e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.674e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.195e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.675e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.080e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.676e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.540e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.677e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.123e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.678e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.474e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.679e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.518e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.680e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.213e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.681e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.359e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.682e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.352e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.683e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.398e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.684e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.407e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.685e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.221e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.686e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.468e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.687e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.680e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.688e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.852e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.689e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.983e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.690e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.070e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.691e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.120e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.692e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.139e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.693e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.137e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.694e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.121e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.695e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.098e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.696e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.074e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.697e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.056e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.698e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.047e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.699e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.045e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.700e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.049e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.701e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.058e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.702e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.075e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.703e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.097e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.704e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.121e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.705e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.143e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.706e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.162e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.707e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.181e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.708e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.196e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.709e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.202e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.710e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.204e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.711e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.216e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.712e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.259e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.713e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.343e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.714e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.468e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.715e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.622e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.716e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.793e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.717e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.969e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.718e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.136e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.719e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.283e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.720e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.403e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.721e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.495e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.722e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.557e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.723e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.582e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.724e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.562e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.725e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.487e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.726e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.353e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.727e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.161e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.728e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.921e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.729e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.648e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.730e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.355e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.731e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.050e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.732e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.735e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.733e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.402e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.734e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.041e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.735e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.466e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.736e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.261e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.737e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.001e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.738e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.072e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.739e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.742e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.740e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.286e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.741e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.536e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.742e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.723e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.743e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.852e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.744e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.931e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.745e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.964e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.746e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.955e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.747e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.898e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.748e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.783e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.749e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.600e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.750e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.345e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.751e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.024e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.752e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.500e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.753e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.420e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.754e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.850e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.755e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.175e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.756e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.041e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.757e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.443e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.758e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.822e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.759e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.175e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.760e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.503e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.761e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.807e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.762e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.091e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.763e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.361e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.764e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.616e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.765e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.843e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.766e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.024e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.767e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.149e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.768e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.218e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.769e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.234e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.770e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.207e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.771e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.146e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.772e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.062e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.773e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.966e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.774e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.865e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.775e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.763e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.776e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.656e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.777e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.538e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.778e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.405e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.779e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.257e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.780e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.091e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.781e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.900e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.782e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.679e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.783e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.421e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.784e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.117e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.785e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.765e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.786e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.364e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.787e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.174e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.788e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.273e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.789e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.008e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.790e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.578e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.791e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.232e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.792e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.810e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.793e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.372e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.794e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.900e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.795e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.378e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.796e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.795e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.797e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.147e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.798e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.436e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.799e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.661e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.800e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.821e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.801e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.913e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.802e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.928e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.803e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.859e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.804e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.702e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.805e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.462e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.806e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.153e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.807e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.792e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.808e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.400e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.809e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.001e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.810e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.616e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.811e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.258e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.812e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.944e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.813e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.689e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.814e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.512e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.815e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.421e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.816e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.411e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.817e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.462e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.818e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.555e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.819e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.676e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.820e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.815e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.821e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.961e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.822e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.106e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.823e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.241e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.824e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.362e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.825e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.464e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.826e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.544e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.827e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.601e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.828e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.633e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.829e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.637e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.830e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.609e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.831e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.551e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.832e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.471e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.833e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.378e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.834e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.277e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.835e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.167e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.836e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.046e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.837e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.910e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.838e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.753e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.839e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.566e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.840e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.340e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.841e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.074e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.842e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.725e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.843e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.477e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.844e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.160e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.845e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.079e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.846e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.158e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.847e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.074e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
5.848e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.089e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.849e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.370e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.850e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.658e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.851e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.957e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.852e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.264e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.853e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.576e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.854e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.891e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.855e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.205e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.856e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.507e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.857e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.777e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.858e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.002e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.859e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.182e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.860e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.323e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.861e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.438e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.862e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.536e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.863e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.628e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
5.864e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.724e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.865e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.822e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.866e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.918e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.867e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.010e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.868e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.097e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.869e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.176e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.870e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.238e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.871e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.283e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.872e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.318e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.873e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.347e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.874e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.369e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.875e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.381e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
5.876e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.374e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.877e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.340e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.878e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.272e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.879e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.170e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.880e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.033e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.881e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.861e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.882e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.664e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
