time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
5.883e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.458e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.884e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.263e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.885e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.097e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.886e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.973e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.887e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.900e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.888e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.888e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.889e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.941e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
5.890e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.051e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.891e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.197e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.892e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.350e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.893e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.489e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.894e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.601e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.895e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.679e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.896e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.723e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.897e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.734e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.898e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.707e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.899e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.643e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.900e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.553e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.901e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.449e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.902e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.338e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.903e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.221e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.904e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.089e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.905e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.935e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.906e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.755e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.907e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.556e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.908e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.354e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.909e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.168e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.910e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.009e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.911e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.883e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.912e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.789e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.913e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.721e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.914e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.669e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.915e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.624e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.916e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.572e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.917e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.500e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.918e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.394e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.919e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.239e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.920e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.026e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.921e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.749e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.922e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.409e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.923e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.009e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.924e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.492e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.925e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.831e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.926e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.500e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.927e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.174e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.928e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.827e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.929e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.491e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.930e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.145e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.931e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.758e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.932e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.304e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.933e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.764e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.934e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.127e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.935e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.388e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.936e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.546e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.937e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.609e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.938e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.589e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.939e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.505e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.940e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.374e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.941e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.211e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.942e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.031e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.943e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.851e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.944e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.685e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.945e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.537e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.946e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.412e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.947e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.307e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.948e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.218e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.949e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.137e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.950e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.059e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.951e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.982e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
5.952e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.910e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.953e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.845e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.954e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.789e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.955e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.746e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.956e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.712e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.957e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.685e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.958e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.668e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.959e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.667e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.960e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.688e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.961e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.737e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.962e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.812e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.963e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.907e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.964e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.019e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.965e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.149e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.966e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.303e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.967e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.486e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.968e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.697e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.969e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.933e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.970e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.185e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.971e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.440e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.972e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.686e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.973e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.909e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.974e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.097e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.975e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.240e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.976e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.331e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.977e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.375e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.978e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.381e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.979e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.360e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.980e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.318e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
5.981e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.259e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
5.982e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.187e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
5.983e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.106e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
5.984e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.018e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
5.985e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.920e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
5.986e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.803e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
5.987e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.656e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
5.988e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.466e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
5.989e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-5.229e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.990e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.946e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.991e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.623e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.992e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.264e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.993e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.873e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.994e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.455e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
5.995e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.012e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.996e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.554e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.997e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.093e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.998e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.645e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
5.999e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.224e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.000e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.373e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.001e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.907e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.002e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.890e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.003e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.089e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.004e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.533e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.005e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.874e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.006e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.683e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.007e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.021e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.008e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.909e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.009e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.363e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.010e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.486e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.011e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.473e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.012e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.524e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.013e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.613e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.014e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.297e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.015e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.578e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.016e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.438e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.925e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.018e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.653e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.019e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.673e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.020e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.571e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.021e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.356e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.022e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.981e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.023e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.719e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.024e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.537e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.025e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.402e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.026e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.287e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.027e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.152e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.028e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.954e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.029e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.679e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.030e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.365e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.031e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.064e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.032e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.788e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.033e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.050e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.034e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.118e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.035e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.180e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.036e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.234e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.037e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.266e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.038e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.260e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.039e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.200e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.040e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.084e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.041e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.158e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.042e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.053e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.043e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.660e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.044e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.097e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.045e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.718e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.046e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.351e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.047e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.271e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.048e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.370e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.049e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.268e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.050e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.618e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.051e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.979e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.052e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.340e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.053e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.689e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.054e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.018e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.055e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.325e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.056e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.608e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.057e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.871e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.058e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.122e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.059e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.375e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.060e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.639e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.061e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.922e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.062e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.222e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.063e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.526e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.064e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.819e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.065e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.080e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.066e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.289e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.067e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.427e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.068e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.478e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.069e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.437e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.070e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.312e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.071e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.117e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.072e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.874e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.073e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.598e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.074e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.290e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.075e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.949e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.076e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.575e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.077e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.180e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.078e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.774e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.079e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.368e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.080e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.967e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.081e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.574e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.082e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.186e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.083e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.792e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.084e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.383e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.085e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.536e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.086e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.029e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.087e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.581e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.088e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.331e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.089e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.808e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.090e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.283e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.091e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.623e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.092e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.890e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.093e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.086e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.094e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.221e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.095e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.312e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.096e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.372e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.097e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.409e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.098e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.421e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.099e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.405e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.100e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.364e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.101e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.310e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.102e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.269e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.103e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.263e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.104e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.304e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.105e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.394e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.106e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.526e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.107e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.695e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.108e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.892e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.109e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.102e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.110e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.308e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.111e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.487e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.112e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.621e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.113e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.703e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.114e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.736e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.115e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.730e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.116e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.689e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.117e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.611e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.118e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.493e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.119e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.336e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.120e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.136e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.121e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.895e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.122e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.625e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.123e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.347e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.124e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.081e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.125e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.846e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.126e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.651e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.127e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.505e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.128e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.406e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.129e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.343e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.130e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.297e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.131e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.250e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.132e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.187e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.133e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.095e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.134e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.663e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.135e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.936e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.136e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.741e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.137e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.129e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.138e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.428e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.139e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.733e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.140e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.648e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.141e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.400e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.142e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.091e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.143e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.310e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.144e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.491e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.145e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.636e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.146e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.753e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.147e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.849e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.148e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.928e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.149e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.986e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.150e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.022e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.151e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.033e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.152e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.023e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.153e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.004e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.154e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.984e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.155e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.968e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.156e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.950e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.157e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.927e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.158e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.895e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.159e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.859e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.160e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.830e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.161e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.817e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.162e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.820e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.163e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.829e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.164e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.827e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.165e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.795e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.166e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.720e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.167e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.598e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.168e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.435e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.169e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.243e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.170e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.035e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.171e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.272e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.172e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.287e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.173e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.350e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.174e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.344e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.175e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.703e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.176e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.206e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.177e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.747e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.178e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.330e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.179e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.792e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.180e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.201e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.181e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.393e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.182e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.559e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.183e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.709e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.184e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.851e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.185e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.988e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.186e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.120e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.187e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.249e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.188e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.385e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.189e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.529e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.190e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.670e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.191e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.796e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.192e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.904e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.193e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.000e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.194e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.091e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.195e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.186e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.196e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.289e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.197e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.400e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.198e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.515e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.199e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.627e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.200e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.727e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.201e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.802e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.202e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.836e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.203e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.810e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.204e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.713e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.205e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.549e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.206e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.334e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.207e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.087e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.208e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.822e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.209e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.556e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.210e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.304e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.211e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.071e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.212e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.846e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.213e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.614e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.214e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.367e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
