time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
6.215e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.106e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.216e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.365e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.217e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.599e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.218e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.799e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.219e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.860e-11;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.220e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.545e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.221e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.904e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.222e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.987e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.223e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.781e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.224e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.030e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.225e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.162e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.226e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.283e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.227e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.403e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.228e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.528e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.229e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.665e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.230e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.818e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.231e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.986e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.232e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.171e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.233e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.373e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.234e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.592e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.235e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.820e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.236e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.047e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.237e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.258e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.238e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.443e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.239e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.593e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.240e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.705e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.241e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.778e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.242e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.823e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.243e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.850e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.244e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.869e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.245e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.889e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.246e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.909e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.247e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.922e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.248e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.919e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.249e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.897e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.250e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.857e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.251e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.800e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.252e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.723e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.253e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.620e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.254e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.484e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.255e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.308e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.256e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.090e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.257e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.834e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.258e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.551e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.259e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.258e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.260e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.969e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.261e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.690e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.262e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.425e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.263e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.171e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.264e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.244e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.265e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.798e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.266e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.377e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.267e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.029e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.268e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.971e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.269e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.245e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.270e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.034e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.271e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.519e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.272e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.746e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.273e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.847e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.274e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.962e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.275e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.021e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.276e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.170e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.277e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.356e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.278e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.579e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.279e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.836e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.280e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.113e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.281e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.401e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.282e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.694e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.283e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.988e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.284e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.277e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.285e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.552e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.286e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.796e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.287e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.990e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.288e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.116e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.289e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.169e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.290e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.151e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.291e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.066e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.292e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.912e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.293e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.690e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.294e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.413e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.295e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.104e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.296e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.786e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.297e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.481e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.298e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.202e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.299e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.952e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.300e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.726e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.301e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.516e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.302e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.314e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.303e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.114e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.304e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.163e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.305e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.300e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.306e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.670e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.307e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.383e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.308e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.480e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.309e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.918e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.310e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.635e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.311e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.601e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.312e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.787e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.313e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.141e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.314e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.605e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.315e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.130e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.316e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.710e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.317e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.410e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.318e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.308e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.319e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.387e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.320e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.512e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.321e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.511e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.322e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.025e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.323e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.063e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.324e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.059e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.325e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.008e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.326e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.123e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.327e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.779e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.328e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.177e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.329e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.487e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.330e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.843e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.331e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.287e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
6.332e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.421e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
6.333e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.844e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
6.334e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.575e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
6.335e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.438e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
6.336e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.423e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
6.337e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.512e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
6.338e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.165e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
6.339e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.370e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.340e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.554e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.341e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.713e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.342e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.847e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.343e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.965e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.344e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.069e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.345e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.159e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.346e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.226e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.347e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.268e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.348e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.286e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.349e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.292e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.350e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.298e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.351e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.310e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.352e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.322e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.353e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.320e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.354e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.291e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.355e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.233e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.356e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.157e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.357e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.076e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.358e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.997e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.998e-01
6.359e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.919e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.360e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.845e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.361e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.780e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.362e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.730e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.363e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.699e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.364e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.684e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.365e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.679e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.366e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.677e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.367e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.671e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.368e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.648e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.369e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.599e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
6.370e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.522e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.371e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.426e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.372e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.331e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.373e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.250e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.374e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.186e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.375e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.130e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.376e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.075e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.377e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.016e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.378e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.504e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.379e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.670e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.380e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.526e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.381e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.949e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.382e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.872e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.383e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.316e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.384e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.595e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.385e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.633e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.386e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.495e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.387e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.907e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.388e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.170e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.389e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.283e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.390e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.334e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.391e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.340e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.392e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.324e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.393e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.313e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.394e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.320e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.395e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.350e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.396e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.402e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.397e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.467e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.398e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.541e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.399e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.623e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.400e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.712e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.401e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.809e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.402e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.917e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.403e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.035e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.404e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.154e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.405e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.254e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.406e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.316e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.407e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.334e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.408e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.309e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.409e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.250e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.410e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.166e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.411e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.066e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.412e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.956e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.413e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.837e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.414e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.706e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.415e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.553e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.416e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.372e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.417e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.167e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.418e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.477e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.419e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.265e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.420e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.121e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.421e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.065e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.422e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.106e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.423e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.647e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.424e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.078e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.425e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.981e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.426e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.305e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.427e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.048e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.428e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.258e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.429e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.020e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.430e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.474e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.431e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.322e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.432e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.187e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.433e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.036e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.434e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.787e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.435e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.395e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.436e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.083e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.437e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.208e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.438e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.313e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.439e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.394e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.440e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.443e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.441e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.456e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.442e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.431e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.443e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.376e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.444e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.305e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.445e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.234e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.446e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.171e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.447e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.124e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.448e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.097e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.449e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.090e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.450e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.099e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.451e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.107e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.452e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.100e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.453e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.071e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.454e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.022e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.455e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.674e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.456e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.261e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.457e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.158e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.458e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.420e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.459e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.963e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.460e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.062e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.461e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.126e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.462e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.181e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.463e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.226e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.464e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.266e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.465e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.303e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.466e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.336e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.467e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.362e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.468e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.377e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.469e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.382e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.470e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.374e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.471e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.355e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.472e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.327e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.473e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.291e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.474e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.243e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.475e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.177e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.476e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.089e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.477e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.813e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.478e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.549e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.479e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.077e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.480e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.402e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.481e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.595e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.482e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.746e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.483e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.148e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.484e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.059e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.485e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.211e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.486e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.644e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.487e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.337e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.488e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.223e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.489e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.530e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.490e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.853e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.491e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.189e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.492e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.530e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.493e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.862e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.494e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.167e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.495e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.424e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.496e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.621e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.497e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.754e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.498e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.827e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.499e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.840e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.500e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.787e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.501e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.659e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.502e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.447e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.503e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.156e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.504e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.800e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.505e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.404e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.506e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.989e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.507e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.573e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.508e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.172e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.509e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.988e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.510e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.612e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.511e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.586e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.512e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.131e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.513e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.586e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.514e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.824e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.515e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.879e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.516e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.708e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.517e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.117e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.518e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.211e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.519e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.241e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.520e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.203e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.521e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.093e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.522e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.111e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.523e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.651e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.524e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.688e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.525e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.200e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.526e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.949e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.527e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.211e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.528e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.149e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.529e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.160e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.530e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.348e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.531e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.477e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.532e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.546e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.533e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.559e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.534e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.530e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.535e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.481e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.536e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.433e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.537e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.403e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.538e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.406e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.539e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.450e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.540e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.529e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.541e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.625e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.542e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.715e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.543e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.782e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.544e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.814e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.545e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.808e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.546e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.760e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
