time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
6.547e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.669e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.548e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.536e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.549e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.369e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.550e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.175e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.551e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.548e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.552e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.046e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.553e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.230e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.554e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.177e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.555e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.898e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.556e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.720e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.557e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.091e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.558e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.941e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.559e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.026e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.560e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.106e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.561e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.135e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.562e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.122e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.563e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.084e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.564e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.043e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.565e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.016e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.566e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.007e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.567e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.015e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.568e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.042e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.569e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.092e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.570e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.168e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.571e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.267e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.572e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.389e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.573e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.530e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.574e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.683e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.575e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.834e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.576e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.969e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.577e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.078e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.578e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.152e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.579e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.188e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.580e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.185e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.581e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.139e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.582e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.051e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.583e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.920e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.584e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.747e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.585e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.539e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.586e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.306e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.587e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.060e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.588e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.120e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.589e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.657e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.590e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.186e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.591e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.884e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.592e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.828e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.593e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.386e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.594e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.087e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.595e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.007e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.596e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.341e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.597e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.705e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.598e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.087e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.599e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.472e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.600e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.845e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.601e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.192e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.602e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.501e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.603e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.761e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.604e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.969e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.605e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.127e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.606e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.244e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.607e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.333e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.608e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.402e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.609e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.456e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.610e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.497e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.611e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.524e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.612e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.530e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.613e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.512e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.614e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.471e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.615e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.409e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.616e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.322e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.617e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.206e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.618e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.058e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.619e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.878e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.620e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.669e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.621e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.437e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.622e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.190e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.623e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.938e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.624e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.686e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.625e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.439e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.626e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.194e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.627e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.945e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.628e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.688e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.629e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.427e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.630e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.179e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.631e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.611e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.632e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.912e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.633e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.789e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.634e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.262e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.635e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.288e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.636e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.752e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.637e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.522e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.997e-01
6.638e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.515e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.997e-01
6.639e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.715e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.997e-01
6.640e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.111e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.997e-01
6.641e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.267e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.997e-01
6.642e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.435e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.997e-01
6.643e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.618e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.997e-01
6.644e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.832e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.997e-01
6.645e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.090e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.997e-01
6.646e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.389e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.647e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.708e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.648e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.024e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.649e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.314e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.650e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.558e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.651e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.743e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.652e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.865e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.653e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.932e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.654e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.960e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.655e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.964e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
6.656e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.964e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.657e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.978e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.658e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.018e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.659e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.084e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.660e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.168e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.661e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.258e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.662e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.342e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.663e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.412e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.664e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.463e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.665e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.497e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.666e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.521e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.667e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.542e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.668e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.565e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.669e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.598e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.670e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.647e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.671e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.716e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.672e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.801e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.673e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.889e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.674e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.963e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.675e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.011e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.676e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.027e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.677e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.011e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.678e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.973e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.679e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.929e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.680e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.894e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.681e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.880e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.682e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.900e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.683e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.961e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.684e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.062e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.685e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.196e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.686e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.342e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.687e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.480e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.688e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.598e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.689e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.694e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.690e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.764e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.691e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.790e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.692e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.752e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.693e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.635e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.694e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.433e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.695e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.148e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.696e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.797e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.697e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.403e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.698e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.989e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.699e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.570e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.700e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.158e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.701e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.757e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.702e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.377e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.703e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.033e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.704e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.738e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.705e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.499e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.706e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.325e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.707e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.226e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.708e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.210e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.709e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.276e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.710e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.412e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.711e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.602e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.712e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.823e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.713e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.058e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.714e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.298e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.715e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.536e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.716e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.767e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.717e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.982e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.718e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.169e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.719e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.319e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.720e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.428e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.721e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.493e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.722e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.510e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.723e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.483e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.724e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.421e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.725e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.341e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.726e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.261e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.727e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.191e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.728e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.128e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.729e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.057e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.730e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-2.962e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.731e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-2.838e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.732e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-2.683e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.733e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-2.500e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.734e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-2.288e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.735e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-2.047e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.736e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.769e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.737e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.450e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.738e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.094e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.739e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-7.176e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.740e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.479e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.741e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.860e-11;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.742e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.828e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.743e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.260e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.744e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.176e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.745e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.542e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.746e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.349e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.747e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.645e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.748e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.552e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.749e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.243e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.750e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.900e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.751e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.639e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.752e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.505e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.753e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.551e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.754e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.863e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.755e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.498e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.756e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.043e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.757e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.161e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.758e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.297e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.759e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.444e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.760e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.589e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.761e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.721e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.762e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.840e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.763e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.950e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.764e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.054e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.765e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.156e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.766e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.259e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.767e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.359e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.768e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.446e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.769e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.513e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.770e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.557e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
6.771e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.579e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.772e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.579e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.773e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.554e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.774e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.502e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.775e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.421e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.776e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.307e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.777e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.161e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.778e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.989e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.779e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.797e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.780e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.598e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.781e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.409e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.782e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.244e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.783e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.111e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.784e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.017e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.785e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.716e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.786e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.769e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.787e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.027e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.788e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.106e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.789e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.187e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.790e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.248e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.791e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.281e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.792e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.288e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.793e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.281e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.794e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.268e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.795e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.254e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.796e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.242e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.797e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.245e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.798e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.272e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.799e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.331e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.800e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.420e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.801e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.534e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.802e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.665e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.803e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.812e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.804e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.971e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.805e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.142e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.806e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.326e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.807e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.524e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.808e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.733e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.809e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.947e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.810e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.155e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.811e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.347e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.812e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.520e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.813e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.667e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.814e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.779e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.815e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.854e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.816e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.894e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.817e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.914e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.818e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.934e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.819e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.971e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.820e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.034e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.821e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.121e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.822e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.220e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.823e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.319e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.824e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.406e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.825e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.474e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.826e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.520e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.827e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.548e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.828e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.567e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.829e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.578e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.830e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.578e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.831e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.571e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.832e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.566e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.833e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.571e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.834e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.585e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.835e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.599e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.836e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.607e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.837e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.609e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.838e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.613e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.839e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.627e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.840e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.655e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.841e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.700e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.842e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.763e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.843e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.841e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.844e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.923e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.845e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.990e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.846e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.021e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.847e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.992e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.848e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.882e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.849e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.682e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.850e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.406e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.851e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.076e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.852e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.712e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.853e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.329e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.854e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.939e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.855e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.557e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.856e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.205e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.857e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.897e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.858e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.633e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.859e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.401e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.860e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.184e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.861e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.715e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.862e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.633e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.863e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.569e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.864e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.448e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.865e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.163e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.866e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.340e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.867e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.003e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.868e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.651e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.869e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.067e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.870e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.111e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.871e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.275e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.872e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.407e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.873e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.514e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.874e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.604e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.875e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.679e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.876e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.742e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.877e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.795e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.878e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.837e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
