time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
6.879e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.870e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.880e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.892e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.881e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.905e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.882e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.907e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.883e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.889e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.884e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.848e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.885e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.779e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.886e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.678e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.887e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.548e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.888e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.398e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.889e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.234e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
6.890e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.053e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.891e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.454e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.892e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.045e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
6.893e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.325e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.894e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.597e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.895e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.775e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.896e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.001e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.897e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.254e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.898e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.250e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.899e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.570e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.900e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.879e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.901e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.169e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.902e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.437e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.903e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.684e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.904e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.909e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.905e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.111e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.906e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.284e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.907e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.428e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.908e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.544e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.909e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.636e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.910e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.710e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.911e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.776e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.912e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.846e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.913e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.933e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.914e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.040e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.915e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.163e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.916e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.295e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.917e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.423e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.918e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.532e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.919e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.609e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.920e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.650e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.921e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.657e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.922e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.634e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.923e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.588e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.924e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.525e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.925e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.446e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.926e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.354e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.927e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.260e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.928e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.183e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.929e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.138e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.930e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.132e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.931e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.163e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.932e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.227e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.933e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.318e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.934e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.427e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.935e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.545e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.936e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.656e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.937e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.745e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.938e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.800e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.939e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.808e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.940e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.751e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.941e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.615e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.942e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.395e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.943e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.096e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.944e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.732e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.945e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.316e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.946e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.870e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.947e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.412e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.948e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.965e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.949e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.543e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.950e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.156e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.951e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.089e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.952e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.966e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.953e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.089e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.954e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.624e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.955e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.378e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.956e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.100e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.957e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.827e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.958e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.152e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.959e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.410e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.960e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.644e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.961e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.842e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.962e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.992e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.963e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.086e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.964e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.125e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.965e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.114e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.966e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.060e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.967e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.969e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.968e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.838e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.969e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.659e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.970e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.433e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.971e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.169e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.972e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.866e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.973e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.047e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.974e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.398e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.975e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.021e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.976e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.034e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.977e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.741e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.978e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.085e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.979e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.077e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.980e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.758e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.981e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.161e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.982e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.300e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.983e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.206e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.984e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.982e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.985e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.796e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.986e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.813e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.987e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.151e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.988e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.853e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.989e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.889e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
6.990e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.154e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.991e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.048e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.992e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.172e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.993e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.280e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.994e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.368e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.995e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.431e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.996e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.464e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.997e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.467e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.998e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.446e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
6.999e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.409e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.000e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.363e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.001e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.308e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.002e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.247e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.003e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.187e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.004e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.139e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.005e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.110e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.006e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.105e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.007e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.121e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.008e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.148e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.009e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.171e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.010e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.182e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.011e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.180e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.012e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.170e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.013e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.155e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.014e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.136e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.015e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.117e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.016e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.104e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.099e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.018e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.100e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.019e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.105e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.020e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.118e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.021e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.147e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.022e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.194e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.023e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.255e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.024e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.324e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.025e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.398e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.026e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.481e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.027e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;1.576e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.028e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;1.685e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.029e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;1.804e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.030e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;1.924e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.031e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.032e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.032e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.119e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.033e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.193e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.034e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.264e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.035e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.334e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.036e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.397e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.037e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.441e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.038e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.460e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.039e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.456e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.040e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.432e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.041e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.390e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.042e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.333e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.043e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.269e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.044e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.206e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.045e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.150e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.046e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.091e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.047e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.012e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.048e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.891e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.049e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.717e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.050e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.488e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.051e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.211e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.052e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.995e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.053e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.704e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.054e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.392e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.055e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.731e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.056e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.623e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.057e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.013e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.058e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.849e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.059e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.069e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.060e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.613e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.061e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.410e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.062e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.426e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.063e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.733e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.064e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.497e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.065e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.891e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.066e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.143e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.067e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.736e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.068e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.418e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.069e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.872e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.070e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.107e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.071e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.299e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.072e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.456e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.073e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.562e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.074e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.606e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.075e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.580e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.076e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.486e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.077e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.336e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.078e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.145e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.079e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.229e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.080e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.809e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.081e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.282e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.082e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.752e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.083e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.025e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.084e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.048e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.085e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.278e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.086e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.389e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.087e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.379e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.088e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.125e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.089e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.302e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.090e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.467e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.091e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.614e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.092e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.730e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.093e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.806e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.094e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.837e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.095e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.826e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.096e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.778e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.097e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.704e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.098e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.621e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.099e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.543e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.100e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.473e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.101e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.406e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.102e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.334e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.103e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.247e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.104e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.136e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.105e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.897e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.106e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.996e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.107e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.614e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.108e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.869e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.109e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.414e-12;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.110e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.740e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.111e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.260e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.112e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.558e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.113e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.699e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.114e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.173e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.115e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.360e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.116e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.519e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.117e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.642e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.118e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.730e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.119e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.796e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.120e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.862e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.121e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.950e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.122e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.085e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.123e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.282e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.124e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.545e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.125e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.864e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.126e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.225e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.127e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.612e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.128e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.009e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.129e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.397e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.130e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.754e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.131e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.065e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.132e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.323e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.133e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.532e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.134e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.707e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.135e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.864e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.136e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.018e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.137e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.172e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.138e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.325e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.139e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.470e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.140e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.596e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.141e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.686e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.142e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.726e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.143e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.705e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.144e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.621e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.145e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.480e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.146e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.290e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.147e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.064e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.148e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.820e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.149e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.573e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.150e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.330e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
7.151e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.091e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
7.152e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.850e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
7.153e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.594e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
7.154e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.307e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.155e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.971e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.156e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.575e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.157e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.108e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.158e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.565e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.159e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.948e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.160e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.272e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.161e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.598e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.162e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.662e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.163e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.864e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.164e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.579e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.165e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.218e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.166e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.785e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.167e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.270e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.168e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.676e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.169e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.011e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.170e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.278e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.171e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.472e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.172e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.586e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.173e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.623e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.174e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.590e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.175e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.498e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.176e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.353e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.177e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.158e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.178e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.916e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.179e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.631e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.180e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.309e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.181e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.963e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.182e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.616e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.183e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.289e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.184e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.990e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.185e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.724e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.186e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.489e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.187e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.279e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.188e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.089e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.189e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.190e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.190e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.746e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.191e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.725e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.192e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.319e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.193e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.638e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.194e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.637e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.195e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.151e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.196e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.098e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.197e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.295e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.198e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.492e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.199e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.676e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.200e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.837e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.201e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.966e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.202e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.056e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.203e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.103e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.204e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.101e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.205e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.048e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.206e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.946e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.207e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.802e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.208e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.620e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.209e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.408e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.210e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.171e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
