time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
7.211e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.152e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.212e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.404e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.213e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.450e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.214e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.223e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.215e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.857e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.216e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.943e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.217e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.855e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.218e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.158e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.219e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.412e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.220e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.646e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.221e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.857e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.222e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.039e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.223e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.185e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.224e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.289e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.225e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.340e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.226e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.331e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.227e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.258e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.228e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.127e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.229e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.943e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.230e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.715e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.231e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.460e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.232e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.201e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.233e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.622e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.234e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.602e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.235e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.033e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.236e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.926e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.237e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.234e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.238e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.867e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.239e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.709e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.240e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.621e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.241e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.470e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.242e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.156e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.243e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.622e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.244e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.834e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.245e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.825e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.246e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.038e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.247e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.972e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.248e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.560e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.249e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.152e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.250e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.567e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.251e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.630e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.252e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.220e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.253e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.239e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.254e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.602e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.255e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.310e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.256e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.477e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.257e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.282e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.258e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.405e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.259e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.539e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.260e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.005e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.261e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.451e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.262e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.789e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.263e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.189e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.264e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.363e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.265e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.496e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.266e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.593e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.267e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.667e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.268e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.726e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.269e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.773e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.270e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.817e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.271e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.872e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.272e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.951e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.273e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.059e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.274e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.192e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.275e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.343e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.276e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.502e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.277e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.652e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.278e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.772e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.279e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.848e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.280e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.874e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.281e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.852e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.282e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.787e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.283e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.683e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.284e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.548e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.285e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.389e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.286e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.219e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.287e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.051e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.288e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.892e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.289e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.747e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.290e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.616e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.291e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.501e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.292e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.394e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.293e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.282e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.294e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.156e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.295e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.017e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.296e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.727e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.297e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.313e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.298e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.976e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.299e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.741e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.300e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.618e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.301e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.630e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.302e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.831e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.303e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.275e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.304e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.709e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.305e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.101e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.306e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.091e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.307e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.506e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.308e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.142e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.309e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.995e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.310e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.078e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.311e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.406e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.312e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.978e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.313e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.761e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.314e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.070e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.315e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.271e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.316e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.471e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.317e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.655e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.318e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.805e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.319e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.915e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.320e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.986e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.321e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.020e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.322e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.016e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.323e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.974e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.324e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.904e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.325e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.820e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.326e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.736e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.327e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.664e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.328e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.611e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.329e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.579e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.330e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.564e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.331e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.553e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.332e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.530e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.333e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.484e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.334e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.409e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.335e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.298e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.336e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.150e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.337e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.761e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.338e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.947e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.339e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.207e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.340e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.611e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.341e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.131e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.342e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.678e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.343e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.954e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.344e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.289e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.345e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.707e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.346e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.016e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.347e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.208e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.348e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.263e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.349e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.171e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.350e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.940e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.351e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.576e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.352e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.062e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.353e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.365e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.354e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.469e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.355e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.386e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.356e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.151e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.357e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.819e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.358e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.448e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.359e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.045e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.360e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.561e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.361e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.948e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.362e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.190e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.363e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.287e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.364e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.229e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.365e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.028e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.366e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.767e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.367e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.893e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.368e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.682e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.369e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.032e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.370e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.388e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.371e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.428e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.372e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.160e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.373e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.618e-10;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.374e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.510e-11;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.375e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.289e-10;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.376e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.099e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.377e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.663e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.378e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.226e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.379e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.784e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.380e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.342e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.381e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.937e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.382e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.650e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.383e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.563e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.384e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.692e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.385e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.996e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.386e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.444e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.387e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.101e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.388e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.264e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.389e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.421e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.390e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.557e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.391e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.654e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.392e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.698e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.393e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.680e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.394e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.601e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.395e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.463e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.396e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.266e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.397e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.017e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.398e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.283e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.399e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.182e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.400e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.870e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.401e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.294e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.402e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.692e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.403e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.199e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.404e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.278e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.405e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.640e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.406e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.997e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.407e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.335e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.408e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.642e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.409e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.908e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.410e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.120e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.411e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.266e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.412e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.342e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.413e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.349e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.414e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.288e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.415e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.163e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.416e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.984e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.417e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.759e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.418e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.490e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.419e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.177e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.420e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.827e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.421e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.447e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.422e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.040e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.423e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.073e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.424e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.557e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.425e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.079e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.426e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.752e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.427e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.234e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.428e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.667e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.429e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.053e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.430e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.374e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.431e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.618e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.432e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.781e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.433e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.864e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.434e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.869e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.435e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.799e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.436e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.661e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.437e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.464e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.438e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.218e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.439e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.930e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.440e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.614e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.441e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.282e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.442e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.459e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.443e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.130e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.444e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.869e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.445e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.766e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.446e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.231e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.447e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.937e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.448e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.383e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.449e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.057e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.450e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.250e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.451e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.417e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.452e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.559e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.453e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.675e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.454e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.761e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.455e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.816e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.456e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.841e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.457e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.837e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.458e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.802e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.459e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.732e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.460e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.631e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.461e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.506e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.462e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.372e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.463e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.239e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.464e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.107e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.465e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.668e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.466e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.092e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.467e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.306e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.468e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.382e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.469e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.458e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.470e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.637e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.471e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.118e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.472e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.216e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.473e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.238e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.474e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.004e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.475e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.572e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.476e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.027e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.477e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.444e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.478e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.875e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.479e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.364e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.480e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.959e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.481e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.687e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.482e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.534e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.483e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.465e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.484e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.042e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.485e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.134e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.486e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.216e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.487e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.291e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.488e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.360e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.489e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.425e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.490e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.482e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.491e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.523e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.492e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.544e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.493e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.543e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.494e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.524e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.495e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.492e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.496e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.445e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
7.497e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.388e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.498e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.324e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.499e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.262e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.500e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.201e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.501e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.138e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.502e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.071e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.503e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.002e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.504e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.371e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.505e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.807e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.506e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.313e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.507e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.868e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.508e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.414e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.509e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.784e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.510e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.719e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.511e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.952e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.512e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.292e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.513e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.319e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.514e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.785e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.515e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.193e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.516e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.758e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.517e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.356e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.518e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.961e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.519e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;3.547e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.520e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;4.089e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.521e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;4.570e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.522e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;4.982e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.523e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;5.327e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.524e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;5.617e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.525e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;5.860e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.526e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.062e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.527e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.220e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.528e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.331e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.529e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.390e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.530e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.389e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.531e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.330e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.532e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.221e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.533e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.075e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.534e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.906e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.535e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.728e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.536e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.562e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.537e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.422e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.538e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.315e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.539e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.241e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.540e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.194e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.541e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.163e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.542e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.136e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
