time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
7.543e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.102e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.544e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.056e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.545e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.001e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.546e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.943e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.547e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.887e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.548e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.834e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.549e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.774e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.550e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.692e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.551e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.574e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.552e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.418e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.553e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.231e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.554e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.024e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.555e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.794e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.556e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.535e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.557e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.241e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.558e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.921e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.559e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.588e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.560e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.252e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.561e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.914e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.562e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.572e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.563e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.225e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.564e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.686e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.565e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.977e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.566e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.150e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.567e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.727e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.568e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.565e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.569e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.026e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.570e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.377e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.571e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.707e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.572e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.018e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.573e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.301e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.574e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.546e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.575e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.741e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.576e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.879e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.577e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.952e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.578e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.964e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.579e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.916e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.580e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.809e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.581e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.644e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.582e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.428e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.583e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.178e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.584e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.909e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.585e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.635e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.586e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.367e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.587e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.112e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.588e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.721e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.589e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.499e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.590e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.504e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
7.591e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.783e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.592e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.362e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.593e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.451e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.594e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.530e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.595e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.898e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.596e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.009e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.597e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.821e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.598e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.822e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.599e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.550e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.600e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.127e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.601e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.859e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.602e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.596e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.603e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.263e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.604e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.827e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.605e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.124e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.606e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.240e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.607e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.324e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.608e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.376e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.609e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.407e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.610e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.433e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.611e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.467e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.612e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.511e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.613e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.566e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.614e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.634e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.615e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.716e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.616e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.812e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.617e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.918e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.618e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.025e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.619e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.125e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.620e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.209e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.621e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.270e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.622e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.294e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.623e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.274e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.624e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.216e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.625e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.137e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.626e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.064e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.627e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.024e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.628e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.034e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.629e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.096e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.630e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.195e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.631e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.316e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.632e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.448e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.633e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.590e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.634e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.741e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.635e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.896e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.636e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.046e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.637e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.184e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.638e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.301e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.639e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.383e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.640e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.415e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.641e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.389e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.642e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.304e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.643e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.171e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.644e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.004e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.645e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.821e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.646e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.631e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.647e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.443e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.648e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.258e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.649e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.078e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.650e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.900e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.651e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.719e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.652e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.533e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.653e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.351e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.654e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.191e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.655e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.077e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.656e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.030e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.657e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.060e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.658e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.165e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.659e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.341e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.660e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.579e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.661e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.862e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.662e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.172e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.663e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.486e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.664e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.780e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.665e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.030e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.666e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.226e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.667e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.363e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.668e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.443e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.669e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.474e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.670e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.466e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.671e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.432e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.672e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.381e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.673e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.329e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.674e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.295e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.675e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.300e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.676e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.355e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.677e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.464e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.678e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.628e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.679e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.847e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.680e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.118e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.681e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.432e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.682e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.777e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.683e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.139e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.684e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.504e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.685e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.863e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.686e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.215e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.687e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.562e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.688e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.900e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.689e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.220e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.690e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.512e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.691e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.769e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.692e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.977e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.693e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.124e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.694e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.203e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.695e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.211e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.696e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.149e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.697e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.014e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.698e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.813e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.699e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.560e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.700e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.274e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.701e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.967e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.702e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.649e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.703e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.323e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.704e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.992e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.705e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.660e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.706e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.343e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.707e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.064e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.708e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.844e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.709e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.690e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.710e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.593e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.711e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.529e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.712e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.475e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.713e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.407e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.714e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.305e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.715e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.155e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.716e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.958e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.717e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.717e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.718e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.439e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.719e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.123e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.720e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.769e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.721e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.379e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.722e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.959e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.723e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.517e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.724e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.064e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.725e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.073e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.726e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.506e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.727e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.013e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.728e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.373e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.729e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.140e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.730e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.489e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.731e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.768e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.732e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.965e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.733e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.070e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.734e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.085e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.735e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.026e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.736e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.918e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.737e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.790e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.738e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.664e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.739e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.555e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.740e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.467e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.741e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.399e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.742e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.341e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.743e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.276e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.744e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.187e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.745e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.057e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.746e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.780e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.747e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.450e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.748e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.615e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.749e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.620e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.750e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.191e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.751e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.928e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.752e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.075e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.753e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.455e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.754e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.815e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.755e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.131e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.756e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.386e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.757e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.574e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.758e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.698e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.759e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.762e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.760e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.763e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.761e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.696e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.762e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.550e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.763e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.326e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.764e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.035e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.765e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.694e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.766e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.316e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.767e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.090e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.768e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.819e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.769e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.766e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.770e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.749e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.771e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.677e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.772e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.117e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.773e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.410e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.774e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.633e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.775e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.781e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.776e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.862e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.777e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.885e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.778e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.856e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.779e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.770e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.780e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.621e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.781e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.403e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.782e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.112e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.783e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.558e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.784e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.506e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.785e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.826e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.786e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.998e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.787e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.810e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.788e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.195e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.789e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.425e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.790e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.564e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.791e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.616e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.792e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.592e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.793e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.507e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.794e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.376e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.795e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.211e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.796e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.025e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.797e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.272e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.798e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.245e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.799e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.220e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.800e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.221e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.801e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.083e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.802e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.901e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.803e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.175e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.804e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.635e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.805e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.246e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.806e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.191e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.807e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.449e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.808e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.685e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.809e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.887e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.810e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.042e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.811e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.140e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.812e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.173e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.813e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.139e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.814e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.040e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.815e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.881e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.816e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.660e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.817e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.379e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.818e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.042e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.819e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.565e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.820e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.373e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.821e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.964e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.822e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.224e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.823e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.021e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.824e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.382e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.825e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.700e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.826e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.974e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.827e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.207e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.828e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.403e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.829e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.560e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.830e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.673e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.831e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.741e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.832e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.771e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.833e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.778e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.834e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.782e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.835e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.801e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.836e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.845e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.837e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.916e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.838e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.020e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.839e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.156e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.840e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.314e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.841e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.476e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.842e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.628e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.843e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.766e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.844e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.892e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.845e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.011e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.846e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.125e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.847e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.231e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.848e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.318e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.849e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.365e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.850e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.354e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.851e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.269e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.852e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.106e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.853e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.869e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.854e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.570e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.855e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.227e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.856e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.861e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.857e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.492e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.858e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.140e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.859e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.824e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.860e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.557e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.861e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.344e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.862e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.184e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.863e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.072e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.864e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.991e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.865e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.477e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.866e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.002e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.867e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.466e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.868e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.876e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.869e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.297e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.870e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.775e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.871e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.314e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.872e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.891e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.873e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.454e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
