time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
7.874e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.925e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.875e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.228e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.876e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.288e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.877e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.034e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.878e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.331e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.879e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.520e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.880e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.827e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.881e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.462e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.882e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.332e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.883e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.229e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.884e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.518e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.885e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.789e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.886e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.028e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.887e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.218e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.888e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.344e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.889e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.401e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.890e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.386e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.891e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.294e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.892e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.115e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.893e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.847e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.894e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.494e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.895e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.078e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.896e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.312e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.897e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.851e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.898e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.351e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.899e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.076e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.900e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.103e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.901e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.125e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.902e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.246e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.903e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.282e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.904e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.246e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.905e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.148e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
7.906e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.937e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.907e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.872e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.908e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.346e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.909e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.422e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.910e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.354e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.911e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.339e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.912e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.970e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.913e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.160e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.914e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.509e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.915e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.827e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.916e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.097e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.917e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.307e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.918e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.452e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.919e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.531e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.920e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.540e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.921e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.474e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.922e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.335e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.923e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.127e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.924e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.865e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.925e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.569e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.926e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.265e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.927e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.711e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.928e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.987e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.929e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.493e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.930e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.240e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.931e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.545e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.932e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.455e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.933e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.966e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.934e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.411e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.935e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.827e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.936e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.093e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.937e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.023e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.938e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.462e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.939e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.322e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.940e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.631e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.941e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.541e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.942e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.247e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.943e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.902e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.944e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.626e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.945e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.528e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.946e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.941e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.947e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.911e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.948e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.850e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.949e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.007e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.950e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.702e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.951e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.326e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.952e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.850e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.953e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.292e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.954e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.681e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.955e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.097e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.956e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.625e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.957e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.338e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.958e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.285e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.959e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.497e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.960e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.000e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.961e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.852e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.962e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.212e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.963e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.482e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.964e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.785e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.965e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.101e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.966e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.408e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.967e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.690e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.968e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.933e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.969e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.131e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.970e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.286e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.971e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.405e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.972e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.493e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.973e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.549e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.974e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.565e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.975e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.535e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.976e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.463e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.977e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.359e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.978e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.241e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.979e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.125e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.980e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.024e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.981e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.944e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.982e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.881e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.983e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.828e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.984e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.781e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.985e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.742e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.986e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.714e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.987e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.703e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
7.988e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.717e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.989e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.752e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.990e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.801e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.991e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.850e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.992e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.884e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.993e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.891e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.994e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.861e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.995e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.785e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.996e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.656e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.997e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.475e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
7.998e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.256e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
7.999e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.013e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.000e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.755e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.001e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.481e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.002e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.185e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.003e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.674e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.004e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.372e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.005e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.112e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.006e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.243e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.007e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.643e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.008e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.053e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.009e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.200e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.010e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.012e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.011e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.185e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.012e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.351e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.013e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.524e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.014e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.713e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.015e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.918e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.016e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.129e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.331e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.018e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.514e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.019e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.675e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.020e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.815e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.021e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.939e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.022e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.048e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.023e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.140e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.024e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.204e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.025e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.224e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.026e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.177e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.027e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.051e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.028e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.838e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.029e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.547e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.030e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.189e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.031e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.784e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.032e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.358e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.033e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.303e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.034e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.204e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.035e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.426e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.036e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.909e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.037e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.704e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.038e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.898e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.039e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.496e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.040e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.566e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.041e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.016e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.042e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.029e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.043e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.895e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.044e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.911e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.045e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.286e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.046e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.987e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.047e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.011e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.048e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.572e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.049e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.592e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.050e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.787e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.051e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.387e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.052e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.761e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.053e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.088e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.054e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.370e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.055e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.617e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.056e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.844e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.057e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.061e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.058e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.275e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.059e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.478e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.060e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.661e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.061e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.824e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.062e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.969e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.063e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.100e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.064e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.209e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.065e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.290e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.066e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.341e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.067e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.362e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.068e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.357e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.069e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.328e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.070e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.275e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.071e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.197e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.072e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.093e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.073e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.964e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.074e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.815e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.075e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.656e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.076e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.493e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.077e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.326e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.078e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.157e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.079e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.994e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.080e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.844e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.081e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.718e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.082e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.623e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.083e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.562e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.084e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.531e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.085e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.519e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.086e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.524e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.087e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.553e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.088e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.615e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.089e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.712e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.090e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.840e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.091e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.997e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.092e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.181e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.093e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.395e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.094e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.636e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.095e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.894e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.096e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.145e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.097e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.364e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.098e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.523e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.099e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.601e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.100e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.588e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.101e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.484e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.102e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.296e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.103e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.034e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.104e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.699e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.105e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.295e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.106e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.834e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.107e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.337e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.108e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.825e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.109e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.320e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.110e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.399e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.111e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.013e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.112e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.016e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.113e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.858e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.114e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.017e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.115e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.238e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.116e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.636e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.117e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.446e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.118e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.930e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.119e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.304e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.120e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.740e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.121e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.364e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.122e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.217e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.123e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.239e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.124e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.300e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.125e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.243e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.126e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.943e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.127e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.369e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.128e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.587e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.129e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.728e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.130e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.205e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.131e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.272e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.132e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.732e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.133e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.413e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.134e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.532e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.135e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.173e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.136e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.849e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.137e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.503e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.138e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.057e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.139e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.427e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.140e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.534e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.141e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.339e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.142e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.872e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.143e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.181e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.144e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.276e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.145e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.130e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.146e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.764e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.147e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.903e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.148e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.632e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.149e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.261e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.150e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.519e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.151e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.175e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.152e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.103e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.153e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.284e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.154e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.780e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.155e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.692e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.156e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.035e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.157e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.904e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.158e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.184e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.159e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.526e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.160e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.273e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.161e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.568e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.162e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.832e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.163e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.064e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.164e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.266e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.165e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.442e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.166e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.596e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.167e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.739e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.168e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.885e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.169e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.044e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.170e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.219e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.171e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.406e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.172e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.596e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.173e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.774e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.174e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.921e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.175e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.023e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.176e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.068e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.177e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.049e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.178e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.968e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.179e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.830e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.180e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.643e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.181e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.416e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.182e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.156e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.183e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.869e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.184e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.560e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.185e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.237e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.186e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.917e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.187e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.620e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.188e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.363e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.189e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.160e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.190e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.016e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.191e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.262e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.192e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.840e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.193e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.882e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.194e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.384e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.195e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.028e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.196e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.144e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.197e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.265e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.198e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.370e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.199e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.443e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.200e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.477e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.201e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.477e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.202e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.456e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.203e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.424e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.204e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.387e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.205e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.355e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
