time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
8.206e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.333e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.207e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.332e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.208e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.359e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.209e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.419e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.210e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.515e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.211e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.645e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.212e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.803e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.213e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.976e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.214e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.150e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.215e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.308e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.216e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.438e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.217e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.532e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.218e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.585e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.219e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.597e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.220e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.571e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.221e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.516e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.222e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.453e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.223e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.409e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.224e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.406e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.225e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.454e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.226e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.547e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.227e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.674e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.228e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.824e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.229e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.996e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.230e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.193e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.231e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.414e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.232e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.653e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.233e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.907e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.234e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.172e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.235e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.439e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.236e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.691e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.237e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.908e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.238e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.073e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.239e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.171e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.240e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.185e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.241e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.108e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.242e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.946e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.243e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.714e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.244e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.437e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.245e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;4.137e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.246e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;3.833e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.247e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;3.535e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.248e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;3.250e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.249e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.981e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.250e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.727e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.251e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.481e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.252e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.234e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.253e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.974e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.254e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.691e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.255e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.383e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.256e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.057e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.257e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.207e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.258e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.760e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.259e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.343e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.260e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.310e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.261e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.750e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.262e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.977e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.263e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.296e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.264e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.571e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.265e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.820e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.266e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.034e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.267e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.207e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.268e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.336e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.269e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.422e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.270e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.472e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.271e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.500e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.272e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.518e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.273e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.537e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.274e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.562e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.275e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.589e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.276e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.615e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.277e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.633e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.278e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.636e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.279e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.622e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.280e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.596e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.281e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.571e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.282e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.566e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.283e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.595e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.284e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.661e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.285e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.755e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.286e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.858e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.287e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.946e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.288e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.997e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.289e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.996e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.290e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.943e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.291e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.845e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.292e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.717e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.293e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.574e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.294e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.421e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.295e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.259e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.296e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.085e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.297e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.895e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.298e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.682e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.299e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.436e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.300e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.146e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.301e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.087e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.302e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.324e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.303e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.036e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.304e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.846e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.305e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.028e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.306e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.215e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.307e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.613e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.308e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.988e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.309e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.341e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.310e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.670e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.311e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.968e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.312e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.230e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.313e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.459e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.314e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.658e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.315e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.830e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.316e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.974e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.317e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.089e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.318e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.167e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.319e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.201e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.320e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.193e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.321e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.153e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.322e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.099e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.323e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.052e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.324e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.023e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.325e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.009e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.326e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.991e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.327e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.944e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.328e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.859e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.329e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.743e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.330e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.612e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.331e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.484e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.332e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.373e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.333e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.288e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.334e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.240e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.335e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.241e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.336e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.296e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.337e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.399e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.338e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.539e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.339e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.700e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.340e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.866e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.341e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.028e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.342e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.176e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.343e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.310e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.344e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.428e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.345e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.523e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.346e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.589e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.347e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.619e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.348e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.610e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.349e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.565e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.350e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.491e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.351e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.397e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.352e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.285e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.353e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.153e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.354e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.002e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.355e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.839e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.356e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.679e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.357e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.537e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.358e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.419e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.359e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.323e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.360e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.237e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.361e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.150e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.362e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.052e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.363e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.941e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.364e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.822e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.365e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.696e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.366e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.558e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.367e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.404e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.368e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.236e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.369e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.060e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.370e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.877e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.371e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.689e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.372e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.507e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.373e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.342e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.374e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.196e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.375e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.064e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.376e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.476e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.377e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.507e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.378e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.756e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.379e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.219e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.380e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.866e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.381e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.662e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.382e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.565e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.383e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.500e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.384e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.366e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.385e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.081e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.386e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.624e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.387e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.018e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.388e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.286e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.389e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.438e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.390e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.498e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.391e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.501e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.392e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.676e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.393e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.020e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.394e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.707e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.395e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.847e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.396e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.024e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.397e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.206e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.398e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.315e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.399e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.267e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.400e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.033e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.401e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.654e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.402e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.197e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.403e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.726e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.404e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.029e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.405e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.090e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.406e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.153e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.407e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.205e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.408e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.234e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.409e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.225e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.410e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.169e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.411e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.064e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.412e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.101e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.413e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.147e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.414e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.868e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.415e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.349e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.416e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.395e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.417e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.143e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.418e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.048e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.419e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.073e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.420e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.221e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.421e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.538e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.422e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.848e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.423e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.143e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.424e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.414e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.425e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.651e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.426e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.848e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.427e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.005e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.428e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.130e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.429e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.232e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.430e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.317e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.431e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.395e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.432e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.469e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.433e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.542e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.434e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.614e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.435e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.682e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.436e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.738e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.437e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.771e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.438e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.771e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.439e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.734e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.440e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.664e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.441e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.572e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.442e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.468e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.443e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.358e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.444e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.245e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.445e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.132e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.446e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.030e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.447e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.950e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
8.448e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.903e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
8.449e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.898e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
8.450e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.941e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
8.451e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.040e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
8.452e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.201e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.453e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.419e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.454e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.681e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.455e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.969e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.456e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.265e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.457e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.551e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.458e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.814e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.459e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.042e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.460e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.222e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.461e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.340e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.462e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.390e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.463e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.368e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.464e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.279e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.465e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.128e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.466e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.923e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.467e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.673e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.468e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.398e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.469e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.127e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.470e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.883e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.471e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.681e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.472e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.534e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.473e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.450e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.474e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.429e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.475e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.465e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.476e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.541e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.477e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.642e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.478e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.751e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.479e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.851e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.480e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.919e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.481e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.939e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.482e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.898e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.483e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.791e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.484e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.620e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.485e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.391e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.486e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.116e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.487e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.813e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.488e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.493e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.489e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.159e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.490e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.808e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.491e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.438e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.492e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.047e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.493e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.337e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.494e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.956e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.495e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.647e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.496e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.347e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.497e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.199e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.498e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.644e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.499e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.055e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.500e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.420e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.501e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.730e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.502e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.988e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.503e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.204e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.504e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.385e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.505e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.531e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.506e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.636e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.507e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.688e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.508e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.678e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.509e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.597e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.510e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.443e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.511e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.223e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.512e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.950e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.513e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.639e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.514e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.308e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.515e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.979e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.516e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.679e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.517e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.425e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.518e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.222e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.519e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.065e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.520e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.459e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.521e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.615e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.522e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.142e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.523e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.034e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.524e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.211e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.525e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.582e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.526e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.072e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.527e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.590e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.528e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.980e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.529e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.005e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.530e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.692e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.531e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.964e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.532e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.994e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.533e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.883e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.534e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.706e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.535e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.494e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.536e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.199e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.537e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.731e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
