time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
8.538e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.839e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.539e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;1.907e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.540e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;3.988e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.541e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;6.055e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.542e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;7.931e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.543e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;9.471e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.544e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;1.056e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.545e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;1.109e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.546e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.102e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.547e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.041e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.548e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.416e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.549e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.194e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.550e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.912e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.551e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.692e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.552e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.636e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.553e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.872e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.554e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.550e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.555e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.785e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.556e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.623e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.557e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.003e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.558e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.727e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.559e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.545e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.560e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.129e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.561e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.291e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.562e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.447e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.563e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.607e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.564e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.778e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.565e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.965e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.566e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.165e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.567e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.369e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.568e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.563e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.569e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.733e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.570e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.867e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.571e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.966e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.572e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.034e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.573e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.079e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.574e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.105e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.575e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.116e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.576e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.108e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.577e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.079e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.578e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.025e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.579e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.935e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.580e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.794e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.581e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.598e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.582e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.355e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.583e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.082e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.584e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.792e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.585e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.488e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.586e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.176e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.587e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.601e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.588e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.430e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.589e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.270e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.590e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.342e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.591e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.844e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.592e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.754e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.593e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.571e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.594e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.229e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.595e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.487e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.596e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.729e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.597e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.949e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.598e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.143e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.599e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.304e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.600e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.420e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.601e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.472e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.602e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.449e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.603e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.354e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.604e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.209e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.605e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.048e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.606e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.907e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.607e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.813e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.608e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.778e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.609e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.799e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.610e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.855e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.611e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.921e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.612e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.972e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.613e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.984e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.614e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.944e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.615e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.846e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.616e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.699e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.617e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.514e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.618e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.299e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.619e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.056e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.620e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.880e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.621e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.972e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.622e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.796e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.623e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.752e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.624e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.790e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.625e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.034e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.626e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.527e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.627e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.038e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.628e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.543e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.629e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.024e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.630e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.464e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.631e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.853e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.632e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.182e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.633e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.450e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.634e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.658e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.635e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.810e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.636e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.908e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.637e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.956e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.638e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.957e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.639e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.916e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.640e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.833e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.641e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.701e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.642e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.510e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.643e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.262e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.644e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.977e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.645e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.679e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.646e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.391e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.647e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.118e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.648e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.857e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.649e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.600e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.650e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.350e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.651e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.115e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.652e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.901e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.653e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.710e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.654e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.542e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.655e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.399e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.656e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.283e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.657e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.195e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.658e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.132e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.659e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.088e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.660e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.054e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.661e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.017e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.662e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.703e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.663e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.067e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.664e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.244e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.665e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.239e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.666e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.113e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.667e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.000e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.668e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.035e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.669e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.266e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.670e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.649e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.671e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.122e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.672e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.659e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.673e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.227e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.674e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.228e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.675e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.007e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.676e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.017e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.677e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.396e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.678e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.094e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.679e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.028e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.680e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.125e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.681e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.037e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.682e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.279e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.683e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.539e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.684e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.809e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.685e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.080e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.686e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.344e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.687e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.601e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.688e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.860e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.689e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.128e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.690e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.404e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.691e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.680e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.692e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.938e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.693e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.160e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.694e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.329e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.695e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.432e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.696e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.461e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.697e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.412e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.698e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.290e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.699e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.100e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.700e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.850e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.701e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.546e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.702e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.195e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.703e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.802e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.704e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.378e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.705e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.933e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.706e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.479e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.707e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.024e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.708e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.700e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.709e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.182e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.710e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.281e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.711e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.645e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.712e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.190e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.713e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.607e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.714e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.022e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.715e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.432e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.716e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.828e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.717e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.200e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.718e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.533e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.719e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.815e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.720e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.039e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.721e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.204e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.722e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.320e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.723e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.402e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.724e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.458e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.725e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.492e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.726e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.502e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.727e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.490e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.728e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.455e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.729e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.390e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.730e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.290e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.731e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.158e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.732e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.009e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.733e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.861e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.734e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.726e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.735e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.605e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.736e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.494e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.737e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.384e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.738e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.270e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.739e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.149e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.740e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.026e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.741e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.907e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.742e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.801e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.743e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.714e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.744e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.643e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.745e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.580e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.746e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.515e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.747e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.443e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.748e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.362e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.749e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.276e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.750e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.194e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.751e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.121e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.752e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.064e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.753e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.032e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.754e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.039e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.755e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.093e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.756e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.193e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.757e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.331e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.758e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.487e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.759e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.631e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.760e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.735e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.761e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.779e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.762e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.758e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.763e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.677e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.764e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.536e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.765e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.340e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.766e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.101e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.767e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.842e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.768e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.587e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.769e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.349e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.770e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.122e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.771e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.904e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.772e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.404e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.773e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.651e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.774e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.475e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.775e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.567e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.776e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.911e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.777e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.275e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.778e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.254e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.779e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.556e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.780e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.823e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.781e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.043e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.782e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.212e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.783e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.325e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.784e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.384e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.785e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.390e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.786e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.345e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.787e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.250e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.788e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.110e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.789e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.940e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
8.790e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.757e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.791e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.577e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.792e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.417e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.793e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.293e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.794e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.223e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.795e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.218e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.796e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.278e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.797e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.395e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.798e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.551e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.799e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.724e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.800e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.890e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
8.801e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.029e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.802e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.127e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.803e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.179e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.804e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.187e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.805e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.163e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.806e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.124e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.807e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.090e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.808e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.071e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.809e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.066e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.810e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.063e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.811e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.053e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.812e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.035e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.813e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.016e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.814e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.006e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.815e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.011e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.816e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.033e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.817e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.066e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.818e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.103e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.819e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.142e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.820e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.180e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.821e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.214e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.822e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.240e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.823e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.260e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.824e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.274e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.825e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.285e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.826e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.284e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.827e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.258e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.828e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.198e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.829e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.101e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.830e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.974e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.831e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.827e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.832e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.669e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
8.833e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.515e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.834e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.373e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.835e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.246e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.836e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.138e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.837e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.053e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.838e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.940e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
8.839e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.577e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.840e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.432e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.841e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.561e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.842e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.005e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.843e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.091e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.844e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.202e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.845e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.314e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.846e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.396e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.847e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.421e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.848e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.372e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.849e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.253e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.850e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.076e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.851e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.583e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.852e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.172e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.853e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.715e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.854e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.396e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.855e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.445e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.856e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.352e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.857e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.759e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.858e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.919e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.859e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.880e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.860e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.708e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.861e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.499e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.862e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.358e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.863e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.339e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.864e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.039e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.865e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.138e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.866e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.221e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.867e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.281e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.868e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.320e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.869e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.338e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
