time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
8.870e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.340e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.871e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.327e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.872e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.304e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.873e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.277e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.874e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.250e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.875e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.228e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.876e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.218e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.877e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.232e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.878e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.281e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.879e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.372e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.880e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.503e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.881e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.667e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.882e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.849e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.883e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.037e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.884e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.223e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.885e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.405e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.886e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.584e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.887e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.765e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.888e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.951e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.889e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.143e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.890e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.344e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.891e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.553e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.892e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.763e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.893e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.966e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.894e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.148e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.895e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.296e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.896e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.400e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.897e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.463e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.898e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.486e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.899e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.471e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.900e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.423e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.901e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.349e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.902e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.257e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.903e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.155e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.904e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.049e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.905e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.944e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.906e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.849e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.907e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.771e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
8.908e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.714e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
8.909e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.678e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
8.910e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.656e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
8.911e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.648e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.912e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.652e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.913e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.662e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.914e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.663e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.915e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.638e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.916e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.578e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.917e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.476e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.918e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.337e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.919e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.166e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.920e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.975e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.921e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.772e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.922e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.557e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.923e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.327e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.924e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.087e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.925e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.845e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.926e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.609e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.927e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.381e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.928e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.159e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.929e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.406e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.930e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.252e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.931e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.160e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.932e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.180e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.933e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.369e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.934e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.980e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.935e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.428e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.936e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.276e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.937e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.784e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.938e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.075e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.939e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.302e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.940e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.610e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.941e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.111e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.942e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.858e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.943e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.846e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.944e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.023e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.945e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.284e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.946e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.510e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.947e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.060e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.948e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.150e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.949e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.215e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.950e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.256e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.951e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.275e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.952e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.276e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.953e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.254e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.954e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.203e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.955e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.126e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.956e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.031e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.957e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.302e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.958e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.294e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.959e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.287e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.960e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.285e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.961e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.324e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.962e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.426e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.963e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.597e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.964e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.848e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.965e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.211e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.966e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.740e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.967e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.515e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.968e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.601e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.969e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.992e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.970e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.633e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.971e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.463e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.972e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.430e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.973e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.455e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.974e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.427e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.975e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.232e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.976e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.826e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.977e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.243e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.978e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.559e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.979e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.854e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.980e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.202e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.981e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.691e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.982e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.038e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.983e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.124e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.984e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.212e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.985e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.285e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.986e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.332e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.987e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.354e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.988e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.359e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.989e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.360e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.990e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.360e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.991e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.360e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.992e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.359e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.993e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.355e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
8.994e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.343e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.995e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.316e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.996e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.268e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.997e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.197e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.998e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.100e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
8.999e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.652e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.000e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.821e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.001e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.528e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.002e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.925e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.003e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.703e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.004e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.632e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.005e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.403e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.006e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.049e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.007e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.045e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.008e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.245e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.009e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.391e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.010e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.480e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.011e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.516e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.012e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.513e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.013e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.483e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.014e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.433e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.015e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.371e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.016e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.302e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.017e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.227e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.018e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.143e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.019e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.046e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.020e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.360e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.021e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.142e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.022e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.844e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.023e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.488e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.024e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.053e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.025e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.488e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.026e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.347e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.027e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.268e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.028e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.569e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.029e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.184e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.030e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.090e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.031e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.220e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.032e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.536e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.033e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.836e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.034e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.102e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.035e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.319e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.036e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.483e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.037e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.590e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.038e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.638e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.039e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.619e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.040e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.529e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.041e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.369e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.042e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.152e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.043e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.895e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.044e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.614e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.045e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.325e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.046e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.052e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.047e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.189e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.048e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.472e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.049e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.499e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.050e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.305e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.051e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.873e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.052e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.204e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.053e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.283e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.054e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.203e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.055e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.531e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.056e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.898e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.057e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.286e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.058e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.683e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.059e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.076e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.060e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.454e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.061e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.806e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.062e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.125e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.063e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.413e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.064e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.672e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.065e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.906e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.066e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.115e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.067e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.303e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
9.068e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.477e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
9.069e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.645e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
9.070e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.810e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
9.071e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.963e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
9.072e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.096e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
9.073e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.194e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
9.074e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.247e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;9.999e-01
9.075e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.247e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;1.000e+00
9.076e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.192e-08;1.300e+00;1.055e+00;9.997e-01;1.300e+00;1.000e+00
9.077e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.082e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.078e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.912e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.079e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.680e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.080e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.383e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.081e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.019e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.082e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.587e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.083e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.095e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.084e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.557e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.085e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.993e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.086e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.429e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.087e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.890e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.088e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.393e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.089e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.445e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.090e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.377e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.091e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.683e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.092e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.616e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.093e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.496e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.094e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.006e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.095e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.253e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.096e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.132e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.097e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.320e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.098e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.480e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.099e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.593e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.100e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.637e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.101e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.597e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.102e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.471e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.103e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.273e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.104e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.020e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.105e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.356e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.106e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.404e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.107e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.523e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.108e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.218e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.109e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.837e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.110e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.402e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.111e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.964e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.112e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.152e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.113e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.407e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.114e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.661e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.115e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.912e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.998e-01
9.116e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.146e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.117e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.342e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.118e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.486e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.119e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.578e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.120e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.626e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.121e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.635e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.122e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.605e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.123e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.533e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.124e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.424e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.125e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.282e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.126e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.104e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.127e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.878e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.128e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.600e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.129e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.276e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.130e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.213e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.131e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.503e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.132e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.765e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.133e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.855e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.134e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.221e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.135e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.250e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.136e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.089e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.137e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.305e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.138e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.462e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.139e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.549e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.140e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.564e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.141e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.514e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.142e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.415e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.143e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.292e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.144e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.163e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.145e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.033e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.146e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.932e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.147e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.311e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.148e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.376e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.149e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.125e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.150e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.329e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.151e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.972e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.152e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.543e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.153e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-6.939e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.154e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-9.020e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.155e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.064e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.156e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.165e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.157e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.196e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.158e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.163e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.159e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.084e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.160e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-9.755e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.161e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-8.549e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.162e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-7.347e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.163e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-6.161e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.164e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.885e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.165e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.377e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.166e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.566e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.167e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.920e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.168e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.642e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.169e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.723e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.170e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;6.661e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.171e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;8.462e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.172e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.015e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.173e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.174e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.174e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.329e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.175e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.488e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.176e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.654e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.177e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.821e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.178e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.976e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.179e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.106e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.180e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.201e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.181e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.264e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.182e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.303e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.183e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.334e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.184e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.368e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.185e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.413e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.186e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.471e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.187e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.547e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.188e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.650e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.189e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.786e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.190e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.957e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.191e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.156e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.192e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.379e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.193e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.616e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.194e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.853e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.195e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.073e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.196e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.258e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.197e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.397e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.198e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.472e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.199e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.472e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.200e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.388e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.201e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.219e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
