time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
9.202e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.969e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.203e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.654e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.204e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.296e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.205e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.914e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.206e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.523e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.207e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.131e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.208e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.741e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.209e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.359e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.210e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.967e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.211e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.747e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.212e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.132e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.213e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.292e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.214e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.327e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.215e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.219e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.216e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.819e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.217e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.932e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.218e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.413e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.219e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.207e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.220e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.340e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.221e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.088e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.222e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.389e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.223e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.734e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.224e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.108e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.225e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.489e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.226e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.850e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.227e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.171e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.228e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.440e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.229e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.650e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.230e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.797e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.231e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.875e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.232e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.880e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.233e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.811e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.234e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.672e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.235e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.468e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.236e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.212e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.998e-01
9.237e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.920e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.238e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.611e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.239e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.302e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.240e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.008e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.241e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.740e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.242e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.499e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.243e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.284e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.244e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.091e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.245e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.204e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.246e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.704e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.247e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.396e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.248e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.239e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.249e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.139e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.250e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.003e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.251e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.858e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.252e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.711e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.253e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.214e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.254e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.803e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.255e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.408e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.256e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.823e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.257e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.759e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.258e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.523e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.259e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.683e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.260e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.817e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.261e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.960e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.262e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.945e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.263e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.702e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.264e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.279e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.265e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.767e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.266e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.236e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.267e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.733e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.268e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.293e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.269e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.930e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.270e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.647e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.271e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.042e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.272e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.115e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.273e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.173e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.274e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.203e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.275e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.204e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.276e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.182e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.277e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.147e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.278e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.101e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.279e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.036e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.280e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.374e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.281e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.012e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.282e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.314e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.283e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.368e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.284e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.230e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.285e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.454e-11;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.286e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.566e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.287e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.213e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.288e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.004e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.289e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.085e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.290e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.362e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.291e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.633e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.292e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.903e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.293e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.176e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.294e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.452e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.295e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.724e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.296e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.985e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.297e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.225e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.298e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.439e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.299e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.625e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.300e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.782e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.301e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.909e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.302e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.006e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.303e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.070e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.304e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.098e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.305e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.086e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.306e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.032e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.307e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.931e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.308e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.784e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.309e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.588e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.310e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.341e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.311e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;3.036e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.312e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.676e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.313e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.269e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.314e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.833e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.315e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.385e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.316e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.359e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.317e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.921e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.318e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.674e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.319e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.679e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.320e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.806e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.321e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.181e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.322e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.567e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.323e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.928e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.324e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.256e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.325e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.541e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.326e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.778e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.327e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.961e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.328e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.089e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.329e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.160e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.330e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.172e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.331e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.128e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.332e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.037e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.333e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.912e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.334e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.769e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.335e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.624e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.336e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.487e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.337e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.364e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.338e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.255e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.339e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.157e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.340e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.068e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.341e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.996e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.342e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.949e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.343e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.937e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.344e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.959e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.345e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.008e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.346e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.067e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.347e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.123e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.348e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.166e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.349e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.192e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.350e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.197e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.351e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.176e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.352e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.126e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.353e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.044e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.354e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.927e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.355e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.775e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.356e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.587e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.357e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.367e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.358e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.119e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.359e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.470e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.360e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.546e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.361e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.492e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.362e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.098e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.363e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.719e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.364e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.816e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.365e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.818e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.366e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.257e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.367e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.493e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.368e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.683e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.369e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.832e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.370e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.948e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.371e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.036e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.372e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.088e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.373e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.095e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.374e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.055e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.375e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.977e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.376e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.873e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.377e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.760e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.378e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.651e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.379e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.552e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.380e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.467e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.381e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.398e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.382e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.338e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.383e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.272e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.384e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.184e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.385e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.064e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.386e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;9.117e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.387e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.274e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.388e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.129e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.389e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.719e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.390e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.313e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.391e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.516e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.392e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-5.096e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.393e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-7.475e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.394e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-9.518e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.395e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.111e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.396e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.218e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.397e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.274e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.398e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.286e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.399e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.260e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.400e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.209e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.401e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.144e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.402e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.077e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.403e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.012e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.404e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-9.485e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.405e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-8.838e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.406e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-8.143e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.407e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.387e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.408e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.605e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.409e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.849e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.410e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.142e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.411e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.425e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.412e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.539e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.413e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.312e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.414e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.852e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.415e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.249e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.416e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.322e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.417e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.379e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.418e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.301e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.419e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.986e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.420e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.034e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.421e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.129e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.422e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.175e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.423e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.168e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.424e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.105e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.425e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.953e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.426e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.512e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.427e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.843e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.428e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.983e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.429e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.917e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.430e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.598e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.431e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.681e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.432e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.967e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.433e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.169e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.434e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.406e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.435e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.083e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.436e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.352e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.437e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.645e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.438e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.952e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.439e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.258e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.440e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.546e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.441e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.808e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.442e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.035e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.443e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.217e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.444e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.345e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.445e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.416e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.446e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.433e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.447e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.402e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.448e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.331e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.449e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.233e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.450e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.120e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.451e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.008e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.452e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.908e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.453e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.827e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.454e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.767e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.455e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.729e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.456e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.712e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.457e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.719e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.458e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.745e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.459e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.790e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.460e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.856e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.461e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.943e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.462e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.048e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.463e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.162e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.464e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.270e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.465e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.351e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.466e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.388e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.467e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.364e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.468e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.268e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.469e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.097e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.470e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.864e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.471e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.596e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.472e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.322e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.473e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.067e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.474e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.849e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.475e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.676e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.476e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.555e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.477e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.486e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.478e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.464e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.479e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.481e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.480e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.536e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.481e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.625e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.482e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.749e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.483e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.896e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.484e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.052e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.485e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.202e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.486e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.333e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.487e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.433e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.488e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.492e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.489e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.504e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.490e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.466e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.491e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.375e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.492e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.233e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.493e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.040e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.494e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.800e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.495e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.519e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.496e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.205e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.497e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.714e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.498e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.342e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.499e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.088e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.500e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.753e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.501e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.874e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.502e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.651e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.503e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.312e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.504e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.186e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.505e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.436e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.506e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.692e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.507e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.964e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.508e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.255e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.509e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.560e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.510e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.857e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.511e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.118e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.512e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.317e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.513e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.445e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.514e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.504e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.515e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.505e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.516e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.461e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.517e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.384e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.518e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.287e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.519e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.180e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.520e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.071e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.521e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.968e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.522e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.879e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.523e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.813e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.524e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.769e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.525e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.743e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.526e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.729e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.527e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.728e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.528e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.740e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.529e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.765e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.530e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.799e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.531e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.839e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.532e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.876e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.533e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.895e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
