time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
9.534e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.887e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.535e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.852e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.536e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.792e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.537e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.710e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.538e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.607e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.539e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.479e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.540e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.319e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.541e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.123e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.542e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.887e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.543e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.621e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.544e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.338e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.545e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.053e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.546e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;7.733e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.547e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;5.014e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.548e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;2.358e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.549e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.470e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.550e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.782e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.551e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.190e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.552e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-7.367e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.553e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.200e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.554e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.063e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.555e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.171e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.556e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.251e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.557e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.315e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.558e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.371e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.559e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.421e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.560e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.460e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.561e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.486e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.562e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.504e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.563e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.521e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.564e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.545e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.565e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.570e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.566e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.587e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.567e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.576e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.568e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.525e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.569e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.427e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.570e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.286e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.571e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.113e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.572e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.231e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.573e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.354e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.574e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-5.615e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.575e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.069e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.576e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.768e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.577e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.778e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.578e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.145e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.579e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.799e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.580e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.848e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.581e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.448e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.582e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.253e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.583e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.393e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.584e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-4.846e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.585e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.541e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.586e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.350e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.587e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.012e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.588e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.175e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.589e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.316e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.590e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.427e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.591e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.499e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.592e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.522e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.593e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.495e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.594e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.415e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.595e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.283e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.596e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.104e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.597e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.877e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.598e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.465e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.599e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.900e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.600e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.289e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.601e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.176e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.602e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.298e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.603e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.006e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.604e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.362e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.605e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.439e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.606e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.262e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.607e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.847e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.608e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.258e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.609e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.580e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.610e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.846e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.611e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.000e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.612e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.947e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.613e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.564e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.614e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.790e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.615e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.604e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.616e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.007e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.617e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.007e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.618e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.630e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.619e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.063e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.620e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.948e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;9.999e-01
9.621e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.863e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.622e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.677e-09;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.623e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.234e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.624e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.486e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.625e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.725e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.626e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.943e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.627e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.125e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.628e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.265e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.629e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.359e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.630e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.406e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.631e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.405e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.632e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.358e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.633e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.273e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.634e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.164e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.635e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.053e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.636e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.954e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.637e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.867e-08;1.300e+00;1.055e+00;9.998e-01;1.300e+00;1.000e+00
9.638e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.773e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.639e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.648e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.640e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.476e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.641e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.253e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.642e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-9.855e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.643e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-6.875e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.644e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.788e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.645e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.238e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.646e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;1.821e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.647e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;4.030e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.648e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.785e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.649e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.159e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.650e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.313e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.651e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.485e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.652e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.095e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.653e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.295e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.654e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.563e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.655e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.900e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.656e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.295e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.657e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.731e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.658e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.193e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.659e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.672e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.660e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.151e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.661e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.616e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.662e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.047e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.663e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.421e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.664e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.716e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.665e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.921e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.666e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.032e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.667e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.053e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.668e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.994e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.669e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.867e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.670e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.683e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.671e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.450e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.672e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.176e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.673e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.874e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.674e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.558e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.675e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.240e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.676e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.927e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.677e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.625e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.678e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.333e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.679e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.056e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.680e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.804e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.681e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.594e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.682e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.438e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.683e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.336e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.684e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.281e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.685e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.266e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.686e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.279e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.687e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.313e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.688e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.358e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.689e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.402e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.690e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.434e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.691e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.439e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.692e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.405e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.693e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.325e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.694e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.201e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.695e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.037e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.696e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.844e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.697e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.631e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.698e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.404e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.699e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.170e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.700e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.393e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.701e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.300e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.702e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.517e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.703e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.995e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.704e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.582e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.705e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.126e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.706e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.611e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.707e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.215e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.708e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.180e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.709e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.404e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.710e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.859e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.711e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.141e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.712e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.388e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.713e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.606e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.714e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.776e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.715e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.897e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.716e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.980e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.717e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.046e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.718e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.103e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.719e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.144e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.720e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.155e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.721e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.123e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.722e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.039e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.723e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.904e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.724e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.728e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.725e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.524e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.726e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.304e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.727e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.080e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.728e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-8.628e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.729e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-6.639e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.730e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.961e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.731e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.734e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.732e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.087e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.733e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.113e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.734e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.851e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.735e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.278e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.736e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.303e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.737e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.782e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.738e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.259e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.739e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.567e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.740e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.904e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.741e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.262e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.742e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.625e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.743e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.970e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.744e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.279e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.745e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.536e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.746e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.734e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.747e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.881e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.748e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.983e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.749e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.052e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.750e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.093e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.751e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.112e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.752e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.119e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.753e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.127e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.754e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.146e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.755e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.174e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.756e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.199e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.757e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.208e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.758e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.194e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.759e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.152e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.760e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.080e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.761e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.977e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.762e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.849e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.763e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.704e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.764e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.550e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.765e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.387e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.766e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.216e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.767e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.048e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.768e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.901e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.769e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.783e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.770e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.689e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.771e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.601e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.772e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.502e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.773e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.376e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.774e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.215e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.775e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.011e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.776e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.764e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.777e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.479e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.778e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.169e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.779e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-8.558e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.780e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.585e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.781e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.865e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.782e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.110e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.783e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.811e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.784e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.866e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.785e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.782e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.786e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.501e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.787e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.889e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.788e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.798e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.789e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.010e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.790e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.739e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.791e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;8.779e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.792e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.386e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.793e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;5.704e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.794e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.779e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.795e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.577e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.796e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.581e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.797e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.889e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.798e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.242e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.799e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.091e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.800e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.466e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.801e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.822e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.802e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.146e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.803e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.437e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.804e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.693e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.805e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.916e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.806e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.110e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.807e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.284e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.808e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.445e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.809e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.599e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.810e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.750e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.811e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.894e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.812e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.024e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.813e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.128e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.814e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.198e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.815e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.227e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.816e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.209e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.817e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.140e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.818e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.018e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.819e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.852e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.820e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.655e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.821e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.440e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.822e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.219e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.823e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.003e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.824e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.797e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.825e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.605e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.826e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.427e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.827e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.262e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.828e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.109e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.829e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.967e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.830e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.832e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.831e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.704e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.832e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.588e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.833e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.487e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.834e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.404e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.835e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.343e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.836e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.313e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.837e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.321e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.838e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.373e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.839e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.462e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.840e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.577e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.841e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.699e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.842e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.808e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.843e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.892e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.844e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.943e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.845e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.968e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.846e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.979e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.847e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.984e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.848e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.983e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.849e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.966e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.850e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.932e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.851e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.883e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.852e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.822e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.853e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.742e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.854e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.643e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.855e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.530e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.856e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.413e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.857e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.302e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.858e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.209e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.859e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.148e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.860e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.125e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.861e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.135e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.862e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.161e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.863e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.189e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.864e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.214e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
