time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
9.865e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.238e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.866e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.268e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.867e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.310e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.868e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.364e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.869e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.429e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.870e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.496e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.871e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.553e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.872e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.579e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.873e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.561e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.874e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.497e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.875e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.403e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.876e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.301e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.877e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.213e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.878e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.154e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.879e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.131e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.880e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.141e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.881e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.186e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.882e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.264e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.883e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.374e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.884e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.507e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.885e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.647e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.886e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.778e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.887e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.878e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.888e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.932e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.889e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.936e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.890e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.896e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.891e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.825e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.892e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.738e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.893e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.645e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.894e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.549e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.895e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.450e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.896e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.341e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.897e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.218e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.898e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.078e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.899e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.168e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.900e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-7.311e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.901e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.191e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.902e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.856e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.903e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.907e-10;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.904e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.124e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.905e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.628e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.906e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;7.066e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.907e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.391e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.908e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.156e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.909e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.355e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.910e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.543e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.911e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.731e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.912e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.923e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.913e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.116e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.914e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.305e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.915e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.484e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.916e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.647e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.917e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.789e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.918e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.910e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.919e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.012e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.920e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.099e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.921e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.175e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.922e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.241e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.923e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.294e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.924e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.324e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.925e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.317e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.926e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.271e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.927e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.190e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.928e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;3.084e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.929e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.960e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.930e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.829e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.931e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.704e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.932e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.604e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.933e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.539e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.934e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.513e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.935e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.522e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.936e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.560e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.937e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.614e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.938e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.672e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.939e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.717e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.940e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.731e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.941e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.701e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.942e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.630e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.943e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.532e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.944e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.426e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.945e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.325e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.946e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.233e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.947e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.148e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.948e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.074e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.949e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;2.019e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.950e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.986e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.951e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.972e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.952e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.965e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.953e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.954e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.954e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.929e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.955e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.883e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.956e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.810e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.957e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.705e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.958e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.562e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.959e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.379e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.960e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.165e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.961e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;9.311e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;9.999e-01
9.962e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;6.863e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;9.999e-01
9.963e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;4.254e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.964e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;1.383e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.965e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.814e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.966e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-5.336e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.967e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-9.146e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.968e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.316e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.969e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-1.728e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.970e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.138e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.971e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.540e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.972e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-2.923e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.973e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.277e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.974e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.584e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.975e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.823e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.976e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.970e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.977e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-4.006e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.978e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;1.000e+01;-3.925e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.979e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.734e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.980e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.444e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.981e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-3.074e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.982e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.651e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.983e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-2.199e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.984e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.999e+00;-1.740e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.985e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-1.289e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.986e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-8.516e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.987e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-4.321e-09;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.988e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;-3.310e-10;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.989e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;3.434e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.990e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;6.989e-09;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.991e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;1.040e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.992e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;1.376e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.993e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;1.707e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.994e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.997e+00;2.018e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.995e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.997e+00;2.288e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.996e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.997e+00;2.501e-08;1.300e+00;1.055e+00;9.999e-01;1.300e+00;1.000e+00
9.997e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.997e+00;2.652e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.998e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.741e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
9.999e+01;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.771e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
1.000e+02;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.744e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
1.000e+02;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.666e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
1.000e+02;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.556e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
1.000e+02;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.435e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
1.000e+02;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.326e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
1.000e+02;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.240e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
1.000e+02;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.180e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
1.000e+02;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.143e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
1.000e+02;1.100e+00;-1.227e-02;-1.116e-02;-1.595e+00;-1.450e+00;1.065e+00;9.998e+00;2.120e-08;1.300e+00;1.055e+00;1.000e+00;1.300e+00;1.000e+00
