time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
0.000e+00;1.045e+00;8.594e-01;8.228e-01;6.892e-03;6.598e-03;1.045e+00;1.000e+01;8.083e-01;-2.061e-02;1.045e+00;1.000e+00;8.085e-01;1.000e+00
0.000e+00;1.045e+00;8.594e-01;8.228e-01;6.894e-03;6.600e-03;1.045e+00;1.000e+01;8.083e-01;-2.061e-02;1.045e+00;1.000e+00;8.085e-01;1.000e+00
1.000e-06;1.045e+00;8.595e-01;8.228e-01;6.901e-03;6.607e-03;1.045e+00;1.000e+01;8.083e-01;-2.061e-02;1.045e+00;1.000e+00;8.085e-01;1.000e+00
2.000e-06;1.045e+00;8.595e-01;8.229e-01;6.909e-03;6.615e-03;1.045e+00;1.000e+01;8.083e-01;-2.061e-02;1.045e+00;1.000e+00;8.085e-01;1.000e+00
4.000e-06;1.045e+00;8.596e-01;8.230e-01;6.928e-03;6.633e-03;1.045e+00;1.000e+01;8.082e-01;-2.061e-02;1.045e+00;1.000e+00;8.085e-01;1.000e+00
8.000e-06;1.045e+00;8.599e-01;8.232e-01;6.964e-03;6.668e-03;1.045e+00;1.000e+01;8.082e-01;-2.061e-02;1.045e+00;1.000e+00;8.085e-01;1.000e+00
1.600e-05;1.044e+00;8.604e-01;8.237e-01;7.036e-03;6.737e-03;1.045e+00;1.000e+01;8.082e-01;-2.060e-02;1.045e+00;1.000e+00;8.085e-01;1.000e+00
3.200e-05;1.044e+00;8.614e-01;8.247e-01;7.180e-03;6.875e-03;1.045e+00;1.000e+01;8.081e-01;-2.060e-02;1.045e+00;1.000e+00;8.084e-01;1.000e+00
6.400e-05;1.044e+00;8.633e-01;8.267e-01;7.459e-03;7.143e-03;1.045e+00;1.000e+01;8.080e-01;-2.058e-02;1.045e+00;1.000e+00;8.082e-01;1.000e+00
1.280e-04;1.044e+00;8.671e-01;8.304e-01;8.000e-03;7.662e-03;1.045e+00;1.000e+01;8.077e-01;-2.056e-02;1.045e+00;1.000e+00;8.079e-01;1.000e+00
2.560e-04;1.044e+00;8.741e-01;8.373e-01;8.997e-03;8.619e-03;1.045e+00;1.000e+01;8.071e-01;-2.049e-02;1.045e+00;1.000e+00;8.074e-01;1.000e+00
3.840e-04;1.044e+00;8.804e-01;8.435e-01;9.890e-03;9.477e-03;1.044e+00;1.000e+01;8.065e-01;-2.042e-02;1.045e+00;1.000e+00;8.068e-01;1.000e+00
6.400e-04;1.043e+00;8.913e-01;8.543e-01;1.140e-02;1.093e-02;1.044e+00;1.000e+01;8.054e-01;-2.026e-02;1.045e+00;1.000e+00;8.057e-01;1.000e+00
8.960e-04;1.043e+00;9.001e-01;8.631e-01;1.259e-02;1.207e-02;1.044e+00;1.000e+01;8.043e-01;-2.008e-02;1.045e+00;1.000e+00;8.045e-01;1.000e+00
1.152e-03;1.042e+00;9.071e-01;8.702e-01;1.349e-02;1.294e-02;1.043e+00;1.000e+01;8.032e-01;-1.989e-02;1.045e+00;1.000e+00;8.034e-01;1.000e+00
1.408e-03;1.042e+00;9.127e-01;8.758e-01;1.414e-02;1.357e-02;1.043e+00;1.000e+01;8.021e-01;-1.969e-02;1.045e+00;1.000e+00;8.024e-01;1.000e+00
1.664e-03;1.042e+00;9.171e-01;8.802e-01;1.460e-02;1.401e-02;1.043e+00;1.000e+01;8.010e-01;-1.948e-02;1.045e+00;1.000e+00;8.013e-01;1.000e+00
1.920e-03;1.042e+00;9.205e-01;8.837e-01;1.488e-02;1.428e-02;1.043e+00;1.000e+01;8.000e-01;-1.926e-02;1.045e+00;1.000e+00;8.002e-01;1.000e+00
2.176e-03;1.041e+00;9.231e-01;8.863e-01;1.502e-02;1.442e-02;1.042e+00;1.000e+01;7.989e-01;-1.905e-02;1.045e+00;1.000e+00;7.992e-01;1.000e+00
2.432e-03;1.041e+00;9.250e-01;8.883e-01;1.505e-02;1.445e-02;1.042e+00;1.000e+01;7.979e-01;-1.883e-02;1.045e+00;1.000e+00;7.981e-01;1.000e+00
2.688e-03;1.041e+00;9.263e-01;8.897e-01;1.498e-02;1.439e-02;1.042e+00;1.000e+01;7.969e-01;-1.862e-02;1.045e+00;1.000e+00;7.971e-01;1.000e+00
3.200e-03;1.041e+00;9.277e-01;8.912e-01;1.463e-02;1.405e-02;1.042e+00;1.000e+01;7.949e-01;-1.821e-02;1.045e+00;1.000e+00;7.951e-01;1.000e+00
3.712e-03;1.041e+00;9.278e-01;8.915e-01;1.406e-02;1.351e-02;1.042e+00;1.000e+01;7.930e-01;-1.783e-02;1.045e+00;1.000e+00;7.932e-01;1.000e+00
4.112e-03;1.041e+00;9.272e-01;8.910e-01;1.352e-02;1.299e-02;1.042e+00;1.000e+01;7.915e-01;-1.754e-02;1.045e+00;1.000e+00;7.917e-01;1.000e+00
4.112e-03;1.041e+00;9.272e-01;8.910e-01;1.352e-02;1.299e-02;1.042e+00;1.000e+01;7.915e-01;-1.754e-02;1.045e+00;1.000e+00;7.917e-01;1.000e+00
4.113e-03;1.041e+00;9.272e-01;8.910e-01;1.352e-02;1.299e-02;1.042e+00;1.000e+01;7.915e-01;-1.754e-02;1.045e+00;1.000e+00;7.917e-01;1.000e+00
4.114e-03;1.041e+00;9.272e-01;8.910e-01;1.352e-02;1.299e-02;1.042e+00;1.000e+01;7.915e-01;-1.754e-02;1.045e+00;1.000e+00;7.917e-01;1.000e+00
4.116e-03;1.041e+00;9.272e-01;8.910e-01;1.352e-02;1.299e-02;1.042e+00;1.000e+01;7.915e-01;-1.754e-02;1.045e+00;1.000e+00;7.917e-01;1.000e+00
4.120e-03;1.041e+00;9.272e-01;8.910e-01;1.351e-02;1.298e-02;1.042e+00;1.000e+01;7.914e-01;-1.754e-02;1.045e+00;1.000e+00;7.916e-01;1.000e+00
4.128e-03;1.041e+00;9.271e-01;8.910e-01;1.350e-02;1.297e-02;1.042e+00;1.000e+01;7.914e-01;-1.753e-02;1.045e+00;1.000e+00;7.916e-01;1.000e+00
4.144e-03;1.041e+00;9.271e-01;8.909e-01;1.347e-02;1.295e-02;1.042e+00;1.000e+01;7.914e-01;-1.752e-02;1.045e+00;1.000e+00;7.916e-01;1.000e+00
4.145e-03;1.041e+00;9.271e-01;8.909e-01;1.347e-02;1.295e-02;1.042e+00;1.000e+01;7.914e-01;-1.752e-02;1.045e+00;1.000e+00;7.915e-01;1.000e+00
4.145e-03;1.041e+00;9.271e-01;8.909e-01;1.347e-02;1.295e-02;1.042e+00;1.000e+01;7.914e-01;-1.752e-02;1.045e+00;1.000e+00;7.915e-01;1.000e+00
4.146e-03;1.041e+00;9.271e-01;8.909e-01;1.347e-02;1.295e-02;1.042e+00;1.000e+01;7.914e-01;-1.752e-02;1.045e+00;1.000e+00;7.915e-01;1.000e+00
4.147e-03;1.041e+00;9.271e-01;8.909e-01;1.347e-02;1.294e-02;1.042e+00;1.000e+01;7.913e-01;-1.752e-02;1.045e+00;1.000e+00;7.915e-01;1.000e+00
4.149e-03;1.041e+00;9.271e-01;8.909e-01;1.347e-02;1.294e-02;1.042e+00;1.000e+01;7.913e-01;-1.752e-02;1.045e+00;1.000e+00;7.915e-01;1.000e+00
4.153e-03;1.041e+00;9.271e-01;8.909e-01;1.346e-02;1.294e-02;1.042e+00;1.000e+01;7.913e-01;-1.752e-02;1.045e+00;1.000e+00;7.915e-01;1.000e+00
4.161e-03;1.041e+00;9.271e-01;8.909e-01;1.345e-02;1.292e-02;1.042e+00;1.000e+01;7.913e-01;-1.751e-02;1.045e+00;1.000e+00;7.915e-01;1.000e+00
4.177e-03;1.041e+00;9.270e-01;8.909e-01;1.342e-02;1.290e-02;1.042e+00;1.000e+01;7.912e-01;-1.750e-02;1.045e+00;1.000e+00;7.914e-01;1.000e+00
4.209e-03;1.041e+00;9.269e-01;8.908e-01;1.338e-02;1.285e-02;1.041e+00;1.000e+01;7.911e-01;-1.748e-02;1.045e+00;1.000e+00;7.913e-01;1.000e+00
4.273e-03;1.041e+00;9.268e-01;8.907e-01;1.328e-02;1.276e-02;1.041e+00;1.000e+01;7.909e-01;-1.743e-02;1.045e+00;1.000e+00;7.911e-01;1.000e+00
4.401e-03;1.041e+00;9.264e-01;8.903e-01;1.308e-02;1.257e-02;1.041e+00;1.000e+01;7.904e-01;-1.735e-02;1.045e+00;1.000e+00;7.906e-01;1.000e+00
4.657e-03;1.040e+00;9.256e-01;8.896e-01;1.267e-02;1.218e-02;1.041e+00;1.000e+01;7.895e-01;-1.719e-02;1.045e+00;1.000e+00;7.897e-01;1.000e+00
5.169e-03;1.040e+00;9.238e-01;8.880e-01;1.183e-02;1.137e-02;1.041e+00;1.000e+01;7.877e-01;-1.689e-02;1.045e+00;1.000e+00;7.879e-01;1.000e+00
5.681e-03;1.040e+00;9.217e-01;8.860e-01;1.096e-02;1.054e-02;1.041e+00;1.000e+01;7.860e-01;-1.663e-02;1.045e+00;1.000e+00;7.861e-01;1.000e+00
6.193e-03;1.040e+00;9.195e-01;8.840e-01;1.010e-02;9.707e-03;1.041e+00;1.000e+01;7.843e-01;-1.640e-02;1.045e+00;1.000e+00;7.844e-01;1.000e+00
6.705e-03;1.040e+00;9.171e-01;8.818e-01;9.234e-03;8.879e-03;1.041e+00;1.000e+01;7.826e-01;-1.621e-02;1.045e+00;1.000e+00;7.828e-01;1.000e+00
7.021e-03;1.040e+00;9.157e-01;8.804e-01;8.710e-03;8.376e-03;1.041e+00;1.000e+01;7.816e-01;-1.611e-02;1.045e+00;1.000e+00;7.818e-01;1.000e+00
7.021e-03;1.040e+00;9.157e-01;8.804e-01;8.710e-03;8.376e-03;1.041e+00;1.000e+01;7.816e-01;-1.611e-02;1.045e+00;1.000e+00;7.818e-01;1.000e+00
7.021e-03;1.040e+00;9.157e-01;8.804e-01;8.710e-03;8.376e-03;1.041e+00;1.000e+01;7.816e-01;-1.611e-02;1.045e+00;1.000e+00;7.818e-01;1.000e+00
7.021e-03;1.040e+00;9.157e-01;8.804e-01;8.710e-03;8.376e-03;1.041e+00;1.000e+01;7.816e-01;-1.611e-02;1.045e+00;1.000e+00;7.818e-01;1.000e+00
7.022e-03;1.040e+00;9.157e-01;8.804e-01;8.708e-03;8.374e-03;1.041e+00;1.000e+01;7.816e-01;-1.610e-02;1.045e+00;1.000e+00;7.818e-01;1.000e+00
7.023e-03;1.040e+00;9.157e-01;8.804e-01;8.706e-03;8.372e-03;1.041e+00;1.000e+01;7.816e-01;-1.610e-02;1.045e+00;1.000e+00;7.818e-01;1.000e+00
7.025e-03;1.040e+00;9.157e-01;8.804e-01;8.703e-03;8.369e-03;1.041e+00;1.000e+01;7.816e-01;-1.610e-02;1.045e+00;1.000e+00;7.817e-01;1.000e+00
7.029e-03;1.040e+00;9.156e-01;8.804e-01;8.697e-03;8.363e-03;1.041e+00;1.000e+01;7.816e-01;-1.610e-02;1.045e+00;1.000e+00;7.817e-01;1.000e+00
7.037e-03;1.040e+00;9.156e-01;8.803e-01;8.684e-03;8.350e-03;1.041e+00;1.000e+01;7.815e-01;-1.610e-02;1.045e+00;1.000e+00;7.817e-01;1.000e+00
7.053e-03;1.040e+00;9.155e-01;8.803e-01;8.656e-03;8.324e-03;1.041e+00;1.000e+01;7.815e-01;-1.610e-02;1.045e+00;1.000e+00;7.817e-01;1.000e+00
7.085e-03;1.040e+00;9.154e-01;8.801e-01;8.605e-03;8.273e-03;1.041e+00;1.000e+01;7.814e-01;-1.608e-02;1.045e+00;1.000e+00;7.816e-01;1.000e+00
7.149e-03;1.040e+00;9.151e-01;8.799e-01;8.499e-03;8.171e-03;1.041e+00;1.000e+01;7.812e-01;-1.607e-02;1.045e+00;1.000e+00;7.814e-01;1.000e+00
7.277e-03;1.040e+00;9.145e-01;8.793e-01;8.290e-03;7.970e-03;1.041e+00;1.000e+01;7.808e-01;-1.603e-02;1.045e+00;1.000e+00;7.810e-01;1.000e+00
7.533e-03;1.040e+00;9.133e-01;8.782e-01;7.875e-03;7.572e-03;1.041e+00;1.000e+01;7.800e-01;-1.596e-02;1.045e+00;1.000e+00;7.802e-01;1.000e+00
8.045e-03;1.040e+00;9.109e-01;8.759e-01;7.070e-03;6.798e-03;1.041e+00;1.000e+01;7.785e-01;-1.585e-02;1.045e+00;1.000e+00;7.786e-01;1.000e+00
8.557e-03;1.040e+00;9.086e-01;8.737e-01;6.292e-03;6.050e-03;1.041e+00;1.000e+01;7.770e-01;-1.576e-02;1.045e+00;1.000e+00;7.771e-01;1.000e+00
9.581e-03;1.040e+00;9.041e-01;8.695e-01;4.827e-03;4.641e-03;1.041e+00;1.000e+01;7.741e-01;-1.567e-02;1.045e+00;1.000e+00;7.742e-01;1.000e+00
1.060e-02;1.040e+00;8.998e-01;8.654e-01;3.489e-03;3.355e-03;1.040e+00;1.000e+01;7.713e-01;-1.567e-02;1.045e+00;1.000e+00;7.715e-01;1.000e+00
1.163e-02;1.040e+00;8.957e-01;8.615e-01;2.275e-03;2.188e-03;1.040e+00;1.000e+01;7.687e-01;-1.575e-02;1.045e+00;1.000e+00;7.689e-01;1.000e+00
1.265e-02;1.040e+00;8.918e-01;8.578e-01;1.185e-03;1.139e-03;1.040e+00;1.000e+01;7.663e-01;-1.591e-02;1.045e+00;1.000e+00;7.665e-01;1.000e+00
1.284e-02;1.040e+00;8.911e-01;8.571e-01;9.980e-04;9.592e-04;1.040e+00;1.000e+01;7.659e-01;-1.594e-02;1.045e+00;1.000e+00;7.660e-01;1.000e+00
1.284e-02;1.040e+00;8.911e-01;8.571e-01;9.979e-04;9.591e-04;1.040e+00;1.000e+01;7.659e-01;-1.594e-02;1.045e+00;1.000e+00;7.660e-01;1.000e+00
1.284e-02;1.040e+00;8.911e-01;8.571e-01;9.970e-04;9.583e-04;1.040e+00;1.000e+01;7.658e-01;-1.594e-02;1.045e+00;1.000e+00;7.660e-01;1.000e+00
1.284e-02;1.040e+00;8.911e-01;8.571e-01;9.969e-04;9.583e-04;1.040e+00;1.000e+01;7.658e-01;-1.594e-02;1.045e+00;1.000e+00;7.660e-01;1.000e+00
1.284e-02;1.040e+00;8.911e-01;8.571e-01;9.962e-04;9.576e-04;1.040e+00;1.000e+01;7.658e-01;-1.594e-02;1.045e+00;1.000e+00;7.660e-01;1.000e+00
1.284e-02;1.040e+00;8.911e-01;8.571e-01;9.946e-04;9.562e-04;1.040e+00;1.000e+01;7.658e-01;-1.594e-02;1.045e+00;1.000e+00;7.660e-01;1.000e+00
1.285e-02;1.040e+00;8.911e-01;8.571e-01;9.919e-04;9.538e-04;1.040e+00;1.000e+01;7.658e-01;-1.594e-02;1.045e+00;1.000e+00;7.660e-01;1.000e+00
1.285e-02;1.040e+00;8.911e-01;8.571e-01;9.892e-04;9.513e-04;1.040e+00;1.000e+01;7.658e-01;-1.594e-02;1.045e+00;1.000e+00;7.660e-01;1.000e+00
1.286e-02;1.040e+00;8.911e-01;8.570e-01;9.795e-04;9.421e-04;1.040e+00;1.000e+01;7.658e-01;-1.594e-02;1.045e+00;1.000e+00;7.660e-01;1.000e+00
1.287e-02;1.040e+00;8.910e-01;8.570e-01;9.632e-04;9.265e-04;1.040e+00;1.000e+01;7.658e-01;-1.595e-02;1.045e+00;1.000e+00;7.659e-01;1.000e+00
1.291e-02;1.040e+00;8.909e-01;8.569e-01;9.332e-04;8.977e-04;1.040e+00;1.000e+01;7.657e-01;-1.595e-02;1.045e+00;1.000e+00;7.659e-01;1.000e+00
1.297e-02;1.040e+00;8.907e-01;8.567e-01;8.700e-04;8.370e-04;1.040e+00;1.000e+01;7.656e-01;-1.597e-02;1.045e+00;1.000e+00;7.657e-01;1.000e+00
1.310e-02;1.040e+00;8.902e-01;8.562e-01;7.474e-04;7.192e-04;1.040e+00;1.000e+01;7.653e-01;-1.599e-02;1.045e+00;1.000e+00;7.654e-01;1.000e+00
1.335e-02;1.040e+00;8.893e-01;8.553e-01;5.058e-04;4.868e-04;1.040e+00;1.000e+01;7.647e-01;-1.605e-02;1.045e+00;1.000e+00;7.649e-01;1.000e+00
1.387e-02;1.040e+00;8.875e-01;8.536e-01;4.543e-05;4.420e-05;1.040e+00;1.000e+01;7.635e-01;-1.617e-02;1.045e+00;1.000e+00;7.637e-01;1.000e+00
1.489e-02;1.040e+00;8.841e-01;8.503e-01;-7.959e-04;-7.649e-04;1.040e+00;1.000e+01;7.614e-01;-1.645e-02;1.045e+00;1.000e+00;7.615e-01;1.000e+00
1.591e-02;1.040e+00;8.810e-01;8.472e-01;-1.531e-03;-1.471e-03;1.040e+00;1.000e+01;7.593e-01;-1.676e-02;1.045e+00;1.000e+00;7.595e-01;1.000e+00
1.694e-02;1.040e+00;8.779e-01;8.443e-01;-2.166e-03;-2.082e-03;1.040e+00;1.000e+01;7.573e-01;-1.711e-02;1.045e+00;1.000e+00;7.575e-01;1.000e+00
1.796e-02;1.040e+00;8.751e-01;8.415e-01;-2.708e-03;-2.603e-03;1.040e+00;1.000e+01;7.555e-01;-1.748e-02;1.045e+00;1.000e+00;7.557e-01;1.000e+00
1.899e-02;1.040e+00;8.725e-01;8.389e-01;-3.161e-03;-3.039e-03;1.040e+00;1.000e+01;7.537e-01;-1.787e-02;1.045e+00;1.000e+00;7.539e-01;1.000e+00
2.001e-02;1.040e+00;8.699e-01;8.364e-01;-3.535e-03;-3.399e-03;1.041e+00;1.000e+01;7.520e-01;-1.826e-02;1.045e+00;1.000e+00;7.523e-01;1.000e+00
2.103e-02;1.040e+00;8.676e-01;8.341e-01;-3.832e-03;-3.684e-03;1.041e+00;1.000e+01;7.505e-01;-1.867e-02;1.045e+00;1.000e+00;7.507e-01;1.000e+00
2.206e-02;1.040e+00;8.654e-01;8.318e-01;-4.060e-03;-3.903e-03;1.041e+00;1.000e+01;7.490e-01;-1.908e-02;1.045e+00;1.000e+00;7.492e-01;1.000e+00
2.308e-02;1.040e+00;8.633e-01;8.297e-01;-4.224e-03;-4.060e-03;1.041e+00;1.000e+01;7.475e-01;-1.948e-02;1.045e+00;1.000e+00;7.478e-01;1.000e+00
2.513e-02;1.041e+00;8.594e-01;8.258e-01;-4.387e-03;-4.216e-03;1.041e+00;1.000e+01;7.449e-01;-2.025e-02;1.045e+00;1.000e+00;7.452e-01;1.000e+00
2.718e-02;1.041e+00;8.560e-01;8.223e-01;-4.356e-03;-4.184e-03;1.042e+00;1.000e+01;7.425e-01;-2.097e-02;1.045e+00;1.000e+00;7.428e-01;1.000e+00
2.923e-02;1.041e+00;8.530e-01;8.191e-01;-4.170e-03;-4.005e-03;1.042e+00;1.000e+01;7.403e-01;-2.162e-02;1.045e+00;1.000e+00;7.406e-01;1.000e+00
3.127e-02;1.042e+00;8.503e-01;8.163e-01;-3.862e-03;-3.707e-03;1.042e+00;1.000e+01;7.384e-01;-2.218e-02;1.045e+00;1.000e+00;7.387e-01;1.000e+00
3.332e-02;1.042e+00;8.479e-01;8.137e-01;-3.463e-03;-3.323e-03;1.043e+00;1.000e+01;7.366e-01;-2.265e-02;1.045e+00;1.000e+00;7.369e-01;1.000e+00
3.537e-02;1.042e+00;8.457e-01;8.114e-01;-3.001e-03;-2.878e-03;1.043e+00;1.000e+01;7.350e-01;-2.303e-02;1.045e+00;1.000e+00;7.353e-01;1.000e+00
3.742e-02;1.043e+00;8.438e-01;8.092e-01;-2.501e-03;-2.398e-03;1.043e+00;1.000e+01;7.335e-01;-2.331e-02;1.045e+00;1.000e+00;7.339e-01;1.000e+00
3.947e-02;1.043e+00;8.421e-01;8.073e-01;-1.983e-03;-1.901e-03;1.044e+00;1.000e+01;7.321e-01;-2.350e-02;1.045e+00;1.000e+00;7.325e-01;1.000e+00
4.151e-02;1.043e+00;8.405e-01;8.056e-01;-1.466e-03;-1.405e-03;1.044e+00;1.000e+01;7.309e-01;-2.360e-02;1.045e+00;1.000e+00;7.313e-01;1.000e+00
4.356e-02;1.044e+00;8.391e-01;8.040e-01;-9.626e-04;-9.224e-04;1.044e+00;1.000e+01;7.298e-01;-2.363e-02;1.045e+00;1.000e+00;7.301e-01;1.000e+00
4.561e-02;1.044e+00;8.378e-01;8.026e-01;-4.832e-04;-4.631e-04;1.044e+00;1.000e+01;7.287e-01;-2.358e-02;1.045e+00;1.000e+00;7.291e-01;1.000e+00
4.766e-02;1.044e+00;8.366e-01;8.012e-01;-3.961e-05;-3.808e-05;1.045e+00;1.000e+01;7.278e-01;-2.347e-02;1.045e+00;1.000e+00;7.281e-01;1.000e+00
4.971e-02;1.044e+00;8.355e-01;8.000e-01;3.652e-04;3.494e-04;1.045e+00;1.000e+01;7.269e-01;-2.331e-02;1.045e+00;1.000e+00;7.273e-01;1.000e+00
5.175e-02;1.045e+00;8.345e-01;7.989e-01;7.246e-04;6.934e-04;1.045e+00;1.000e+01;7.261e-01;-2.311e-02;1.045e+00;1.000e+00;7.264e-01;1.000e+00
5.380e-02;1.045e+00;8.336e-01;7.979e-01;1.038e-03;9.930e-04;1.045e+00;1.000e+01;7.253e-01;-2.287e-02;1.045e+00;1.000e+00;7.257e-01;1.000e+00
5.585e-02;1.045e+00;8.327e-01;7.969e-01;1.304e-03;1.248e-03;1.045e+00;1.000e+01;7.246e-01;-2.261e-02;1.045e+00;1.000e+00;7.250e-01;1.000e+00
5.790e-02;1.045e+00;8.319e-01;7.961e-01;1.524e-03;1.457e-03;1.046e+00;1.000e+01;7.240e-01;-2.233e-02;1.045e+00;1.000e+00;7.243e-01;1.000e+00
5.806e-02;1.045e+00;8.319e-01;7.960e-01;1.540e-03;1.473e-03;1.046e+00;1.000e+01;7.239e-01;-2.231e-02;1.045e+00;1.000e+00;7.243e-01;1.000e+00
5.806e-02;1.045e+00;8.319e-01;7.960e-01;1.540e-03;1.473e-03;1.046e+00;1.000e+01;7.239e-01;-2.231e-02;1.045e+00;1.000e+00;7.243e-01;1.000e+00
5.806e-02;1.045e+00;8.319e-01;7.960e-01;1.540e-03;1.473e-03;1.046e+00;1.000e+01;7.239e-01;-2.231e-02;1.045e+00;1.000e+00;7.243e-01;1.000e+00
5.807e-02;1.045e+00;8.319e-01;7.960e-01;1.540e-03;1.473e-03;1.046e+00;1.000e+01;7.239e-01;-2.231e-02;1.045e+00;1.000e+00;7.243e-01;1.000e+00
5.807e-02;1.045e+00;8.319e-01;7.960e-01;1.541e-03;1.474e-03;1.046e+00;1.000e+01;7.239e-01;-2.230e-02;1.045e+00;1.000e+00;7.243e-01;1.000e+00
5.807e-02;1.045e+00;8.319e-01;7.960e-01;1.541e-03;1.474e-03;1.046e+00;1.000e+01;7.239e-01;-2.230e-02;1.045e+00;1.000e+00;7.243e-01;1.000e+00
5.808e-02;1.045e+00;8.319e-01;7.960e-01;1.542e-03;1.474e-03;1.046e+00;1.000e+01;7.239e-01;-2.230e-02;1.045e+00;1.000e+00;7.243e-01;1.000e+00
5.810e-02;1.045e+00;8.319e-01;7.960e-01;1.543e-03;1.476e-03;1.046e+00;1.000e+01;7.239e-01;-2.230e-02;1.045e+00;1.000e+00;7.243e-01;1.000e+00
5.813e-02;1.045e+00;8.318e-01;7.960e-01;1.545e-03;1.479e-03;1.046e+00;1.000e+01;7.239e-01;-2.230e-02;1.045e+00;1.000e+00;7.243e-01;1.000e+00
5.819e-02;1.045e+00;8.318e-01;7.959e-01;1.550e-03;1.482e-03;1.046e+00;1.000e+01;7.239e-01;-2.229e-02;1.045e+00;1.000e+00;7.242e-01;1.000e+00
5.832e-02;1.045e+00;8.318e-01;7.959e-01;1.562e-03;1.494e-03;1.046e+00;1.000e+01;7.239e-01;-2.227e-02;1.045e+00;1.000e+00;7.242e-01;1.000e+00
5.858e-02;1.045e+00;8.317e-01;7.958e-01;1.585e-03;1.516e-03;1.046e+00;1.000e+01;7.238e-01;-2.223e-02;1.045e+00;1.000e+00;7.241e-01;1.000e+00
5.909e-02;1.045e+00;8.315e-01;7.956e-01;1.629e-03;1.558e-03;1.046e+00;1.000e+01;7.236e-01;-2.216e-02;1.045e+00;1.000e+00;7.240e-01;1.000e+00
6.011e-02;1.045e+00;8.311e-01;7.952e-01;1.710e-03;1.635e-03;1.046e+00;1.000e+01;7.234e-01;-2.201e-02;1.045e+00;1.000e+00;7.237e-01;1.000e+00
6.216e-02;1.045e+00;8.304e-01;7.944e-01;1.840e-03;1.759e-03;1.046e+00;1.000e+01;7.228e-01;-2.172e-02;1.045e+00;1.000e+00;7.231e-01;1.000e+00
6.421e-02;1.045e+00;8.298e-01;7.938e-01;1.930e-03;1.846e-03;1.046e+00;1.000e+01;7.223e-01;-2.143e-02;1.045e+00;1.000e+00;7.226e-01;1.000e+00
6.830e-02;1.046e+00;8.286e-01;7.925e-01;2.017e-03;1.931e-03;1.046e+00;1.000e+01;7.214e-01;-2.088e-02;1.045e+00;1.000e+00;7.217e-01;1.000e+00
7.240e-02;1.046e+00;8.276e-01;7.915e-01;2.002e-03;1.915e-03;1.046e+00;1.000e+01;7.206e-01;-2.038e-02;1.045e+00;1.000e+00;7.209e-01;1.000e+00
7.650e-02;1.046e+00;8.267e-01;7.906e-01;1.909e-03;1.827e-03;1.046e+00;1.000e+01;7.200e-01;-1.995e-02;1.045e+00;1.000e+00;7.203e-01;1.000e+00
8.059e-02;1.046e+00;8.259e-01;7.898e-01;1.771e-03;1.694e-03;1.046e+00;1.000e+01;7.194e-01;-1.960e-02;1.045e+00;1.000e+00;7.197e-01;1.000e+00
8.469e-02;1.046e+00;8.252e-01;7.892e-01;1.606e-03;1.537e-03;1.046e+00;1.000e+01;7.190e-01;-1.932e-02;1.045e+00;1.000e+00;7.192e-01;1.000e+00
8.878e-02;1.046e+00;8.246e-01;7.886e-01;1.439e-03;1.377e-03;1.046e+00;1.000e+01;7.186e-01;-1.911e-02;1.045e+00;1.000e+00;7.189e-01;1.000e+00
9.288e-02;1.046e+00;8.242e-01;7.882e-01;1.279e-03;1.224e-03;1.046e+00;1.000e+01;7.183e-01;-1.897e-02;1.045e+00;1.000e+00;7.185e-01;1.000e+00
9.698e-02;1.046e+00;8.238e-01;7.878e-01;1.137e-03;1.089e-03;1.046e+00;1.000e+01;7.180e-01;-1.888e-02;1.045e+00;1.000e+00;7.183e-01;1.000e+00
1.011e-01;1.046e+00;8.234e-01;7.875e-01;1.019e-03;9.759e-04;1.046e+00;1.000e+01;7.178e-01;-1.883e-02;1.045e+00;1.000e+00;7.181e-01;1.000e+00
1.052e-01;1.046e+00;8.232e-01;7.873e-01;9.266e-04;8.872e-04;1.046e+00;1.000e+01;7.176e-01;-1.881e-02;1.045e+00;1.000e+00;7.179e-01;1.000e+00
1.093e-01;1.046e+00;8.229e-01;7.871e-01;8.584e-04;8.221e-04;1.046e+00;1.000e+01;7.175e-01;-1.881e-02;1.045e+00;1.000e+00;7.178e-01;1.000e+00
1.134e-01;1.046e+00;8.228e-01;7.869e-01;8.125e-04;7.781e-04;1.046e+00;1.000e+01;7.174e-01;-1.882e-02;1.045e+00;1.000e+00;7.176e-01;1.000e+00
1.175e-01;1.046e+00;8.226e-01;7.868e-01;7.842e-04;7.511e-04;1.046e+00;1.000e+01;7.173e-01;-1.884e-02;1.045e+00;1.000e+00;7.176e-01;1.000e+00
1.216e-01;1.046e+00;8.225e-01;7.867e-01;7.722e-04;7.395e-04;1.046e+00;1.000e+01;7.172e-01;-1.886e-02;1.045e+00;1.000e+00;7.175e-01;1.000e+00
1.297e-01;1.046e+00;8.224e-01;7.865e-01;7.716e-04;7.390e-04;1.046e+00;1.000e+01;7.171e-01;-1.888e-02;1.045e+00;1.000e+00;7.174e-01;1.000e+00
1.379e-01;1.046e+00;8.223e-01;7.864e-01;7.880e-04;7.546e-04;1.046e+00;1.000e+01;7.170e-01;-1.890e-02;1.045e+00;1.000e+00;7.173e-01;1.000e+00
1.461e-01;1.046e+00;8.222e-01;7.863e-01;8.099e-04;7.755e-04;1.046e+00;1.000e+01;7.170e-01;-1.889e-02;1.045e+00;1.000e+00;7.172e-01;1.000e+00
1.543e-01;1.046e+00;8.221e-01;7.863e-01;8.246e-04;7.895e-04;1.046e+00;1.000e+01;7.170e-01;-1.888e-02;1.045e+00;1.000e+00;7.172e-01;1.000e+00
1.625e-01;1.046e+00;8.221e-01;7.862e-01;8.308e-04;7.953e-04;1.046e+00;1.000e+01;7.169e-01;-1.886e-02;1.045e+00;1.000e+00;7.172e-01;1.000e+00
1.707e-01;1.046e+00;8.221e-01;7.862e-01;8.296e-04;7.941e-04;1.046e+00;1.000e+01;7.169e-01;-1.884e-02;1.045e+00;1.000e+00;7.172e-01;1.000e+00
1.789e-01;1.046e+00;8.221e-01;7.862e-01;8.215e-04;7.863e-04;1.046e+00;1.000e+01;7.169e-01;-1.883e-02;1.045e+00;1.000e+00;7.172e-01;1.000e+00
1.889e-01;1.046e+00;8.221e-01;7.862e-01;8.109e-04;7.761e-04;1.046e+00;1.000e+01;7.169e-01;-1.881e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
1.989e-01;1.046e+00;8.220e-01;7.862e-01;7.983e-04;7.641e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.089e-01;1.046e+00;8.220e-01;7.862e-01;7.893e-04;7.552e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.113e-01;1.046e+00;8.220e-01;7.862e-01;7.860e-04;7.521e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.113e-01;1.046e+00;8.220e-01;7.862e-01;7.860e-04;7.520e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.113e-01;1.046e+00;8.220e-01;7.862e-01;7.860e-04;7.520e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.113e-01;1.046e+00;8.220e-01;7.862e-01;7.860e-04;7.519e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.113e-01;1.046e+00;8.220e-01;7.862e-01;7.860e-04;7.518e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.113e-01;1.046e+00;8.220e-01;7.862e-01;7.860e-04;7.518e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.113e-01;1.046e+00;8.220e-01;7.862e-01;7.860e-04;7.517e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.113e-01;1.046e+00;8.220e-01;7.862e-01;7.859e-04;7.516e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.114e-01;1.046e+00;8.220e-01;7.862e-01;7.858e-04;7.515e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.114e-01;1.046e+00;8.220e-01;7.862e-01;7.857e-04;7.515e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.115e-01;1.046e+00;8.220e-01;7.862e-01;7.856e-04;7.514e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.118e-01;1.046e+00;8.220e-01;7.862e-01;7.853e-04;7.510e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.123e-01;1.046e+00;8.220e-01;7.862e-01;7.852e-04;7.510e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.133e-01;1.046e+00;8.220e-01;7.862e-01;7.839e-04;7.497e-04;1.046e+00;1.000e+01;7.169e-01;-1.880e-02;1.045e+00;1.000e+00;7.171e-01;1.000e+00
2.154e-01;1.046e+00;8.220e-01;7.861e-01;7.778e-04;7.438e-04;1.046e+00;1.000e+01;7.168e-01;-1.880e-02;1.045e+00;1.000e+00;7.170e-01;1.000e+00
2.195e-01;1.046e+00;8.219e-01;7.860e-01;7.582e-04;7.251e-04;1.046e+00;1.000e+01;7.165e-01;-1.880e-02;1.045e+00;1.000e+00;7.168e-01;1.000e+00
2.236e-01;1.046e+00;8.216e-01;7.857e-01;7.255e-04;6.937e-04;1.046e+00;1.000e+01;7.161e-01;-1.880e-02;1.045e+00;1.000e+00;7.164e-01;1.000e+00
2.318e-01;1.046e+00;8.207e-01;7.848e-01;6.441e-04;6.157e-04;1.046e+00;1.000e+01;7.150e-01;-1.884e-02;1.045e+00;1.000e+00;7.153e-01;1.000e+00
2.400e-01;1.046e+00;8.194e-01;7.835e-01;5.685e-04;5.433e-04;1.046e+00;1.000e+01;7.136e-01;-1.888e-02;1.045e+00;1.000e+00;7.139e-01;1.000e+00
2.482e-01;1.046e+00;8.177e-01;7.818e-01;5.200e-04;4.968e-04;1.046e+00;1.000e+01;7.120e-01;-1.893e-02;1.045e+00;1.000e+00;7.123e-01;1.000e+00
2.563e-01;1.046e+00;8.159e-01;7.800e-01;5.038e-04;4.812e-04;1.047e+00;1.000e+01;7.103e-01;-1.896e-02;1.045e+00;1.000e+00;7.106e-01;1.000e+00
2.645e-01;1.046e+00;8.140e-01;7.781e-01;5.154e-04;4.921e-04;1.047e+00;1.000e+01;7.085e-01;-1.896e-02;1.045e+00;1.000e+00;7.088e-01;1.000e+00
2.727e-01;1.046e+00;8.121e-01;7.761e-01;5.394e-04;5.148e-04;1.047e+00;1.000e+01;7.067e-01;-1.894e-02;1.045e+00;1.000e+00;7.070e-01;1.000e+00
2.827e-01;1.047e+00;8.096e-01;7.736e-01;5.690e-04;5.428e-04;1.047e+00;1.000e+01;7.045e-01;-1.887e-02;1.045e+00;1.000e+00;7.047e-01;1.000e+00
2.927e-01;1.047e+00;8.072e-01;7.711e-01;5.898e-04;5.625e-04;1.047e+00;1.000e+01;7.023e-01;-1.878e-02;1.045e+00;1.000e+00;7.025e-01;1.000e+00
3.027e-01;1.047e+00;8.048e-01;7.687e-01;5.989e-04;5.709e-04;1.048e+00;1.000e+01;7.001e-01;-1.867e-02;1.045e+00;1.000e+00;7.003e-01;1.000e+00
3.127e-01;1.047e+00;8.024e-01;7.662e-01;5.951e-04;5.671e-04;1.048e+00;1.000e+01;6.979e-01;-1.855e-02;1.045e+00;1.000e+00;6.981e-01;1.000e+00
3.227e-01;1.047e+00;8.000e-01;7.639e-01;5.865e-04;5.588e-04;1.048e+00;1.000e+01;6.958e-01;-1.844e-02;1.045e+00;1.000e+00;6.960e-01;1.000e+00
3.327e-01;1.048e+00;7.977e-01;7.615e-01;5.737e-04;5.465e-04;1.048e+00;1.000e+01;6.937e-01;-1.834e-02;1.045e+00;1.000e+00;6.940e-01;1.000e+00
3.427e-01;1.048e+00;7.955e-01;7.593e-01;5.617e-04;5.349e-04;1.048e+00;1.000e+01;6.917e-01;-1.824e-02;1.045e+00;1.000e+00;6.920e-01;1.000e+00
3.527e-01;1.048e+00;7.933e-01;7.571e-01;5.530e-04;5.264e-04;1.048e+00;1.000e+01;6.898e-01;-1.814e-02;1.045e+00;1.000e+00;6.900e-01;1.000e+00
3.627e-01;1.048e+00;7.912e-01;7.549e-01;5.428e-04;5.167e-04;1.049e+00;1.000e+01;6.879e-01;-1.805e-02;1.045e+00;1.000e+00;6.881e-01;1.000e+00
3.727e-01;1.048e+00;7.891e-01;7.529e-01;5.356e-04;5.098e-04;1.049e+00;1.000e+01;6.860e-01;-1.796e-02;1.045e+00;1.000e+00;6.863e-01;1.000e+00
3.827e-01;1.048e+00;7.872e-01;7.509e-01;5.276e-04;5.022e-04;1.049e+00;1.000e+01;6.843e-01;-1.787e-02;1.045e+00;1.000e+00;6.845e-01;1.000e+00
3.927e-01;1.048e+00;7.852e-01;7.489e-01;5.195e-04;4.944e-04;1.049e+00;1.000e+01;6.825e-01;-1.778e-02;1.045e+00;1.000e+00;6.828e-01;1.000e+00
4.027e-01;1.049e+00;7.833e-01;7.470e-01;5.125e-04;4.878e-04;1.049e+00;1.000e+01;6.808e-01;-1.769e-02;1.045e+00;1.000e+00;6.811e-01;1.000e+00
4.127e-01;1.049e+00;7.815e-01;7.452e-01;5.039e-04;4.795e-04;1.049e+00;1.000e+01;6.792e-01;-1.761e-02;1.045e+00;1.000e+00;6.795e-01;1.000e+00
4.227e-01;1.049e+00;7.797e-01;7.434e-01;4.954e-04;4.716e-04;1.049e+00;1.000e+01;6.777e-01;-1.753e-02;1.045e+00;1.000e+00;6.779e-01;1.000e+00
4.327e-01;1.049e+00;7.780e-01;7.417e-01;4.895e-04;4.660e-04;1.050e+00;1.000e+01;6.761e-01;-1.746e-02;1.045e+00;1.000e+00;6.764e-01;1.000e+00
4.427e-01;1.049e+00;7.764e-01;7.400e-01;4.810e-04;4.580e-04;1.050e+00;1.000e+01;6.747e-01;-1.738e-02;1.045e+00;1.000e+00;6.749e-01;1.000e+00
4.527e-01;1.049e+00;7.748e-01;7.384e-01;4.741e-04;4.514e-04;1.050e+00;1.000e+01;6.733e-01;-1.731e-02;1.045e+00;1.000e+00;6.735e-01;1.000e+00
4.627e-01;1.049e+00;7.733e-01;7.369e-01;4.658e-04;4.436e-04;1.050e+00;1.000e+01;6.719e-01;-1.724e-02;1.045e+00;1.000e+00;6.721e-01;1.000e+00
4.727e-01;1.049e+00;7.718e-01;7.354e-01;4.588e-04;4.370e-04;1.050e+00;1.000e+01;6.706e-01;-1.717e-02;1.045e+00;1.000e+00;6.708e-01;1.000e+00
4.827e-01;1.050e+00;7.704e-01;7.340e-01;4.525e-04;4.310e-04;1.050e+00;1.000e+01;6.693e-01;-1.710e-02;1.045e+00;1.000e+00;6.695e-01;1.000e+00
4.839e-01;1.050e+00;7.702e-01;7.338e-01;4.510e-04;4.298e-04;1.050e+00;1.000e+01;6.692e-01;-1.710e-02;1.045e+00;1.000e+00;6.694e-01;1.000e+00
4.839e-01;1.050e+00;7.702e-01;7.338e-01;4.510e-04;4.299e-04;1.050e+00;1.000e+01;6.692e-01;-1.710e-02;1.045e+00;1.000e+00;6.694e-01;1.000e+00
4.839e-01;1.050e+00;7.702e-01;7.338e-01;4.510e-04;4.299e-04;1.050e+00;1.000e+01;6.692e-01;-1.710e-02;1.045e+00;1.000e+00;6.694e-01;1.000e+00
4.839e-01;1.050e+00;7.702e-01;7.338e-01;4.511e-04;4.300e-04;1.050e+00;1.000e+01;6.692e-01;-1.710e-02;1.045e+00;1.000e+00;6.694e-01;1.000e+00
4.839e-01;1.050e+00;7.702e-01;7.338e-01;4.511e-04;4.300e-04;1.050e+00;1.000e+01;6.692e-01;-1.710e-02;1.045e+00;1.000e+00;6.694e-01;1.000e+00
4.839e-01;1.050e+00;7.702e-01;7.338e-01;4.520e-04;4.308e-04;1.050e+00;1.000e+01;6.692e-01;-1.710e-02;1.045e+00;1.000e+00;6.694e-01;1.000e+00
4.839e-01;1.050e+00;7.702e-01;7.338e-01;4.509e-04;4.297e-04;1.050e+00;1.000e+01;6.692e-01;-1.710e-02;1.045e+00;1.000e+00;6.694e-01;1.000e+00
4.839e-01;1.050e+00;7.702e-01;7.338e-01;4.516e-04;4.303e-04;1.050e+00;1.000e+01;6.692e-01;-1.710e-02;1.045e+00;1.000e+00;6.694e-01;1.000e+00
4.840e-01;1.050e+00;7.702e-01;7.338e-01;4.515e-04;4.302e-04;1.050e+00;1.000e+01;6.692e-01;-1.710e-02;1.045e+00;1.000e+00;6.694e-01;1.000e+00
4.840e-01;1.050e+00;7.702e-01;7.338e-01;4.514e-04;4.299e-04;1.050e+00;1.000e+01;6.692e-01;-1.710e-02;1.045e+00;1.000e+00;6.694e-01;1.000e+00
4.842e-01;1.050e+00;7.702e-01;7.338e-01;4.508e-04;4.293e-04;1.050e+00;1.000e+01;6.692e-01;-1.710e-02;1.045e+00;1.000e+00;6.694e-01;1.000e+00
4.844e-01;1.050e+00;7.701e-01;7.337e-01;4.515e-04;4.299e-04;1.050e+00;1.000e+01;6.691e-01;-1.709e-02;1.045e+00;1.000e+00;6.693e-01;1.000e+00
4.849e-01;1.050e+00;7.701e-01;7.337e-01;4.511e-04;4.294e-04;1.050e+00;1.000e+01;6.691e-01;-1.709e-02;1.045e+00;1.000e+00;6.693e-01;1.000e+00
4.859e-01;1.050e+00;7.699e-01;7.335e-01;4.501e-04;4.284e-04;1.050e+00;1.000e+01;6.689e-01;-1.708e-02;1.045e+00;1.000e+00;6.691e-01;1.000e+00
4.880e-01;1.050e+00;7.696e-01;7.332e-01;4.479e-04;4.262e-04;1.050e+00;1.000e+01;6.687e-01;-1.706e-02;1.045e+00;1.000e+00;6.689e-01;1.000e+00
4.921e-01;1.050e+00;7.691e-01;7.327e-01;4.400e-04;4.188e-04;1.050e+00;1.000e+01;6.682e-01;-1.702e-02;1.045e+00;1.000e+00;6.684e-01;1.000e+00
4.962e-01;1.050e+00;7.685e-01;7.321e-01;4.282e-04;4.074e-04;1.050e+00;1.000e+01;6.677e-01;-1.696e-02;1.045e+00;1.000e+00;6.679e-01;1.000e+00
5.003e-01;1.050e+00;7.680e-01;7.316e-01;4.102e-04;3.902e-04;1.050e+00;1.000e+01;6.672e-01;-1.690e-02;1.045e+00;1.000e+00;6.674e-01;1.000e+00
5.044e-01;1.050e+00;7.675e-01;7.311e-01;3.847e-04;3.660e-04;1.050e+00;1.000e+01;6.668e-01;-1.683e-02;1.045e+00;1.000e+00;6.670e-01;1.000e+00
5.126e-01;1.050e+00;7.664e-01;7.300e-01;3.198e-04;3.041e-04;1.050e+00;1.000e+01;6.659e-01;-1.671e-02;1.045e+00;1.000e+00;6.661e-01;1.000e+00
5.199e-01;1.050e+00;7.655e-01;7.292e-01;2.563e-04;2.437e-04;1.050e+00;1.000e+01;6.651e-01;-1.662e-02;1.045e+00;1.000e+00;6.653e-01;1.000e+00
5.273e-01;1.050e+00;7.647e-01;7.283e-01;1.948e-04;1.851e-04;1.050e+00;1.000e+01;6.643e-01;-1.653e-02;1.045e+00;1.000e+00;6.645e-01;1.000e+00
5.347e-01;1.050e+00;7.638e-01;7.275e-01;1.389e-04;1.320e-04;1.050e+00;1.000e+01;6.636e-01;-1.645e-02;1.045e+00;1.000e+00;6.638e-01;1.000e+00
5.447e-01;1.050e+00;7.627e-01;7.264e-01;6.496e-05;6.155e-05;1.051e+00;1.000e+01;6.627e-01;-1.635e-02;1.045e+00;1.000e+00;6.629e-01;1.000e+00
5.547e-01;1.050e+00;7.617e-01;7.253e-01;-1.589e-06;-1.792e-06;1.051e+00;1.000e+01;6.617e-01;-1.626e-02;1.045e+00;1.000e+00;6.619e-01;1.000e+00
5.647e-01;1.050e+00;7.607e-01;7.243e-01;-6.145e-05;-5.879e-05;1.051e+00;1.000e+01;6.609e-01;-1.618e-02;1.045e+00;1.000e+00;6.611e-01;1.000e+00
5.747e-01;1.050e+00;7.597e-01;7.234e-01;-1.150e-04;-1.098e-04;1.051e+00;1.000e+01;6.600e-01;-1.610e-02;1.045e+00;1.000e+00;6.602e-01;1.000e+00
5.847e-01;1.050e+00;7.588e-01;7.225e-01;-1.661e-04;-1.584e-04;1.051e+00;1.000e+01;6.592e-01;-1.602e-02;1.045e+00;1.000e+00;6.594e-01;1.000e+00
5.947e-01;1.050e+00;7.579e-01;7.216e-01;-2.128e-04;-2.029e-04;1.051e+00;1.000e+01;6.585e-01;-1.595e-02;1.045e+00;1.000e+00;6.587e-01;1.000e+00
6.047e-01;1.050e+00;7.571e-01;7.208e-01;-2.599e-04;-2.478e-04;1.051e+00;1.000e+01;6.577e-01;-1.587e-02;1.045e+00;1.000e+00;6.579e-01;1.000e+00
6.147e-01;1.050e+00;7.563e-01;7.200e-01;-3.045e-04;-2.903e-04;1.051e+00;1.000e+01;6.571e-01;-1.580e-02;1.045e+00;1.000e+00;6.572e-01;1.000e+00
6.247e-01;1.050e+00;7.555e-01;7.193e-01;-3.464e-04;-3.302e-04;1.051e+00;1.000e+01;6.564e-01;-1.574e-02;1.045e+00;1.000e+00;6.566e-01;1.000e+00
6.347e-01;1.050e+00;7.548e-01;7.185e-01;-3.880e-04;-3.697e-04;1.051e+00;1.000e+01;6.558e-01;-1.568e-02;1.045e+00;1.000e+00;6.560e-01;1.000e+00
6.447e-01;1.051e+00;7.541e-01;7.179e-01;-4.265e-04;-4.063e-04;1.051e+00;1.000e+01;6.552e-01;-1.562e-02;1.045e+00;1.000e+00;6.554e-01;1.000e+00
6.547e-01;1.051e+00;7.535e-01;7.172e-01;-4.627e-04;-4.409e-04;1.051e+00;1.000e+01;6.547e-01;-1.556e-02;1.045e+00;1.000e+00;6.548e-01;1.000e+00
6.647e-01;1.051e+00;7.529e-01;7.167e-01;-4.959e-04;-4.723e-04;1.051e+00;1.000e+01;6.541e-01;-1.551e-02;1.045e+00;1.000e+00;6.543e-01;1.000e+00
6.747e-01;1.051e+00;7.523e-01;7.161e-01;-5.270e-04;-5.019e-04;1.051e+00;1.000e+01;6.536e-01;-1.546e-02;1.045e+00;1.000e+00;6.538e-01;1.000e+00
6.847e-01;1.051e+00;7.518e-01;7.156e-01;-5.556e-04;-5.290e-04;1.051e+00;1.000e+01;6.532e-01;-1.542e-02;1.045e+00;1.000e+00;6.534e-01;1.000e+00
6.947e-01;1.051e+00;7.513e-01;7.151e-01;-5.831e-04;-5.552e-04;1.051e+00;1.000e+01;6.527e-01;-1.537e-02;1.045e+00;1.000e+00;6.529e-01;1.000e+00
7.047e-01;1.051e+00;7.508e-01;7.146e-01;-6.096e-04;-5.804e-04;1.051e+00;1.000e+01;6.523e-01;-1.533e-02;1.045e+00;1.000e+00;6.525e-01;1.000e+00
7.147e-01;1.051e+00;7.504e-01;7.141e-01;-6.330e-04;-6.026e-04;1.051e+00;1.000e+01;6.520e-01;-1.530e-02;1.045e+00;1.000e+00;6.521e-01;1.000e+00
7.247e-01;1.051e+00;7.500e-01;7.137e-01;-6.553e-04;-6.238e-04;1.051e+00;1.000e+01;6.516e-01;-1.526e-02;1.045e+00;1.000e+00;6.518e-01;1.000e+00
7.347e-01;1.051e+00;7.496e-01;7.134e-01;-6.748e-04;-6.423e-04;1.051e+00;1.000e+01;6.513e-01;-1.523e-02;1.045e+00;1.000e+00;6.514e-01;1.000e+00
7.447e-01;1.051e+00;7.492e-01;7.130e-01;-6.936e-04;-6.601e-04;1.051e+00;1.000e+01;6.510e-01;-1.520e-02;1.045e+00;1.000e+00;6.511e-01;1.000e+00
7.547e-01;1.051e+00;7.489e-01;7.127e-01;-7.108e-04;-6.766e-04;1.051e+00;1.000e+01;6.507e-01;-1.517e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
7.647e-01;1.051e+00;7.486e-01;7.123e-01;-7.272e-04;-6.922e-04;1.051e+00;1.000e+01;6.504e-01;-1.514e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
7.747e-01;1.051e+00;7.483e-01;7.121e-01;-7.414e-04;-7.058e-04;1.051e+00;1.000e+01;6.501e-01;-1.512e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.847e-01;1.051e+00;7.480e-01;7.118e-01;-7.551e-04;-7.191e-04;1.051e+00;1.000e+01;6.499e-01;-1.510e-02;1.045e+00;1.000e+00;6.501e-01;1.000e+00
7.947e-01;1.051e+00;7.477e-01;7.116e-01;-7.670e-04;-7.305e-04;1.051e+00;1.000e+01;6.497e-01;-1.507e-02;1.045e+00;1.000e+00;6.499e-01;1.000e+00
8.047e-01;1.051e+00;7.475e-01;7.113e-01;-7.772e-04;-7.403e-04;1.051e+00;1.000e+01;6.495e-01;-1.506e-02;1.045e+00;1.000e+00;6.497e-01;1.000e+00
8.147e-01;1.051e+00;7.473e-01;7.111e-01;-7.866e-04;-7.495e-04;1.051e+00;1.000e+01;6.493e-01;-1.504e-02;1.045e+00;1.000e+00;6.495e-01;1.000e+00
8.247e-01;1.051e+00;7.471e-01;7.109e-01;-7.953e-04;-7.580e-04;1.051e+00;1.000e+01;6.492e-01;-1.502e-02;1.045e+00;1.000e+00;6.493e-01;1.000e+00
8.347e-01;1.051e+00;7.469e-01;7.108e-01;-8.025e-04;-7.649e-04;1.051e+00;1.000e+01;6.490e-01;-1.501e-02;1.045e+00;1.000e+00;6.492e-01;1.000e+00
8.447e-01;1.051e+00;7.468e-01;7.106e-01;-8.081e-04;-7.704e-04;1.051e+00;1.000e+01;6.489e-01;-1.500e-02;1.045e+00;1.000e+00;6.491e-01;1.000e+00
8.547e-01;1.051e+00;7.467e-01;7.105e-01;-8.140e-04;-7.761e-04;1.051e+00;1.000e+01;6.488e-01;-1.499e-02;1.045e+00;1.000e+00;6.490e-01;1.000e+00
8.647e-01;1.051e+00;7.465e-01;7.103e-01;-8.190e-04;-7.809e-04;1.051e+00;1.000e+01;6.487e-01;-1.498e-02;1.045e+00;1.000e+00;6.488e-01;1.000e+00
8.747e-01;1.051e+00;7.464e-01;7.102e-01;-8.225e-04;-7.842e-04;1.051e+00;1.000e+01;6.486e-01;-1.497e-02;1.045e+00;1.000e+00;6.488e-01;1.000e+00
8.847e-01;1.051e+00;7.463e-01;7.101e-01;-8.251e-04;-7.865e-04;1.051e+00;1.000e+01;6.485e-01;-1.496e-02;1.045e+00;1.000e+00;6.487e-01;1.000e+00
8.947e-01;1.051e+00;7.462e-01;7.101e-01;-8.275e-04;-7.888e-04;1.051e+00;1.000e+01;6.484e-01;-1.496e-02;1.045e+00;1.000e+00;6.486e-01;1.000e+00
9.047e-01;1.051e+00;7.462e-01;7.100e-01;-8.289e-04;-7.900e-04;1.051e+00;1.000e+01;6.484e-01;-1.495e-02;1.045e+00;1.000e+00;6.485e-01;1.000e+00
9.147e-01;1.051e+00;7.461e-01;7.099e-01;-8.292e-04;-7.902e-04;1.051e+00;1.000e+01;6.483e-01;-1.495e-02;1.045e+00;1.000e+00;6.485e-01;1.000e+00
9.247e-01;1.051e+00;7.460e-01;7.099e-01;-8.294e-04;-7.902e-04;1.051e+00;1.000e+01;6.483e-01;-1.494e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
9.347e-01;1.051e+00;7.460e-01;7.098e-01;-8.297e-04;-7.904e-04;1.051e+00;1.000e+01;6.482e-01;-1.494e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
9.447e-01;1.051e+00;7.460e-01;7.098e-01;-8.287e-04;-7.894e-04;1.051e+00;1.000e+01;6.482e-01;-1.494e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
9.547e-01;1.051e+00;7.460e-01;7.098e-01;-8.267e-04;-7.873e-04;1.051e+00;1.000e+01;6.482e-01;-1.494e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
9.647e-01;1.051e+00;7.459e-01;7.098e-01;-8.249e-04;-7.855e-04;1.051e+00;1.000e+01;6.482e-01;-1.494e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
9.747e-01;1.051e+00;7.459e-01;7.097e-01;-8.232e-04;-7.839e-04;1.051e+00;1.000e+01;6.482e-01;-1.494e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
9.847e-01;1.051e+00;7.459e-01;7.097e-01;-8.202e-04;-7.809e-04;1.051e+00;1.000e+01;6.482e-01;-1.494e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
9.947e-01;1.051e+00;7.459e-01;7.097e-01;-8.164e-04;-7.773e-04;1.051e+00;1.000e+01;6.482e-01;-1.495e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
1.005e+00;1.051e+00;7.459e-01;7.098e-01;-8.124e-04;-7.735e-04;1.051e+00;1.000e+01;6.482e-01;-1.495e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
1.015e+00;1.051e+00;7.460e-01;7.098e-01;-8.096e-04;-7.708e-04;1.051e+00;1.000e+01;6.482e-01;-1.495e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
1.025e+00;1.051e+00;7.460e-01;7.098e-01;-8.044e-04;-7.658e-04;1.051e+00;1.000e+01;6.482e-01;-1.496e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
1.035e+00;1.051e+00;7.460e-01;7.098e-01;-8.006e-04;-7.622e-04;1.051e+00;1.000e+01;6.483e-01;-1.496e-02;1.045e+00;1.000e+00;6.484e-01;1.000e+00
1.045e+00;1.051e+00;7.460e-01;7.099e-01;-7.948e-04;-7.565e-04;1.051e+00;1.000e+01;6.483e-01;-1.496e-02;1.045e+00;1.000e+00;6.485e-01;1.000e+00
1.055e+00;1.051e+00;7.461e-01;7.099e-01;-7.902e-04;-7.520e-04;1.051e+00;1.000e+01;6.483e-01;-1.497e-02;1.045e+00;1.000e+00;6.485e-01;1.000e+00
1.065e+00;1.051e+00;7.461e-01;7.099e-01;-7.843e-04;-7.466e-04;1.051e+00;1.000e+01;6.484e-01;-1.498e-02;1.045e+00;1.000e+00;6.485e-01;1.000e+00
1.075e+00;1.051e+00;7.462e-01;7.100e-01;-7.794e-04;-7.418e-04;1.051e+00;1.000e+01;6.484e-01;-1.498e-02;1.045e+00;1.000e+00;6.486e-01;1.000e+00
1.085e+00;1.051e+00;7.462e-01;7.100e-01;-7.732e-04;-7.360e-04;1.051e+00;1.000e+01;6.484e-01;-1.499e-02;1.045e+00;1.000e+00;6.486e-01;1.000e+00
1.095e+00;1.051e+00;7.463e-01;7.101e-01;-7.669e-04;-7.300e-04;1.051e+00;1.000e+01;6.485e-01;-1.499e-02;1.045e+00;1.000e+00;6.487e-01;1.000e+00
1.105e+00;1.051e+00;7.463e-01;7.101e-01;-7.611e-04;-7.245e-04;1.051e+00;1.000e+01;6.485e-01;-1.500e-02;1.045e+00;1.000e+00;6.487e-01;1.000e+00
1.115e+00;1.051e+00;7.464e-01;7.102e-01;-7.541e-04;-7.179e-04;1.051e+00;1.000e+01;6.486e-01;-1.501e-02;1.045e+00;1.000e+00;6.488e-01;1.000e+00
1.125e+00;1.051e+00;7.464e-01;7.102e-01;-7.479e-04;-7.121e-04;1.051e+00;1.000e+01;6.486e-01;-1.501e-02;1.045e+00;1.000e+00;6.488e-01;1.000e+00
1.135e+00;1.051e+00;7.465e-01;7.103e-01;-7.418e-04;-7.063e-04;1.051e+00;1.000e+01;6.487e-01;-1.502e-02;1.045e+00;1.000e+00;6.489e-01;1.000e+00
1.145e+00;1.051e+00;7.465e-01;7.103e-01;-7.348e-04;-6.997e-04;1.051e+00;1.000e+01;6.487e-01;-1.503e-02;1.045e+00;1.000e+00;6.489e-01;1.000e+00
1.155e+00;1.051e+00;7.466e-01;7.104e-01;-7.291e-04;-6.944e-04;1.051e+00;1.000e+01;6.488e-01;-1.504e-02;1.045e+00;1.000e+00;6.490e-01;1.000e+00
1.165e+00;1.051e+00;7.466e-01;7.104e-01;-7.226e-04;-6.884e-04;1.051e+00;1.000e+01;6.488e-01;-1.504e-02;1.045e+00;1.000e+00;6.490e-01;1.000e+00
1.175e+00;1.051e+00;7.467e-01;7.105e-01;-7.148e-04;-6.811e-04;1.051e+00;1.000e+01;6.489e-01;-1.505e-02;1.045e+00;1.000e+00;6.491e-01;1.000e+00
1.185e+00;1.051e+00;7.468e-01;7.106e-01;-7.071e-04;-6.738e-04;1.051e+00;1.000e+01;6.489e-01;-1.506e-02;1.045e+00;1.000e+00;6.491e-01;1.000e+00
1.195e+00;1.051e+00;7.468e-01;7.106e-01;-7.006e-04;-6.677e-04;1.051e+00;1.000e+01;6.490e-01;-1.507e-02;1.045e+00;1.000e+00;6.492e-01;1.000e+00
1.205e+00;1.051e+00;7.469e-01;7.107e-01;-6.930e-04;-6.605e-04;1.051e+00;1.000e+01;6.490e-01;-1.507e-02;1.045e+00;1.000e+00;6.492e-01;1.000e+00
1.215e+00;1.051e+00;7.469e-01;7.107e-01;-6.872e-04;-6.550e-04;1.051e+00;1.000e+01;6.491e-01;-1.508e-02;1.045e+00;1.000e+00;6.493e-01;1.000e+00
1.225e+00;1.051e+00;7.470e-01;7.108e-01;-6.791e-04;-6.474e-04;1.051e+00;1.000e+01;6.492e-01;-1.509e-02;1.045e+00;1.000e+00;6.493e-01;1.000e+00
1.235e+00;1.051e+00;7.471e-01;7.108e-01;-6.716e-04;-6.402e-04;1.051e+00;1.000e+01;6.492e-01;-1.510e-02;1.045e+00;1.000e+00;6.494e-01;1.000e+00
1.245e+00;1.051e+00;7.471e-01;7.109e-01;-6.650e-04;-6.339e-04;1.051e+00;1.000e+01;6.493e-01;-1.511e-02;1.045e+00;1.000e+00;6.494e-01;1.000e+00
1.255e+00;1.051e+00;7.472e-01;7.110e-01;-6.583e-04;-6.275e-04;1.051e+00;1.000e+01;6.493e-01;-1.511e-02;1.045e+00;1.000e+00;6.495e-01;1.000e+00
1.265e+00;1.051e+00;7.472e-01;7.110e-01;-6.509e-04;-6.202e-04;1.051e+00;1.000e+01;6.494e-01;-1.512e-02;1.045e+00;1.000e+00;6.495e-01;1.000e+00
1.275e+00;1.051e+00;7.473e-01;7.111e-01;-6.445e-04;-6.141e-04;1.051e+00;1.000e+01;6.494e-01;-1.513e-02;1.045e+00;1.000e+00;6.496e-01;1.000e+00
1.285e+00;1.051e+00;7.474e-01;7.111e-01;-6.369e-04;-6.069e-04;1.051e+00;1.000e+01;6.495e-01;-1.514e-02;1.045e+00;1.000e+00;6.496e-01;1.000e+00
1.295e+00;1.051e+00;7.474e-01;7.112e-01;-6.304e-04;-6.005e-04;1.051e+00;1.000e+01;6.495e-01;-1.515e-02;1.045e+00;1.000e+00;6.497e-01;1.000e+00
1.305e+00;1.051e+00;7.475e-01;7.112e-01;-6.231e-04;-5.936e-04;1.051e+00;1.000e+01;6.496e-01;-1.515e-02;1.045e+00;1.000e+00;6.497e-01;1.000e+00
1.315e+00;1.051e+00;7.475e-01;7.113e-01;-6.162e-04;-5.869e-04;1.051e+00;1.000e+01;6.496e-01;-1.516e-02;1.045e+00;1.000e+00;6.498e-01;1.000e+00
1.325e+00;1.051e+00;7.476e-01;7.114e-01;-6.100e-04;-5.810e-04;1.051e+00;1.000e+01;6.496e-01;-1.517e-02;1.045e+00;1.000e+00;6.498e-01;1.000e+00
1.335e+00;1.051e+00;7.476e-01;7.114e-01;-6.010e-04;-5.725e-04;1.051e+00;1.000e+01;6.497e-01;-1.518e-02;1.045e+00;1.000e+00;6.499e-01;1.000e+00
1.345e+00;1.051e+00;7.477e-01;7.115e-01;-5.950e-04;-5.667e-04;1.051e+00;1.000e+01;6.497e-01;-1.519e-02;1.045e+00;1.000e+00;6.499e-01;1.000e+00
1.355e+00;1.051e+00;7.477e-01;7.115e-01;-5.886e-04;-5.605e-04;1.051e+00;1.000e+01;6.498e-01;-1.519e-02;1.045e+00;1.000e+00;6.500e-01;1.000e+00
1.365e+00;1.051e+00;7.478e-01;7.116e-01;-5.816e-04;-5.539e-04;1.051e+00;1.000e+01;6.498e-01;-1.520e-02;1.045e+00;1.000e+00;6.500e-01;1.000e+00
1.375e+00;1.051e+00;7.478e-01;7.116e-01;-5.759e-04;-5.484e-04;1.051e+00;1.000e+01;6.499e-01;-1.521e-02;1.045e+00;1.000e+00;6.500e-01;1.000e+00
1.385e+00;1.051e+00;7.479e-01;7.116e-01;-5.685e-04;-5.414e-04;1.051e+00;1.000e+01;6.499e-01;-1.521e-02;1.045e+00;1.000e+00;6.501e-01;1.000e+00
1.395e+00;1.051e+00;7.479e-01;7.117e-01;-5.622e-04;-5.356e-04;1.051e+00;1.000e+01;6.499e-01;-1.522e-02;1.045e+00;1.000e+00;6.501e-01;1.000e+00
1.405e+00;1.051e+00;7.480e-01;7.117e-01;-5.557e-04;-5.294e-04;1.051e+00;1.000e+01;6.500e-01;-1.523e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.415e+00;1.051e+00;7.480e-01;7.118e-01;-5.493e-04;-5.234e-04;1.051e+00;1.000e+01;6.500e-01;-1.524e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.425e+00;1.051e+00;7.481e-01;7.118e-01;-5.422e-04;-5.167e-04;1.051e+00;1.000e+01;6.501e-01;-1.524e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.435e+00;1.051e+00;7.481e-01;7.119e-01;-5.356e-04;-5.106e-04;1.051e+00;1.000e+01;6.501e-01;-1.525e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
1.445e+00;1.051e+00;7.481e-01;7.119e-01;-5.299e-04;-5.051e-04;1.051e+00;1.000e+01;6.501e-01;-1.526e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
1.455e+00;1.051e+00;7.482e-01;7.119e-01;-5.237e-04;-4.993e-04;1.051e+00;1.000e+01;6.502e-01;-1.526e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
1.465e+00;1.051e+00;7.482e-01;7.120e-01;-5.173e-04;-4.933e-04;1.051e+00;1.000e+01;6.502e-01;-1.527e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
1.475e+00;1.051e+00;7.482e-01;7.120e-01;-5.114e-04;-4.877e-04;1.051e+00;1.000e+01;6.502e-01;-1.528e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
1.485e+00;1.051e+00;7.483e-01;7.120e-01;-5.040e-04;-4.805e-04;1.051e+00;1.000e+01;6.503e-01;-1.528e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
1.495e+00;1.051e+00;7.483e-01;7.121e-01;-4.976e-04;-4.745e-04;1.051e+00;1.000e+01;6.503e-01;-1.529e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
1.505e+00;1.051e+00;7.483e-01;7.121e-01;-4.913e-04;-4.684e-04;1.051e+00;1.000e+01;6.503e-01;-1.530e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
1.515e+00;1.051e+00;7.484e-01;7.121e-01;-4.862e-04;-4.634e-04;1.051e+00;1.000e+01;6.503e-01;-1.530e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
1.525e+00;1.051e+00;7.484e-01;7.122e-01;-4.805e-04;-4.578e-04;1.051e+00;1.000e+01;6.504e-01;-1.531e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
1.535e+00;1.051e+00;7.484e-01;7.122e-01;-4.747e-04;-4.523e-04;1.051e+00;1.000e+01;6.504e-01;-1.532e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
1.545e+00;1.051e+00;7.485e-01;7.122e-01;-4.688e-04;-4.465e-04;1.051e+00;1.000e+01;6.504e-01;-1.532e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
1.555e+00;1.051e+00;7.485e-01;7.122e-01;-4.631e-04;-4.410e-04;1.051e+00;1.000e+01;6.504e-01;-1.533e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
1.565e+00;1.051e+00;7.485e-01;7.123e-01;-4.577e-04;-4.356e-04;1.051e+00;1.000e+01;6.504e-01;-1.533e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
1.575e+00;1.051e+00;7.485e-01;7.123e-01;-4.519e-04;-4.302e-04;1.051e+00;1.000e+01;6.505e-01;-1.534e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
1.585e+00;1.051e+00;7.486e-01;7.123e-01;-4.456e-04;-4.240e-04;1.051e+00;1.000e+01;6.505e-01;-1.534e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
1.595e+00;1.051e+00;7.486e-01;7.123e-01;-4.405e-04;-4.189e-04;1.051e+00;1.000e+01;6.505e-01;-1.535e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
1.605e+00;1.051e+00;7.486e-01;7.123e-01;-4.340e-04;-4.127e-04;1.051e+00;1.000e+01;6.505e-01;-1.536e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
1.615e+00;1.051e+00;7.486e-01;7.124e-01;-4.288e-04;-4.076e-04;1.051e+00;1.000e+01;6.505e-01;-1.536e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
1.625e+00;1.051e+00;7.486e-01;7.124e-01;-4.229e-04;-4.020e-04;1.051e+00;1.000e+01;6.506e-01;-1.537e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
1.635e+00;1.051e+00;7.487e-01;7.124e-01;-4.172e-04;-3.963e-04;1.051e+00;1.000e+01;6.506e-01;-1.537e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
1.645e+00;1.051e+00;7.487e-01;7.124e-01;-4.123e-04;-3.915e-04;1.051e+00;1.000e+01;6.506e-01;-1.538e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
1.655e+00;1.051e+00;7.487e-01;7.124e-01;-4.064e-04;-3.860e-04;1.051e+00;1.000e+01;6.506e-01;-1.538e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
1.665e+00;1.051e+00;7.487e-01;7.124e-01;-4.006e-04;-3.804e-04;1.051e+00;1.000e+01;6.506e-01;-1.539e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
1.675e+00;1.051e+00;7.487e-01;7.125e-01;-3.960e-04;-3.759e-04;1.051e+00;1.000e+01;6.506e-01;-1.539e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
1.685e+00;1.051e+00;7.487e-01;7.125e-01;-3.900e-04;-3.704e-04;1.051e+00;1.000e+01;6.506e-01;-1.540e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
1.695e+00;1.051e+00;7.488e-01;7.125e-01;-3.844e-04;-3.650e-04;1.051e+00;1.000e+01;6.506e-01;-1.541e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
1.705e+00;1.051e+00;7.488e-01;7.125e-01;-3.790e-04;-3.599e-04;1.051e+00;1.000e+01;6.506e-01;-1.541e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
1.715e+00;1.051e+00;7.488e-01;7.125e-01;-3.735e-04;-3.549e-04;1.051e+00;1.000e+01;6.507e-01;-1.541e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
1.725e+00;1.051e+00;7.488e-01;7.125e-01;-3.678e-04;-3.495e-04;1.051e+00;1.000e+01;6.507e-01;-1.542e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.735e+00;1.051e+00;7.488e-01;7.125e-01;-3.624e-04;-3.444e-04;1.051e+00;1.000e+01;6.507e-01;-1.542e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.745e+00;1.051e+00;7.488e-01;7.125e-01;-3.570e-04;-3.394e-04;1.051e+00;1.000e+01;6.507e-01;-1.543e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.755e+00;1.051e+00;7.488e-01;7.125e-01;-3.521e-04;-3.348e-04;1.051e+00;1.000e+01;6.507e-01;-1.544e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.765e+00;1.051e+00;7.488e-01;7.125e-01;-3.466e-04;-3.297e-04;1.051e+00;1.000e+01;6.507e-01;-1.544e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
