time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
1.775e+00;1.051e+00;7.488e-01;7.125e-01;-3.416e-04;-3.249e-04;1.051e+00;1.000e+01;6.507e-01;-1.544e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.785e+00;1.051e+00;7.488e-01;7.126e-01;-3.366e-04;-3.202e-04;1.051e+00;1.000e+01;6.507e-01;-1.545e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.795e+00;1.051e+00;7.488e-01;7.126e-01;-3.305e-04;-3.144e-04;1.051e+00;1.000e+01;6.507e-01;-1.545e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.805e+00;1.051e+00;7.489e-01;7.126e-01;-3.255e-04;-3.095e-04;1.051e+00;1.000e+01;6.507e-01;-1.546e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.815e+00;1.051e+00;7.489e-01;7.126e-01;-3.207e-04;-3.049e-04;1.051e+00;1.000e+01;6.507e-01;-1.546e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.825e+00;1.051e+00;7.489e-01;7.126e-01;-3.157e-04;-3.002e-04;1.051e+00;1.000e+01;6.507e-01;-1.547e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.835e+00;1.051e+00;7.489e-01;7.126e-01;-3.101e-04;-2.948e-04;1.051e+00;1.000e+01;6.507e-01;-1.547e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.845e+00;1.051e+00;7.489e-01;7.126e-01;-3.051e-04;-2.900e-04;1.051e+00;1.000e+01;6.507e-01;-1.548e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.855e+00;1.051e+00;7.489e-01;7.126e-01;-3.004e-04;-2.855e-04;1.051e+00;1.000e+01;6.507e-01;-1.548e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.865e+00;1.051e+00;7.489e-01;7.126e-01;-2.947e-04;-2.801e-04;1.051e+00;1.000e+01;6.507e-01;-1.549e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.875e+00;1.051e+00;7.489e-01;7.126e-01;-2.899e-04;-2.756e-04;1.051e+00;1.000e+01;6.507e-01;-1.549e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.885e+00;1.051e+00;7.489e-01;7.126e-01;-2.840e-04;-2.700e-04;1.051e+00;1.000e+01;6.507e-01;-1.550e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.895e+00;1.051e+00;7.489e-01;7.126e-01;-2.797e-04;-2.659e-04;1.051e+00;1.000e+01;6.507e-01;-1.550e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.905e+00;1.051e+00;7.489e-01;7.126e-01;-2.740e-04;-2.607e-04;1.051e+00;1.000e+01;6.507e-01;-1.550e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.915e+00;1.051e+00;7.489e-01;7.126e-01;-2.693e-04;-2.562e-04;1.051e+00;1.000e+01;6.507e-01;-1.551e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.925e+00;1.051e+00;7.489e-01;7.126e-01;-2.639e-04;-2.510e-04;1.051e+00;1.000e+01;6.507e-01;-1.551e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.935e+00;1.051e+00;7.489e-01;7.126e-01;-2.592e-04;-2.467e-04;1.051e+00;1.000e+01;6.507e-01;-1.552e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.945e+00;1.051e+00;7.489e-01;7.126e-01;-2.529e-04;-2.407e-04;1.051e+00;1.000e+01;6.507e-01;-1.552e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.955e+00;1.051e+00;7.489e-01;7.126e-01;-2.483e-04;-2.365e-04;1.051e+00;1.000e+01;6.507e-01;-1.553e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.965e+00;1.051e+00;7.489e-01;7.126e-01;-2.437e-04;-2.320e-04;1.051e+00;1.000e+01;6.507e-01;-1.553e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.975e+00;1.051e+00;7.489e-01;7.126e-01;-2.376e-04;-2.264e-04;1.051e+00;1.000e+01;6.507e-01;-1.554e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.985e+00;1.051e+00;7.489e-01;7.126e-01;-2.319e-04;-2.209e-04;1.051e+00;1.000e+01;6.507e-01;-1.554e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
1.995e+00;1.051e+00;7.489e-01;7.126e-01;-2.277e-04;-2.169e-04;1.051e+00;1.000e+01;6.507e-01;-1.554e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.005e+00;1.051e+00;7.489e-01;7.126e-01;-2.224e-04;-2.119e-04;1.051e+00;1.000e+01;6.507e-01;-1.555e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.015e+00;1.051e+00;7.489e-01;7.126e-01;-2.170e-04;-2.067e-04;1.051e+00;1.000e+01;6.507e-01;-1.555e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.025e+00;1.051e+00;7.489e-01;7.126e-01;-2.115e-04;-2.016e-04;1.051e+00;1.000e+01;6.507e-01;-1.556e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.035e+00;1.051e+00;7.489e-01;7.126e-01;-2.061e-04;-1.964e-04;1.051e+00;1.000e+01;6.507e-01;-1.556e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.045e+00;1.051e+00;7.489e-01;7.126e-01;-2.011e-04;-1.916e-04;1.051e+00;1.000e+01;6.507e-01;-1.557e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.055e+00;1.051e+00;7.489e-01;7.126e-01;-1.964e-04;-1.872e-04;1.051e+00;1.000e+01;6.507e-01;-1.557e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.065e+00;1.051e+00;7.489e-01;7.126e-01;-1.914e-04;-1.823e-04;1.051e+00;1.000e+01;6.507e-01;-1.558e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.075e+00;1.051e+00;7.489e-01;7.126e-01;-1.860e-04;-1.772e-04;1.051e+00;1.000e+01;6.507e-01;-1.558e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.085e+00;1.051e+00;7.489e-01;7.126e-01;-1.808e-04;-1.722e-04;1.051e+00;1.000e+01;6.507e-01;-1.558e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.095e+00;1.051e+00;7.489e-01;7.126e-01;-1.763e-04;-1.680e-04;1.051e+00;1.000e+01;6.507e-01;-1.559e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.105e+00;1.051e+00;7.489e-01;7.126e-01;-1.702e-04;-1.620e-04;1.051e+00;1.000e+01;6.507e-01;-1.559e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.115e+00;1.051e+00;7.489e-01;7.126e-01;-1.650e-04;-1.570e-04;1.051e+00;1.000e+01;6.507e-01;-1.560e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.125e+00;1.051e+00;7.489e-01;7.126e-01;-1.606e-04;-1.528e-04;1.051e+00;1.000e+01;6.507e-01;-1.560e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.135e+00;1.051e+00;7.489e-01;7.126e-01;-1.543e-04;-1.467e-04;1.051e+00;1.000e+01;6.507e-01;-1.561e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.145e+00;1.051e+00;7.489e-01;7.126e-01;-1.492e-04;-1.418e-04;1.051e+00;1.000e+01;6.507e-01;-1.561e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.155e+00;1.051e+00;7.489e-01;7.126e-01;-1.447e-04;-1.375e-04;1.051e+00;1.000e+01;6.507e-01;-1.562e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.165e+00;1.051e+00;7.489e-01;7.126e-01;-1.383e-04;-1.314e-04;1.051e+00;1.000e+01;6.507e-01;-1.562e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.175e+00;1.051e+00;7.489e-01;7.126e-01;-1.332e-04;-1.265e-04;1.051e+00;1.000e+01;6.507e-01;-1.562e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.185e+00;1.051e+00;7.489e-01;7.126e-01;-1.275e-04;-1.211e-04;1.051e+00;1.000e+01;6.507e-01;-1.563e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.195e+00;1.051e+00;7.489e-01;7.126e-01;-1.223e-04;-1.162e-04;1.051e+00;1.000e+01;6.507e-01;-1.563e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.205e+00;1.051e+00;7.489e-01;7.125e-01;-1.167e-04;-1.109e-04;1.051e+00;1.000e+01;6.507e-01;-1.564e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.215e+00;1.051e+00;7.489e-01;7.125e-01;-1.115e-04;-1.060e-04;1.051e+00;1.000e+01;6.507e-01;-1.564e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.225e+00;1.051e+00;7.489e-01;7.125e-01;-1.052e-04;-1.001e-04;1.051e+00;1.000e+01;6.507e-01;-1.565e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.235e+00;1.051e+00;7.489e-01;7.125e-01;-1.006e-04;-9.593e-05;1.051e+00;1.000e+01;6.507e-01;-1.565e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.245e+00;1.051e+00;7.489e-01;7.125e-01;-9.462e-05;-9.025e-05;1.051e+00;1.000e+01;6.507e-01;-1.566e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.255e+00;1.051e+00;7.489e-01;7.125e-01;-8.904e-05;-8.500e-05;1.051e+00;1.000e+01;6.507e-01;-1.566e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.265e+00;1.051e+00;7.489e-01;7.125e-01;-8.389e-05;-8.018e-05;1.051e+00;1.000e+01;6.507e-01;-1.567e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.275e+00;1.051e+00;7.489e-01;7.125e-01;-7.761e-05;-7.427e-05;1.051e+00;1.000e+01;6.507e-01;-1.567e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.285e+00;1.051e+00;7.489e-01;7.125e-01;-7.316e-05;-7.009e-05;1.051e+00;1.000e+01;6.507e-01;-1.568e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.295e+00;1.051e+00;7.489e-01;7.125e-01;-6.687e-05;-6.417e-05;1.051e+00;1.000e+01;6.507e-01;-1.568e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.305e+00;1.051e+00;7.489e-01;7.125e-01;-6.128e-05;-5.889e-05;1.051e+00;1.000e+01;6.507e-01;-1.568e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.315e+00;1.051e+00;7.489e-01;7.125e-01;-5.613e-05;-5.404e-05;1.051e+00;1.000e+01;6.507e-01;-1.569e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.325e+00;1.051e+00;7.489e-01;7.125e-01;-4.985e-05;-4.808e-05;1.051e+00;1.000e+01;6.507e-01;-1.569e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.335e+00;1.051e+00;7.489e-01;7.125e-01;-4.566e-05;-4.409e-05;1.051e+00;1.000e+01;6.507e-01;-1.570e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.345e+00;1.051e+00;7.489e-01;7.125e-01;-3.939e-05;-3.811e-05;1.051e+00;1.000e+01;6.507e-01;-1.570e-02;1.045e+00;1.000e+00;6.509e-01;1.000e+00
2.355e+00;1.051e+00;7.489e-01;7.125e-01;-3.383e-05;-3.277e-05;1.051e+00;1.000e+01;6.507e-01;-1.571e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.365e+00;1.051e+00;7.489e-01;7.125e-01;-2.872e-05;-2.785e-05;1.052e+00;1.000e+01;6.507e-01;-1.571e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.375e+00;1.051e+00;7.489e-01;7.125e-01;-2.248e-05;-2.183e-05;1.052e+00;1.000e+01;6.507e-01;-1.572e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.385e+00;1.051e+00;7.489e-01;7.125e-01;-1.710e-05;-1.662e-05;1.052e+00;1.000e+01;6.507e-01;-1.572e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.395e+00;1.051e+00;7.489e-01;7.125e-01;-1.177e-05;-1.144e-05;1.052e+00;1.000e+01;6.507e-01;-1.573e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.405e+00;1.051e+00;7.489e-01;7.125e-01;-5.549e-06;-5.408e-06;1.052e+00;1.000e+01;6.506e-01;-1.573e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.415e+00;1.051e+00;7.489e-01;7.125e-01;-1.165e-06;-1.118e-06;1.052e+00;1.000e+01;6.506e-01;-1.574e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.425e+00;1.051e+00;7.489e-01;7.125e-01;5.056e-06;4.924e-06;1.052e+00;1.000e+01;6.506e-01;-1.574e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.435e+00;1.051e+00;7.489e-01;7.125e-01;1.128e-05;1.096e-05;1.052e+00;1.000e+01;6.506e-01;-1.575e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.445e+00;1.051e+00;7.489e-01;7.125e-01;1.567e-05;1.526e-05;1.052e+00;1.000e+01;6.506e-01;-1.575e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.455e+00;1.051e+00;7.489e-01;7.125e-01;2.190e-05;2.128e-05;1.052e+00;1.000e+01;6.506e-01;-1.576e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.465e+00;1.051e+00;7.489e-01;7.125e-01;2.839e-05;2.754e-05;1.052e+00;1.000e+01;6.506e-01;-1.576e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.475e+00;1.051e+00;7.489e-01;7.125e-01;3.350e-05;3.245e-05;1.052e+00;1.000e+01;6.506e-01;-1.577e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.485e+00;1.051e+00;7.489e-01;7.125e-01;3.906e-05;3.777e-05;1.052e+00;1.000e+01;6.506e-01;-1.577e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.495e+00;1.051e+00;7.489e-01;7.125e-01;4.419e-05;4.266e-05;1.052e+00;1.000e+01;6.506e-01;-1.578e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.505e+00;1.051e+00;7.488e-01;7.125e-01;5.072e-05;4.886e-05;1.052e+00;1.000e+01;6.506e-01;-1.578e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.515e+00;1.051e+00;7.488e-01;7.125e-01;5.701e-05;5.484e-05;1.052e+00;1.000e+01;6.506e-01;-1.578e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.525e+00;1.051e+00;7.488e-01;7.125e-01;6.170e-05;5.931e-05;1.052e+00;1.000e+01;6.506e-01;-1.579e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.535e+00;1.051e+00;7.488e-01;7.125e-01;6.798e-05;6.527e-05;1.052e+00;1.000e+01;6.506e-01;-1.579e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.545e+00;1.051e+00;7.488e-01;7.125e-01;7.424e-05;7.124e-05;1.052e+00;1.000e+01;6.506e-01;-1.580e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.555e+00;1.051e+00;7.488e-01;7.125e-01;7.960e-05;7.636e-05;1.052e+00;1.000e+01;6.506e-01;-1.580e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.565e+00;1.051e+00;7.488e-01;7.125e-01;8.584e-05;8.232e-05;1.052e+00;1.000e+01;6.506e-01;-1.581e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.575e+00;1.051e+00;7.488e-01;7.125e-01;9.050e-05;8.677e-05;1.052e+00;1.000e+01;6.506e-01;-1.581e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.585e+00;1.051e+00;7.488e-01;7.125e-01;9.672e-05;9.271e-05;1.052e+00;1.000e+01;6.506e-01;-1.582e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.595e+00;1.051e+00;7.488e-01;7.125e-01;1.032e-04;9.890e-05;1.052e+00;1.000e+01;6.506e-01;-1.582e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.605e+00;1.051e+00;7.488e-01;7.125e-01;1.083e-04;1.038e-04;1.052e+00;1.000e+01;6.506e-01;-1.583e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.615e+00;1.051e+00;7.488e-01;7.125e-01;1.147e-04;1.098e-04;1.052e+00;1.000e+01;6.506e-01;-1.583e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.625e+00;1.051e+00;7.488e-01;7.125e-01;1.190e-04;1.140e-04;1.052e+00;1.000e+01;6.506e-01;-1.584e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.635e+00;1.051e+00;7.488e-01;7.125e-01;1.255e-04;1.202e-04;1.052e+00;1.000e+01;6.506e-01;-1.584e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.645e+00;1.051e+00;7.488e-01;7.124e-01;1.321e-04;1.263e-04;1.052e+00;1.000e+01;6.506e-01;-1.585e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.655e+00;1.051e+00;7.488e-01;7.124e-01;1.372e-04;1.312e-04;1.052e+00;1.000e+01;6.506e-01;-1.585e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.665e+00;1.051e+00;7.488e-01;7.124e-01;1.438e-04;1.374e-04;1.052e+00;1.000e+01;6.506e-01;-1.586e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.675e+00;1.051e+00;7.488e-01;7.124e-01;1.504e-04;1.436e-04;1.052e+00;1.000e+01;6.506e-01;-1.586e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.685e+00;1.051e+00;7.488e-01;7.124e-01;1.555e-04;1.485e-04;1.052e+00;1.000e+01;6.506e-01;-1.587e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.695e+00;1.051e+00;7.488e-01;7.124e-01;1.621e-04;1.548e-04;1.052e+00;1.000e+01;6.506e-01;-1.587e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.705e+00;1.051e+00;7.488e-01;7.124e-01;1.668e-04;1.593e-04;1.052e+00;1.000e+01;6.506e-01;-1.588e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.715e+00;1.051e+00;7.488e-01;7.124e-01;1.732e-04;1.654e-04;1.052e+00;1.000e+01;6.506e-01;-1.588e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.725e+00;1.051e+00;7.488e-01;7.124e-01;1.798e-04;1.716e-04;1.052e+00;1.000e+01;6.506e-01;-1.589e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.735e+00;1.051e+00;7.488e-01;7.124e-01;1.851e-04;1.768e-04;1.052e+00;1.000e+01;6.506e-01;-1.589e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.745e+00;1.051e+00;7.488e-01;7.124e-01;1.917e-04;1.831e-04;1.052e+00;1.000e+01;6.506e-01;-1.590e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.755e+00;1.051e+00;7.488e-01;7.124e-01;1.968e-04;1.881e-04;1.052e+00;1.000e+01;6.506e-01;-1.590e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.765e+00;1.051e+00;7.488e-01;7.124e-01;2.035e-04;1.944e-04;1.052e+00;1.000e+01;6.506e-01;-1.591e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.775e+00;1.051e+00;7.488e-01;7.124e-01;2.100e-04;2.007e-04;1.052e+00;1.000e+01;6.506e-01;-1.591e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.785e+00;1.051e+00;7.488e-01;7.124e-01;2.154e-04;2.058e-04;1.052e+00;1.000e+01;6.506e-01;-1.592e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.795e+00;1.051e+00;7.488e-01;7.124e-01;2.219e-04;2.120e-04;1.052e+00;1.000e+01;6.506e-01;-1.592e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.805e+00;1.051e+00;7.488e-01;7.124e-01;2.282e-04;2.180e-04;1.052e+00;1.000e+01;6.506e-01;-1.593e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.815e+00;1.051e+00;7.488e-01;7.124e-01;2.336e-04;2.231e-04;1.052e+00;1.000e+01;6.506e-01;-1.593e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.825e+00;1.051e+00;7.488e-01;7.124e-01;2.401e-04;2.293e-04;1.052e+00;1.000e+01;6.506e-01;-1.594e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.835e+00;1.051e+00;7.488e-01;7.124e-01;2.455e-04;2.344e-04;1.052e+00;1.000e+01;6.506e-01;-1.594e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.845e+00;1.051e+00;7.488e-01;7.124e-01;2.520e-04;2.406e-04;1.052e+00;1.000e+01;6.506e-01;-1.595e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.855e+00;1.051e+00;7.488e-01;7.124e-01;2.579e-04;2.460e-04;1.052e+00;1.000e+01;6.506e-01;-1.595e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.865e+00;1.051e+00;7.488e-01;7.124e-01;2.631e-04;2.510e-04;1.052e+00;1.000e+01;6.506e-01;-1.596e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.875e+00;1.051e+00;7.488e-01;7.124e-01;2.697e-04;2.571e-04;1.052e+00;1.000e+01;6.506e-01;-1.596e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.885e+00;1.051e+00;7.488e-01;7.124e-01;2.758e-04;2.631e-04;1.052e+00;1.000e+01;6.506e-01;-1.597e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.895e+00;1.051e+00;7.488e-01;7.124e-01;2.812e-04;2.682e-04;1.052e+00;1.000e+01;6.506e-01;-1.597e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.905e+00;1.051e+00;7.488e-01;7.124e-01;2.878e-04;2.744e-04;1.052e+00;1.000e+01;6.506e-01;-1.598e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.915e+00;1.051e+00;7.488e-01;7.124e-01;2.931e-04;2.796e-04;1.052e+00;1.000e+01;6.506e-01;-1.598e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.925e+00;1.051e+00;7.488e-01;7.124e-01;2.995e-04;2.858e-04;1.052e+00;1.000e+01;6.506e-01;-1.599e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.935e+00;1.051e+00;7.488e-01;7.124e-01;3.060e-04;2.920e-04;1.052e+00;1.000e+01;6.506e-01;-1.599e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.945e+00;1.051e+00;7.488e-01;7.124e-01;3.113e-04;2.972e-04;1.052e+00;1.000e+01;6.506e-01;-1.600e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.955e+00;1.051e+00;7.488e-01;7.124e-01;3.177e-04;3.034e-04;1.052e+00;1.000e+01;6.506e-01;-1.601e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.965e+00;1.051e+00;7.488e-01;7.124e-01;3.243e-04;3.096e-04;1.052e+00;1.000e+01;6.506e-01;-1.601e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.975e+00;1.051e+00;7.488e-01;7.124e-01;3.296e-04;3.147e-04;1.052e+00;1.000e+01;6.506e-01;-1.602e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.985e+00;1.051e+00;7.488e-01;7.124e-01;3.360e-04;3.208e-04;1.052e+00;1.000e+01;6.506e-01;-1.602e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
2.995e+00;1.051e+00;7.488e-01;7.124e-01;3.425e-04;3.270e-04;1.052e+00;1.000e+01;6.506e-01;-1.603e-02;1.045e+00;1.000e+00;6.508e-01;1.000e+00
3.005e+00;1.051e+00;7.488e-01;7.124e-01;3.479e-04;3.321e-04;1.052e+00;1.000e+01;6.506e-01;-1.603e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.015e+00;1.051e+00;7.488e-01;7.124e-01;3.545e-04;3.382e-04;1.052e+00;1.000e+01;6.505e-01;-1.604e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.025e+00;1.051e+00;7.488e-01;7.124e-01;3.610e-04;3.442e-04;1.052e+00;1.000e+01;6.505e-01;-1.604e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.035e+00;1.051e+00;7.488e-01;7.124e-01;3.664e-04;3.492e-04;1.052e+00;1.000e+01;6.505e-01;-1.605e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.045e+00;1.051e+00;7.488e-01;7.124e-01;3.729e-04;3.553e-04;1.052e+00;1.000e+01;6.505e-01;-1.605e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.055e+00;1.051e+00;7.488e-01;7.124e-01;3.794e-04;3.613e-04;1.052e+00;1.000e+01;6.505e-01;-1.606e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.065e+00;1.051e+00;7.488e-01;7.124e-01;3.848e-04;3.663e-04;1.052e+00;1.000e+01;6.505e-01;-1.606e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.075e+00;1.051e+00;7.488e-01;7.124e-01;3.914e-04;3.724e-04;1.052e+00;1.000e+01;6.505e-01;-1.607e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.085e+00;1.051e+00;7.488e-01;7.124e-01;3.981e-04;3.786e-04;1.052e+00;1.000e+01;6.505e-01;-1.607e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.095e+00;1.051e+00;7.488e-01;7.124e-01;4.035e-04;3.837e-04;1.052e+00;1.000e+01;6.505e-01;-1.608e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.105e+00;1.051e+00;7.488e-01;7.124e-01;4.101e-04;3.899e-04;1.052e+00;1.000e+01;6.505e-01;-1.608e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.115e+00;1.051e+00;7.488e-01;7.124e-01;4.167e-04;3.961e-04;1.052e+00;1.000e+01;6.505e-01;-1.609e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.125e+00;1.051e+00;7.488e-01;7.124e-01;4.221e-04;4.013e-04;1.052e+00;1.000e+01;6.505e-01;-1.609e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.135e+00;1.051e+00;7.488e-01;7.124e-01;4.288e-04;4.075e-04;1.052e+00;1.000e+01;6.505e-01;-1.610e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.145e+00;1.051e+00;7.488e-01;7.124e-01;4.353e-04;4.137e-04;1.052e+00;1.000e+01;6.505e-01;-1.610e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.155e+00;1.051e+00;7.488e-01;7.124e-01;4.407e-04;4.189e-04;1.052e+00;1.000e+01;6.505e-01;-1.611e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.165e+00;1.051e+00;7.488e-01;7.124e-01;4.473e-04;4.251e-04;1.052e+00;1.000e+01;6.505e-01;-1.612e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.175e+00;1.051e+00;7.488e-01;7.124e-01;4.539e-04;4.314e-04;1.052e+00;1.000e+01;6.505e-01;-1.612e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.185e+00;1.051e+00;7.488e-01;7.124e-01;4.592e-04;4.367e-04;1.052e+00;1.000e+01;6.505e-01;-1.613e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.195e+00;1.051e+00;7.488e-01;7.124e-01;4.657e-04;4.429e-04;1.052e+00;1.000e+01;6.505e-01;-1.613e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.205e+00;1.051e+00;7.488e-01;7.124e-01;4.722e-04;4.492e-04;1.052e+00;1.000e+01;6.505e-01;-1.614e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.215e+00;1.051e+00;7.488e-01;7.124e-01;4.786e-04;4.554e-04;1.052e+00;1.000e+01;6.505e-01;-1.614e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.225e+00;1.051e+00;7.488e-01;7.124e-01;4.840e-04;4.605e-04;1.052e+00;1.000e+01;6.505e-01;-1.615e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.235e+00;1.051e+00;7.488e-01;7.124e-01;4.905e-04;4.668e-04;1.052e+00;1.000e+01;6.505e-01;-1.615e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.245e+00;1.051e+00;7.488e-01;7.124e-01;4.971e-04;4.731e-04;1.052e+00;1.000e+01;6.505e-01;-1.616e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.255e+00;1.051e+00;7.488e-01;7.124e-01;5.024e-04;4.784e-04;1.052e+00;1.000e+01;6.505e-01;-1.616e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.265e+00;1.051e+00;7.488e-01;7.124e-01;5.090e-04;4.846e-04;1.052e+00;1.000e+01;6.505e-01;-1.617e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.275e+00;1.051e+00;7.488e-01;7.124e-01;5.155e-04;4.909e-04;1.052e+00;1.000e+01;6.505e-01;-1.617e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.285e+00;1.051e+00;7.488e-01;7.124e-01;5.210e-04;4.960e-04;1.052e+00;1.000e+01;6.505e-01;-1.618e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.295e+00;1.051e+00;7.488e-01;7.124e-01;5.275e-04;5.023e-04;1.052e+00;1.000e+01;6.505e-01;-1.618e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.305e+00;1.051e+00;7.488e-01;7.124e-01;5.341e-04;5.086e-04;1.052e+00;1.000e+01;6.505e-01;-1.619e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.315e+00;1.051e+00;7.488e-01;7.124e-01;5.407e-04;5.149e-04;1.052e+00;1.000e+01;6.505e-01;-1.619e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.325e+00;1.051e+00;7.488e-01;7.124e-01;5.461e-04;5.200e-04;1.052e+00;1.000e+01;6.505e-01;-1.620e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.335e+00;1.051e+00;7.488e-01;7.123e-01;5.527e-04;5.263e-04;1.052e+00;1.000e+01;6.505e-01;-1.620e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.345e+00;1.051e+00;7.488e-01;7.123e-01;5.593e-04;5.325e-04;1.052e+00;1.000e+01;6.505e-01;-1.621e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.355e+00;1.051e+00;7.488e-01;7.123e-01;5.646e-04;5.376e-04;1.052e+00;1.000e+01;6.505e-01;-1.621e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.365e+00;1.051e+00;7.488e-01;7.123e-01;5.712e-04;5.438e-04;1.052e+00;1.000e+01;6.505e-01;-1.622e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.375e+00;1.051e+00;7.488e-01;7.123e-01;5.778e-04;5.501e-04;1.052e+00;1.000e+01;6.505e-01;-1.622e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.385e+00;1.051e+00;7.488e-01;7.123e-01;5.843e-04;5.564e-04;1.052e+00;1.000e+01;6.505e-01;-1.623e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.395e+00;1.051e+00;7.488e-01;7.123e-01;5.897e-04;5.616e-04;1.052e+00;1.000e+01;6.505e-01;-1.623e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.405e+00;1.051e+00;7.488e-01;7.123e-01;5.962e-04;5.678e-04;1.052e+00;1.000e+01;6.505e-01;-1.624e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.415e+00;1.051e+00;7.488e-01;7.123e-01;6.028e-04;5.741e-04;1.052e+00;1.000e+01;6.505e-01;-1.624e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.425e+00;1.051e+00;7.488e-01;7.123e-01;6.082e-04;5.792e-04;1.052e+00;1.000e+01;6.505e-01;-1.625e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.435e+00;1.051e+00;7.488e-01;7.123e-01;6.147e-04;5.856e-04;1.052e+00;1.000e+01;6.505e-01;-1.626e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.445e+00;1.051e+00;7.488e-01;7.123e-01;6.212e-04;5.918e-04;1.052e+00;1.000e+01;6.505e-01;-1.626e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.455e+00;1.051e+00;7.488e-01;7.123e-01;6.278e-04;5.981e-04;1.052e+00;1.000e+01;6.505e-01;-1.627e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.465e+00;1.051e+00;7.488e-01;7.123e-01;6.332e-04;6.032e-04;1.052e+00;1.000e+01;6.505e-01;-1.627e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.475e+00;1.051e+00;7.488e-01;7.123e-01;6.397e-04;6.094e-04;1.052e+00;1.000e+01;6.505e-01;-1.628e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.485e+00;1.051e+00;7.488e-01;7.123e-01;6.461e-04;6.156e-04;1.052e+00;1.000e+01;6.505e-01;-1.628e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.495e+00;1.051e+00;7.488e-01;7.123e-01;6.515e-04;6.207e-04;1.052e+00;1.000e+01;6.505e-01;-1.629e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.505e+00;1.051e+00;7.488e-01;7.123e-01;6.580e-04;6.269e-04;1.052e+00;1.000e+01;6.505e-01;-1.629e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.515e+00;1.051e+00;7.488e-01;7.123e-01;6.634e-04;6.321e-04;1.052e+00;1.000e+01;6.505e-01;-1.630e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.525e+00;1.051e+00;7.488e-01;7.123e-01;6.699e-04;6.383e-04;1.052e+00;1.000e+01;6.505e-01;-1.630e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.535e+00;1.051e+00;7.488e-01;7.123e-01;6.753e-04;6.434e-04;1.052e+00;1.000e+01;6.505e-01;-1.631e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.545e+00;1.051e+00;7.488e-01;7.123e-01;6.820e-04;6.496e-04;1.052e+00;1.000e+01;6.505e-01;-1.631e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.555e+00;1.051e+00;7.488e-01;7.123e-01;6.885e-04;6.558e-04;1.052e+00;1.000e+01;6.505e-01;-1.632e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.565e+00;1.051e+00;7.488e-01;7.123e-01;6.939e-04;6.609e-04;1.052e+00;1.000e+01;6.505e-01;-1.632e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.575e+00;1.051e+00;7.488e-01;7.123e-01;7.005e-04;6.670e-04;1.052e+00;1.000e+01;6.505e-01;-1.633e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.585e+00;1.051e+00;7.488e-01;7.123e-01;7.071e-04;6.731e-04;1.052e+00;1.000e+01;6.505e-01;-1.633e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.595e+00;1.051e+00;7.488e-01;7.123e-01;7.137e-04;6.792e-04;1.052e+00;1.000e+01;6.505e-01;-1.634e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.605e+00;1.051e+00;7.488e-01;7.123e-01;7.192e-04;6.843e-04;1.052e+00;1.000e+01;6.505e-01;-1.634e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.615e+00;1.051e+00;7.488e-01;7.123e-01;7.256e-04;6.902e-04;1.052e+00;1.000e+01;6.505e-01;-1.635e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.625e+00;1.051e+00;7.488e-01;7.123e-01;7.322e-04;6.963e-04;1.052e+00;1.000e+01;6.505e-01;-1.636e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.635e+00;1.051e+00;7.488e-01;7.123e-01;7.376e-04;7.014e-04;1.052e+00;1.000e+01;6.505e-01;-1.636e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.645e+00;1.051e+00;7.488e-01;7.123e-01;7.443e-04;7.074e-04;1.052e+00;1.000e+01;6.505e-01;-1.637e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.655e+00;1.051e+00;7.488e-01;7.123e-01;7.505e-04;7.133e-04;1.052e+00;1.000e+01;6.505e-01;-1.637e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.665e+00;1.051e+00;7.488e-01;7.123e-01;7.571e-04;7.194e-04;1.052e+00;1.000e+01;6.505e-01;-1.638e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.675e+00;1.051e+00;7.488e-01;7.123e-01;7.626e-04;7.244e-04;1.052e+00;1.000e+01;6.505e-01;-1.638e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.685e+00;1.051e+00;7.488e-01;7.123e-01;7.691e-04;7.305e-04;1.052e+00;1.000e+01;6.505e-01;-1.639e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.695e+00;1.051e+00;7.488e-01;7.123e-01;7.756e-04;7.367e-04;1.052e+00;1.000e+01;6.505e-01;-1.639e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.705e+00;1.051e+00;7.488e-01;7.123e-01;7.810e-04;7.418e-04;1.052e+00;1.000e+01;6.505e-01;-1.640e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.715e+00;1.051e+00;7.488e-01;7.123e-01;7.876e-04;7.480e-04;1.052e+00;1.000e+01;6.505e-01;-1.640e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.725e+00;1.051e+00;7.488e-01;7.123e-01;7.941e-04;7.542e-04;1.052e+00;1.000e+01;6.505e-01;-1.641e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.735e+00;1.051e+00;7.488e-01;7.123e-01;7.995e-04;7.593e-04;1.052e+00;1.000e+01;6.505e-01;-1.641e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.745e+00;1.051e+00;7.488e-01;7.123e-01;8.059e-04;7.653e-04;1.052e+00;1.000e+01;6.505e-01;-1.642e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.755e+00;1.051e+00;7.488e-01;7.123e-01;8.124e-04;7.715e-04;1.052e+00;1.000e+01;6.505e-01;-1.642e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.765e+00;1.051e+00;7.488e-01;7.123e-01;8.191e-04;7.776e-04;1.052e+00;1.000e+01;6.505e-01;-1.643e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.775e+00;1.051e+00;7.488e-01;7.123e-01;8.244e-04;7.828e-04;1.052e+00;1.000e+01;6.504e-01;-1.643e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.785e+00;1.051e+00;7.488e-01;7.123e-01;8.310e-04;7.889e-04;1.052e+00;1.000e+01;6.504e-01;-1.644e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.795e+00;1.051e+00;7.488e-01;7.123e-01;8.376e-04;7.951e-04;1.052e+00;1.000e+01;6.504e-01;-1.644e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.805e+00;1.051e+00;7.488e-01;7.123e-01;8.430e-04;8.001e-04;1.052e+00;1.000e+01;6.504e-01;-1.645e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.815e+00;1.051e+00;7.488e-01;7.123e-01;8.495e-04;8.063e-04;1.052e+00;1.000e+01;6.504e-01;-1.645e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.825e+00;1.051e+00;7.488e-01;7.123e-01;8.562e-04;8.125e-04;1.052e+00;1.000e+01;6.504e-01;-1.646e-02;1.045e+00;1.000e+00;6.507e-01;1.000e+00
3.835e+00;1.051e+00;7.488e-01;7.123e-01;8.616e-04;8.176e-04;1.052e+00;1.000e+01;6.504e-01;-1.647e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.845e+00;1.051e+00;7.488e-01;7.123e-01;8.681e-04;8.238e-04;1.052e+00;1.000e+01;6.504e-01;-1.647e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.855e+00;1.051e+00;7.488e-01;7.123e-01;8.747e-04;8.299e-04;1.052e+00;1.000e+01;6.504e-01;-1.648e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.865e+00;1.051e+00;7.488e-01;7.123e-01;8.800e-04;8.350e-04;1.052e+00;1.000e+01;6.504e-01;-1.648e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.875e+00;1.051e+00;7.488e-01;7.123e-01;8.866e-04;8.413e-04;1.052e+00;1.000e+01;6.504e-01;-1.648e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.885e+00;1.051e+00;7.488e-01;7.123e-01;8.931e-04;8.474e-04;1.052e+00;1.000e+01;6.504e-01;-1.649e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.895e+00;1.051e+00;7.488e-01;7.123e-01;8.984e-04;8.525e-04;1.052e+00;1.000e+01;6.504e-01;-1.650e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.905e+00;1.051e+00;7.488e-01;7.123e-01;9.048e-04;8.586e-04;1.052e+00;1.000e+01;6.504e-01;-1.650e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.915e+00;1.051e+00;7.488e-01;7.123e-01;9.112e-04;8.648e-04;1.052e+00;1.000e+01;6.504e-01;-1.651e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.925e+00;1.051e+00;7.488e-01;7.123e-01;9.165e-04;8.698e-04;1.052e+00;1.000e+01;6.504e-01;-1.651e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.935e+00;1.051e+00;7.488e-01;7.123e-01;9.230e-04;8.760e-04;1.052e+00;1.000e+01;6.504e-01;-1.652e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.945e+00;1.051e+00;7.488e-01;7.123e-01;9.295e-04;8.822e-04;1.052e+00;1.000e+01;6.504e-01;-1.652e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.955e+00;1.051e+00;7.488e-01;7.123e-01;9.348e-04;8.874e-04;1.052e+00;1.000e+01;6.504e-01;-1.653e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.965e+00;1.051e+00;7.488e-01;7.123e-01;9.412e-04;8.935e-04;1.052e+00;1.000e+01;6.504e-01;-1.653e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.975e+00;1.051e+00;7.488e-01;7.123e-01;9.477e-04;8.997e-04;1.052e+00;1.000e+01;6.504e-01;-1.654e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.985e+00;1.051e+00;7.488e-01;7.123e-01;9.531e-04;9.048e-04;1.052e+00;1.000e+01;6.504e-01;-1.654e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
3.995e+00;1.051e+00;7.488e-01;7.123e-01;9.595e-04;9.111e-04;1.052e+00;1.000e+01;6.504e-01;-1.655e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.005e+00;1.051e+00;7.488e-01;7.123e-01;9.649e-04;9.162e-04;1.052e+00;1.000e+01;6.504e-01;-1.655e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.015e+00;1.051e+00;7.488e-01;7.123e-01;9.713e-04;9.224e-04;1.052e+00;1.000e+01;6.504e-01;-1.656e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.025e+00;1.051e+00;7.488e-01;7.123e-01;9.778e-04;9.286e-04;1.052e+00;1.000e+01;6.504e-01;-1.656e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.035e+00;1.051e+00;7.488e-01;7.123e-01;9.832e-04;9.337e-04;1.052e+00;1.000e+01;6.504e-01;-1.657e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.045e+00;1.051e+00;7.488e-01;7.123e-01;9.896e-04;9.401e-04;1.052e+00;1.000e+01;6.504e-01;-1.657e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.055e+00;1.051e+00;7.488e-01;7.123e-01;9.960e-04;9.463e-04;1.052e+00;1.000e+01;6.504e-01;-1.658e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.065e+00;1.051e+00;7.488e-01;7.122e-01;1.001e-03;9.514e-04;1.052e+00;1.000e+01;6.504e-01;-1.658e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.075e+00;1.051e+00;7.488e-01;7.122e-01;1.008e-03;9.577e-04;1.052e+00;1.000e+01;6.504e-01;-1.659e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.085e+00;1.051e+00;7.488e-01;7.122e-01;1.013e-03;9.630e-04;1.052e+00;1.000e+01;6.504e-01;-1.659e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.095e+00;1.051e+00;7.488e-01;7.122e-01;1.020e-03;9.692e-04;1.052e+00;1.000e+01;6.504e-01;-1.660e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.105e+00;1.051e+00;7.488e-01;7.122e-01;1.026e-03;9.755e-04;1.052e+00;1.000e+01;6.504e-01;-1.660e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.115e+00;1.051e+00;7.488e-01;7.122e-01;1.032e-03;9.807e-04;1.052e+00;1.000e+01;6.504e-01;-1.661e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.125e+00;1.051e+00;7.488e-01;7.122e-01;1.038e-03;9.869e-04;1.052e+00;1.000e+01;6.504e-01;-1.661e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.135e+00;1.051e+00;7.488e-01;7.122e-01;1.044e-03;9.920e-04;1.052e+00;1.000e+01;6.504e-01;-1.662e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.145e+00;1.051e+00;7.488e-01;7.122e-01;1.050e-03;9.982e-04;1.052e+00;1.000e+01;6.504e-01;-1.662e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.155e+00;1.051e+00;7.488e-01;7.122e-01;1.056e-03;1.003e-03;1.052e+00;1.000e+01;6.504e-01;-1.663e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.165e+00;1.051e+00;7.488e-01;7.122e-01;1.062e-03;1.009e-03;1.052e+00;1.000e+01;6.504e-01;-1.663e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.175e+00;1.051e+00;7.488e-01;7.122e-01;1.069e-03;1.015e-03;1.052e+00;1.000e+01;6.504e-01;-1.664e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.185e+00;1.051e+00;7.488e-01;7.122e-01;1.074e-03;1.021e-03;1.052e+00;1.000e+01;6.504e-01;-1.664e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.195e+00;1.051e+00;7.488e-01;7.122e-01;1.081e-03;1.027e-03;1.052e+00;1.000e+01;6.504e-01;-1.665e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.205e+00;1.051e+00;7.488e-01;7.122e-01;1.086e-03;1.032e-03;1.052e+00;1.000e+01;6.504e-01;-1.665e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.215e+00;1.051e+00;7.488e-01;7.122e-01;1.092e-03;1.039e-03;1.052e+00;1.000e+01;6.504e-01;-1.666e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.225e+00;1.051e+00;7.488e-01;7.122e-01;1.098e-03;1.044e-03;1.052e+00;1.000e+01;6.504e-01;-1.666e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.235e+00;1.051e+00;7.488e-01;7.122e-01;1.104e-03;1.050e-03;1.052e+00;1.000e+01;6.504e-01;-1.667e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.245e+00;1.051e+00;7.488e-01;7.122e-01;1.110e-03;1.055e-03;1.052e+00;1.000e+01;6.504e-01;-1.667e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.255e+00;1.051e+00;7.488e-01;7.122e-01;1.116e-03;1.062e-03;1.052e+00;1.000e+01;6.504e-01;-1.668e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.265e+00;1.051e+00;7.488e-01;7.122e-01;1.123e-03;1.068e-03;1.052e+00;1.000e+01;6.504e-01;-1.668e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.275e+00;1.051e+00;7.488e-01;7.122e-01;1.128e-03;1.073e-03;1.052e+00;1.000e+01;6.504e-01;-1.669e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.285e+00;1.051e+00;7.488e-01;7.122e-01;1.135e-03;1.079e-03;1.052e+00;1.000e+01;6.504e-01;-1.670e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.295e+00;1.051e+00;7.488e-01;7.122e-01;1.140e-03;1.084e-03;1.052e+00;1.000e+01;6.504e-01;-1.670e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.305e+00;1.051e+00;7.488e-01;7.122e-01;1.146e-03;1.090e-03;1.052e+00;1.000e+01;6.504e-01;-1.671e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.315e+00;1.051e+00;7.488e-01;7.122e-01;1.152e-03;1.095e-03;1.052e+00;1.000e+01;6.504e-01;-1.671e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.325e+00;1.051e+00;7.488e-01;7.122e-01;1.158e-03;1.101e-03;1.052e+00;1.000e+01;6.504e-01;-1.672e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.335e+00;1.051e+00;7.488e-01;7.122e-01;1.164e-03;1.106e-03;1.052e+00;1.000e+01;6.504e-01;-1.672e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.345e+00;1.051e+00;7.488e-01;7.122e-01;1.170e-03;1.112e-03;1.052e+00;1.000e+01;6.504e-01;-1.673e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.355e+00;1.051e+00;7.488e-01;7.122e-01;1.176e-03;1.117e-03;1.052e+00;1.000e+01;6.504e-01;-1.673e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.365e+00;1.051e+00;7.488e-01;7.122e-01;1.182e-03;1.123e-03;1.052e+00;1.000e+01;6.504e-01;-1.673e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.375e+00;1.051e+00;7.488e-01;7.122e-01;1.188e-03;1.129e-03;1.052e+00;1.000e+01;6.504e-01;-1.674e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.385e+00;1.051e+00;7.488e-01;7.122e-01;1.194e-03;1.135e-03;1.052e+00;1.000e+01;6.504e-01;-1.674e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.395e+00;1.051e+00;7.488e-01;7.122e-01;1.200e-03;1.140e-03;1.052e+00;1.000e+01;6.504e-01;-1.675e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.405e+00;1.051e+00;7.488e-01;7.122e-01;1.205e-03;1.145e-03;1.052e+00;1.000e+01;6.504e-01;-1.675e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.415e+00;1.051e+00;7.488e-01;7.122e-01;1.212e-03;1.151e-03;1.052e+00;1.000e+01;6.504e-01;-1.676e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.425e+00;1.051e+00;7.488e-01;7.122e-01;1.217e-03;1.156e-03;1.052e+00;1.000e+01;6.504e-01;-1.676e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.435e+00;1.051e+00;7.488e-01;7.122e-01;1.223e-03;1.163e-03;1.052e+00;1.000e+01;6.504e-01;-1.677e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.445e+00;1.051e+00;7.488e-01;7.122e-01;1.229e-03;1.168e-03;1.052e+00;1.000e+01;6.504e-01;-1.678e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.455e+00;1.051e+00;7.488e-01;7.122e-01;1.235e-03;1.174e-03;1.052e+00;1.000e+01;6.504e-01;-1.678e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.465e+00;1.051e+00;7.488e-01;7.122e-01;1.241e-03;1.179e-03;1.052e+00;1.000e+01;6.504e-01;-1.679e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.475e+00;1.051e+00;7.488e-01;7.122e-01;1.247e-03;1.185e-03;1.052e+00;1.000e+01;6.504e-01;-1.679e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.485e+00;1.051e+00;7.488e-01;7.122e-01;1.252e-03;1.190e-03;1.052e+00;1.000e+01;6.504e-01;-1.680e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.495e+00;1.051e+00;7.488e-01;7.122e-01;1.259e-03;1.195e-03;1.052e+00;1.000e+01;6.504e-01;-1.680e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.505e+00;1.051e+00;7.488e-01;7.122e-01;1.265e-03;1.201e-03;1.052e+00;1.000e+01;6.504e-01;-1.681e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.515e+00;1.051e+00;7.488e-01;7.122e-01;1.271e-03;1.206e-03;1.052e+00;1.000e+01;6.504e-01;-1.681e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.525e+00;1.051e+00;7.488e-01;7.122e-01;1.277e-03;1.213e-03;1.052e+00;1.000e+01;6.504e-01;-1.681e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.535e+00;1.051e+00;7.488e-01;7.122e-01;1.282e-03;1.218e-03;1.052e+00;1.000e+01;6.503e-01;-1.682e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.545e+00;1.051e+00;7.488e-01;7.122e-01;1.288e-03;1.223e-03;1.052e+00;1.000e+01;6.503e-01;-1.682e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.555e+00;1.051e+00;7.488e-01;7.122e-01;1.294e-03;1.229e-03;1.052e+00;1.000e+01;6.503e-01;-1.683e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.565e+00;1.051e+00;7.488e-01;7.122e-01;1.300e-03;1.234e-03;1.052e+00;1.000e+01;6.503e-01;-1.683e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.575e+00;1.051e+00;7.488e-01;7.122e-01;1.304e-03;1.239e-03;1.052e+00;1.000e+01;6.503e-01;-1.684e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.585e+00;1.051e+00;7.488e-01;7.122e-01;1.311e-03;1.247e-03;1.052e+00;1.000e+01;6.503e-01;-1.684e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.595e+00;1.051e+00;7.488e-01;7.122e-01;1.316e-03;1.252e-03;1.052e+00;1.000e+01;6.503e-01;-1.685e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.605e+00;1.051e+00;7.488e-01;7.122e-01;1.323e-03;1.258e-03;1.052e+00;1.000e+01;6.503e-01;-1.685e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.615e+00;1.051e+00;7.488e-01;7.122e-01;1.328e-03;1.263e-03;1.052e+00;1.000e+01;6.503e-01;-1.686e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.625e+00;1.051e+00;7.488e-01;7.122e-01;1.333e-03;1.268e-03;1.052e+00;1.000e+01;6.503e-01;-1.686e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.635e+00;1.051e+00;7.488e-01;7.122e-01;1.340e-03;1.274e-03;1.052e+00;1.000e+01;6.503e-01;-1.687e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.645e+00;1.051e+00;7.488e-01;7.122e-01;1.345e-03;1.280e-03;1.052e+00;1.000e+01;6.503e-01;-1.687e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.655e+00;1.051e+00;7.488e-01;7.122e-01;1.350e-03;1.285e-03;1.052e+00;1.000e+01;6.503e-01;-1.688e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.665e+00;1.051e+00;7.488e-01;7.122e-01;1.355e-03;1.291e-03;1.052e+00;1.000e+01;6.503e-01;-1.688e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.675e+00;1.051e+00;7.488e-01;7.122e-01;1.362e-03;1.297e-03;1.052e+00;1.000e+01;6.503e-01;-1.689e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.685e+00;1.051e+00;7.488e-01;7.122e-01;1.367e-03;1.302e-03;1.052e+00;1.000e+01;6.503e-01;-1.689e-02;1.045e+00;1.000e+00;6.506e-01;1.000e+00
4.695e+00;1.051e+00;7.488e-01;7.122e-01;1.373e-03;1.307e-03;1.052e+00;1.000e+01;6.503e-01;-1.690e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.705e+00;1.051e+00;7.488e-01;7.122e-01;1.379e-03;1.314e-03;1.052e+00;1.000e+01;6.503e-01;-1.690e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.715e+00;1.051e+00;7.488e-01;7.122e-01;1.384e-03;1.319e-03;1.052e+00;1.000e+01;6.503e-01;-1.691e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.725e+00;1.051e+00;7.488e-01;7.122e-01;1.390e-03;1.324e-03;1.052e+00;1.000e+01;6.503e-01;-1.691e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.735e+00;1.051e+00;7.488e-01;7.122e-01;1.396e-03;1.330e-03;1.052e+00;1.000e+01;6.503e-01;-1.692e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.745e+00;1.051e+00;7.488e-01;7.122e-01;1.402e-03;1.335e-03;1.052e+00;1.000e+01;6.503e-01;-1.692e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.755e+00;1.051e+00;7.488e-01;7.122e-01;1.407e-03;1.340e-03;1.052e+00;1.000e+01;6.503e-01;-1.693e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.765e+00;1.052e+00;7.488e-01;7.122e-01;1.413e-03;1.345e-03;1.052e+00;1.000e+01;6.503e-01;-1.693e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.775e+00;1.052e+00;7.488e-01;7.122e-01;1.419e-03;1.351e-03;1.052e+00;1.000e+01;6.503e-01;-1.694e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.785e+00;1.052e+00;7.488e-01;7.122e-01;1.424e-03;1.357e-03;1.052e+00;1.000e+01;6.503e-01;-1.694e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.795e+00;1.052e+00;7.488e-01;7.122e-01;1.430e-03;1.362e-03;1.052e+00;1.000e+01;6.503e-01;-1.695e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.805e+00;1.052e+00;7.488e-01;7.122e-01;1.436e-03;1.367e-03;1.052e+00;1.000e+01;6.503e-01;-1.695e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.815e+00;1.052e+00;7.488e-01;7.121e-01;1.442e-03;1.371e-03;1.052e+00;1.000e+01;6.503e-01;-1.696e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.825e+00;1.052e+00;7.488e-01;7.121e-01;1.448e-03;1.377e-03;1.052e+00;1.000e+01;6.503e-01;-1.696e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.835e+00;1.052e+00;7.488e-01;7.121e-01;1.454e-03;1.383e-03;1.052e+00;1.000e+01;6.503e-01;-1.696e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.845e+00;1.052e+00;7.488e-01;7.121e-01;1.459e-03;1.388e-03;1.052e+00;1.000e+01;6.503e-01;-1.697e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.855e+00;1.052e+00;7.488e-01;7.121e-01;1.465e-03;1.393e-03;1.052e+00;1.000e+01;6.503e-01;-1.697e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.865e+00;1.052e+00;7.488e-01;7.121e-01;1.470e-03;1.398e-03;1.052e+00;1.000e+01;6.503e-01;-1.698e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.875e+00;1.052e+00;7.488e-01;7.121e-01;1.476e-03;1.404e-03;1.052e+00;1.000e+01;6.503e-01;-1.698e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.885e+00;1.052e+00;7.488e-01;7.121e-01;1.482e-03;1.409e-03;1.052e+00;1.000e+01;6.503e-01;-1.699e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.895e+00;1.052e+00;7.488e-01;7.121e-01;1.487e-03;1.415e-03;1.052e+00;1.000e+01;6.503e-01;-1.699e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.905e+00;1.052e+00;7.488e-01;7.121e-01;1.493e-03;1.420e-03;1.052e+00;1.000e+01;6.503e-01;-1.700e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.915e+00;1.052e+00;7.488e-01;7.121e-01;1.498e-03;1.425e-03;1.052e+00;1.000e+01;6.503e-01;-1.700e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.925e+00;1.052e+00;7.488e-01;7.121e-01;1.504e-03;1.430e-03;1.052e+00;1.000e+01;6.503e-01;-1.701e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.935e+00;1.052e+00;7.488e-01;7.121e-01;1.510e-03;1.436e-03;1.052e+00;1.000e+01;6.503e-01;-1.701e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.945e+00;1.052e+00;7.488e-01;7.121e-01;1.516e-03;1.441e-03;1.052e+00;1.000e+01;6.503e-01;-1.702e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.955e+00;1.052e+00;7.488e-01;7.121e-01;1.521e-03;1.446e-03;1.052e+00;1.000e+01;6.503e-01;-1.702e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.965e+00;1.052e+00;7.488e-01;7.121e-01;1.526e-03;1.452e-03;1.052e+00;1.000e+01;6.503e-01;-1.703e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.975e+00;1.052e+00;7.488e-01;7.121e-01;1.532e-03;1.457e-03;1.052e+00;1.000e+01;6.503e-01;-1.703e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.985e+00;1.052e+00;7.488e-01;7.121e-01;1.537e-03;1.462e-03;1.052e+00;1.000e+01;6.503e-01;-1.704e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
4.995e+00;1.052e+00;7.488e-01;7.121e-01;1.543e-03;1.467e-03;1.052e+00;1.000e+01;6.503e-01;-1.704e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.005e+00;1.052e+00;7.488e-01;7.121e-01;1.548e-03;1.472e-03;1.052e+00;1.000e+01;6.503e-01;-1.704e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.015e+00;1.052e+00;7.488e-01;7.121e-01;1.553e-03;1.477e-03;1.052e+00;1.000e+01;6.503e-01;-1.705e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.025e+00;1.052e+00;7.488e-01;7.121e-01;1.559e-03;1.483e-03;1.052e+00;1.000e+01;6.503e-01;-1.705e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.035e+00;1.052e+00;7.488e-01;7.121e-01;1.564e-03;1.489e-03;1.052e+00;1.000e+01;6.503e-01;-1.706e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.045e+00;1.052e+00;7.488e-01;7.121e-01;1.571e-03;1.495e-03;1.052e+00;1.000e+01;6.503e-01;-1.706e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.055e+00;1.052e+00;7.488e-01;7.121e-01;1.576e-03;1.500e-03;1.052e+00;1.000e+01;6.503e-01;-1.707e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.065e+00;1.052e+00;7.488e-01;7.121e-01;1.582e-03;1.505e-03;1.052e+00;1.000e+01;6.503e-01;-1.707e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.075e+00;1.052e+00;7.488e-01;7.121e-01;1.587e-03;1.510e-03;1.052e+00;1.000e+01;6.503e-01;-1.708e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.085e+00;1.052e+00;7.488e-01;7.121e-01;1.593e-03;1.516e-03;1.052e+00;1.000e+01;6.503e-01;-1.708e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.095e+00;1.052e+00;7.488e-01;7.121e-01;1.598e-03;1.521e-03;1.052e+00;1.000e+01;6.503e-01;-1.709e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.105e+00;1.052e+00;7.488e-01;7.121e-01;1.603e-03;1.526e-03;1.052e+00;1.000e+01;6.503e-01;-1.709e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.115e+00;1.052e+00;7.488e-01;7.121e-01;1.609e-03;1.531e-03;1.052e+00;1.000e+01;6.503e-01;-1.709e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.125e+00;1.052e+00;7.488e-01;7.121e-01;1.614e-03;1.536e-03;1.052e+00;1.000e+01;6.503e-01;-1.710e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.135e+00;1.052e+00;7.488e-01;7.121e-01;1.620e-03;1.541e-03;1.052e+00;1.000e+01;6.503e-01;-1.710e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.145e+00;1.052e+00;7.488e-01;7.121e-01;1.625e-03;1.547e-03;1.052e+00;1.000e+01;6.503e-01;-1.711e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.155e+00;1.052e+00;7.488e-01;7.121e-01;1.631e-03;1.552e-03;1.052e+00;1.000e+01;6.503e-01;-1.711e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
