time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
5.165e+00;1.052e+00;7.488e-01;7.121e-01;1.636e-03;1.557e-03;1.052e+00;1.000e+01;6.503e-01;-1.712e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.175e+00;1.052e+00;7.488e-01;7.121e-01;1.641e-03;1.562e-03;1.052e+00;1.000e+01;6.503e-01;-1.712e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.185e+00;1.052e+00;7.488e-01;7.121e-01;1.647e-03;1.567e-03;1.052e+00;1.000e+01;6.503e-01;-1.713e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.195e+00;1.052e+00;7.488e-01;7.121e-01;1.652e-03;1.572e-03;1.052e+00;1.000e+01;6.503e-01;-1.713e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.205e+00;1.052e+00;7.488e-01;7.121e-01;1.657e-03;1.576e-03;1.052e+00;1.000e+01;6.503e-01;-1.714e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.215e+00;1.052e+00;7.488e-01;7.121e-01;1.662e-03;1.582e-03;1.052e+00;1.000e+01;6.503e-01;-1.714e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.225e+00;1.052e+00;7.488e-01;7.121e-01;1.667e-03;1.587e-03;1.052e+00;1.000e+01;6.503e-01;-1.715e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.235e+00;1.052e+00;7.488e-01;7.121e-01;1.673e-03;1.592e-03;1.052e+00;1.000e+01;6.503e-01;-1.715e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.245e+00;1.052e+00;7.488e-01;7.121e-01;1.678e-03;1.597e-03;1.052e+00;1.000e+01;6.503e-01;-1.715e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.255e+00;1.052e+00;7.488e-01;7.121e-01;1.684e-03;1.601e-03;1.052e+00;1.000e+01;6.503e-01;-1.716e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.265e+00;1.052e+00;7.488e-01;7.121e-01;1.689e-03;1.606e-03;1.052e+00;1.000e+01;6.503e-01;-1.716e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.275e+00;1.052e+00;7.488e-01;7.121e-01;1.695e-03;1.611e-03;1.052e+00;1.000e+01;6.503e-01;-1.717e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.285e+00;1.052e+00;7.488e-01;7.121e-01;1.700e-03;1.616e-03;1.052e+00;1.000e+01;6.503e-01;-1.717e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.295e+00;1.052e+00;7.488e-01;7.121e-01;1.705e-03;1.622e-03;1.052e+00;1.000e+01;6.503e-01;-1.718e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.305e+00;1.052e+00;7.488e-01;7.121e-01;1.710e-03;1.626e-03;1.052e+00;1.000e+01;6.503e-01;-1.718e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.315e+00;1.052e+00;7.488e-01;7.121e-01;1.715e-03;1.631e-03;1.052e+00;1.000e+01;6.503e-01;-1.718e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.325e+00;1.052e+00;7.488e-01;7.121e-01;1.720e-03;1.636e-03;1.052e+00;1.000e+01;6.503e-01;-1.719e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.335e+00;1.052e+00;7.488e-01;7.121e-01;1.726e-03;1.641e-03;1.052e+00;1.000e+01;6.503e-01;-1.719e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.345e+00;1.052e+00;7.488e-01;7.121e-01;1.731e-03;1.645e-03;1.052e+00;1.000e+01;6.503e-01;-1.720e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.355e+00;1.052e+00;7.488e-01;7.121e-01;1.737e-03;1.650e-03;1.052e+00;1.000e+01;6.503e-01;-1.720e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.365e+00;1.052e+00;7.488e-01;7.121e-01;1.741e-03;1.655e-03;1.052e+00;1.000e+01;6.503e-01;-1.721e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.375e+00;1.052e+00;7.488e-01;7.121e-01;1.746e-03;1.660e-03;1.052e+00;1.000e+01;6.502e-01;-1.721e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.385e+00;1.052e+00;7.488e-01;7.121e-01;1.752e-03;1.665e-03;1.052e+00;1.000e+01;6.502e-01;-1.722e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.395e+00;1.052e+00;7.488e-01;7.121e-01;1.757e-03;1.670e-03;1.052e+00;1.000e+01;6.502e-01;-1.722e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.405e+00;1.052e+00;7.488e-01;7.121e-01;1.763e-03;1.675e-03;1.052e+00;1.000e+01;6.502e-01;-1.722e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.415e+00;1.052e+00;7.488e-01;7.121e-01;1.767e-03;1.679e-03;1.052e+00;1.000e+01;6.502e-01;-1.723e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.425e+00;1.052e+00;7.488e-01;7.121e-01;1.772e-03;1.684e-03;1.052e+00;1.000e+01;6.502e-01;-1.723e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.435e+00;1.052e+00;7.488e-01;7.121e-01;1.778e-03;1.690e-03;1.052e+00;1.000e+01;6.502e-01;-1.724e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.445e+00;1.052e+00;7.488e-01;7.121e-01;1.783e-03;1.695e-03;1.052e+00;1.000e+01;6.502e-01;-1.724e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.455e+00;1.052e+00;7.488e-01;7.121e-01;1.788e-03;1.699e-03;1.052e+00;1.000e+01;6.502e-01;-1.725e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.465e+00;1.052e+00;7.488e-01;7.121e-01;1.793e-03;1.704e-03;1.052e+00;1.000e+01;6.502e-01;-1.725e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.475e+00;1.052e+00;7.488e-01;7.121e-01;1.799e-03;1.709e-03;1.052e+00;1.000e+01;6.502e-01;-1.725e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.485e+00;1.052e+00;7.488e-01;7.121e-01;1.804e-03;1.714e-03;1.052e+00;1.000e+01;6.502e-01;-1.726e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.495e+00;1.052e+00;7.488e-01;7.121e-01;1.808e-03;1.719e-03;1.052e+00;1.000e+01;6.502e-01;-1.726e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.505e+00;1.052e+00;7.488e-01;7.121e-01;1.814e-03;1.725e-03;1.052e+00;1.000e+01;6.502e-01;-1.727e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.515e+00;1.052e+00;7.488e-01;7.121e-01;1.819e-03;1.730e-03;1.052e+00;1.000e+01;6.502e-01;-1.727e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.525e+00;1.052e+00;7.488e-01;7.121e-01;1.824e-03;1.734e-03;1.052e+00;1.000e+01;6.502e-01;-1.728e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.535e+00;1.052e+00;7.488e-01;7.121e-01;1.829e-03;1.739e-03;1.052e+00;1.000e+01;6.502e-01;-1.728e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.545e+00;1.052e+00;7.488e-01;7.121e-01;1.834e-03;1.744e-03;1.052e+00;1.000e+01;6.502e-01;-1.728e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.555e+00;1.052e+00;7.488e-01;7.121e-01;1.839e-03;1.748e-03;1.052e+00;1.000e+01;6.502e-01;-1.729e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.565e+00;1.052e+00;7.488e-01;7.121e-01;1.844e-03;1.754e-03;1.052e+00;1.000e+01;6.502e-01;-1.729e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.575e+00;1.052e+00;7.488e-01;7.121e-01;1.850e-03;1.759e-03;1.052e+00;1.000e+01;6.502e-01;-1.730e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.585e+00;1.052e+00;7.488e-01;7.121e-01;1.854e-03;1.763e-03;1.052e+00;1.000e+01;6.502e-01;-1.730e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.595e+00;1.052e+00;7.488e-01;7.121e-01;1.859e-03;1.768e-03;1.052e+00;1.000e+01;6.502e-01;-1.731e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.605e+00;1.052e+00;7.488e-01;7.121e-01;1.865e-03;1.773e-03;1.052e+00;1.000e+01;6.502e-01;-1.731e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.615e+00;1.052e+00;7.488e-01;7.121e-01;1.869e-03;1.777e-03;1.052e+00;1.000e+01;6.502e-01;-1.731e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.625e+00;1.052e+00;7.488e-01;7.121e-01;1.875e-03;1.782e-03;1.052e+00;1.000e+01;6.502e-01;-1.732e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.635e+00;1.052e+00;7.488e-01;7.121e-01;1.879e-03;1.787e-03;1.052e+00;1.000e+01;6.502e-01;-1.732e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.645e+00;1.052e+00;7.488e-01;7.120e-01;1.884e-03;1.792e-03;1.052e+00;1.000e+01;6.502e-01;-1.733e-02;1.045e+00;1.000e+00;6.505e-01;1.000e+00
5.655e+00;1.052e+00;7.488e-01;7.120e-01;1.890e-03;1.797e-03;1.052e+00;1.000e+01;6.502e-01;-1.733e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.665e+00;1.052e+00;7.488e-01;7.120e-01;1.894e-03;1.801e-03;1.052e+00;1.000e+01;6.502e-01;-1.733e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.675e+00;1.052e+00;7.488e-01;7.120e-01;1.900e-03;1.806e-03;1.052e+00;1.000e+01;6.502e-01;-1.734e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.685e+00;1.052e+00;7.488e-01;7.120e-01;1.905e-03;1.810e-03;1.052e+00;1.000e+01;6.502e-01;-1.734e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.695e+00;1.052e+00;7.488e-01;7.120e-01;1.910e-03;1.815e-03;1.052e+00;1.000e+01;6.502e-01;-1.735e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.705e+00;1.052e+00;7.488e-01;7.120e-01;1.915e-03;1.820e-03;1.052e+00;1.000e+01;6.502e-01;-1.735e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.715e+00;1.052e+00;7.488e-01;7.120e-01;1.920e-03;1.825e-03;1.052e+00;1.000e+01;6.502e-01;-1.736e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.725e+00;1.052e+00;7.488e-01;7.120e-01;1.924e-03;1.829e-03;1.052e+00;1.000e+01;6.502e-01;-1.736e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.735e+00;1.052e+00;7.488e-01;7.120e-01;1.930e-03;1.834e-03;1.052e+00;1.000e+01;6.502e-01;-1.736e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.745e+00;1.052e+00;7.488e-01;7.120e-01;1.933e-03;1.838e-03;1.052e+00;1.000e+01;6.502e-01;-1.737e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.755e+00;1.052e+00;7.488e-01;7.120e-01;1.939e-03;1.843e-03;1.052e+00;1.000e+01;6.502e-01;-1.737e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.765e+00;1.052e+00;7.488e-01;7.120e-01;1.943e-03;1.847e-03;1.052e+00;1.000e+01;6.502e-01;-1.738e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.775e+00;1.052e+00;7.488e-01;7.120e-01;1.948e-03;1.853e-03;1.052e+00;1.000e+01;6.502e-01;-1.738e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.785e+00;1.052e+00;7.488e-01;7.120e-01;1.953e-03;1.857e-03;1.052e+00;1.000e+01;6.502e-01;-1.738e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.795e+00;1.052e+00;7.488e-01;7.120e-01;1.958e-03;1.862e-03;1.052e+00;1.000e+01;6.502e-01;-1.739e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.805e+00;1.052e+00;7.488e-01;7.120e-01;1.962e-03;1.866e-03;1.052e+00;1.000e+01;6.502e-01;-1.739e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.815e+00;1.052e+00;7.488e-01;7.120e-01;1.968e-03;1.871e-03;1.052e+00;1.000e+01;6.502e-01;-1.740e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.825e+00;1.052e+00;7.488e-01;7.120e-01;1.972e-03;1.875e-03;1.052e+00;1.000e+01;6.502e-01;-1.740e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.835e+00;1.052e+00;7.488e-01;7.120e-01;1.978e-03;1.881e-03;1.052e+00;1.000e+01;6.502e-01;-1.741e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.845e+00;1.052e+00;7.488e-01;7.120e-01;1.982e-03;1.885e-03;1.052e+00;1.000e+01;6.502e-01;-1.741e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.855e+00;1.052e+00;7.488e-01;7.120e-01;1.986e-03;1.889e-03;1.052e+00;1.000e+01;6.502e-01;-1.741e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.865e+00;1.052e+00;7.488e-01;7.120e-01;1.992e-03;1.894e-03;1.052e+00;1.000e+01;6.502e-01;-1.742e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.875e+00;1.052e+00;7.488e-01;7.120e-01;1.996e-03;1.898e-03;1.052e+00;1.000e+01;6.502e-01;-1.742e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.885e+00;1.052e+00;7.488e-01;7.120e-01;2.002e-03;1.903e-03;1.052e+00;1.000e+01;6.502e-01;-1.742e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.895e+00;1.052e+00;7.488e-01;7.120e-01;2.006e-03;1.906e-03;1.052e+00;1.000e+01;6.502e-01;-1.743e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.905e+00;1.052e+00;7.488e-01;7.120e-01;2.010e-03;1.910e-03;1.052e+00;1.000e+01;6.502e-01;-1.743e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.915e+00;1.052e+00;7.488e-01;7.120e-01;2.016e-03;1.916e-03;1.052e+00;1.000e+01;6.502e-01;-1.744e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.925e+00;1.052e+00;7.488e-01;7.120e-01;2.020e-03;1.919e-03;1.052e+00;1.000e+01;6.502e-01;-1.744e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.935e+00;1.052e+00;7.488e-01;7.120e-01;2.024e-03;1.924e-03;1.052e+00;1.000e+01;6.502e-01;-1.744e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.945e+00;1.052e+00;7.488e-01;7.120e-01;2.030e-03;1.929e-03;1.052e+00;1.000e+01;6.502e-01;-1.745e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.955e+00;1.052e+00;7.488e-01;7.120e-01;2.034e-03;1.933e-03;1.052e+00;1.000e+01;6.502e-01;-1.745e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.965e+00;1.052e+00;7.488e-01;7.120e-01;2.037e-03;1.936e-03;1.052e+00;1.000e+01;6.502e-01;-1.746e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.975e+00;1.052e+00;7.488e-01;7.120e-01;2.042e-03;1.941e-03;1.052e+00;1.000e+01;6.502e-01;-1.746e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.985e+00;1.052e+00;7.488e-01;7.120e-01;2.046e-03;1.945e-03;1.052e+00;1.000e+01;6.502e-01;-1.746e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
5.995e+00;1.052e+00;7.488e-01;7.120e-01;2.050e-03;1.949e-03;1.052e+00;1.000e+01;6.502e-01;-1.747e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.005e+00;1.052e+00;7.488e-01;7.120e-01;2.055e-03;1.953e-03;1.052e+00;1.000e+01;6.502e-01;-1.747e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.015e+00;1.052e+00;7.488e-01;7.120e-01;2.060e-03;1.959e-03;1.052e+00;1.000e+01;6.502e-01;-1.748e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.025e+00;1.052e+00;7.488e-01;7.120e-01;2.064e-03;1.963e-03;1.052e+00;1.000e+01;6.502e-01;-1.748e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.035e+00;1.052e+00;7.488e-01;7.120e-01;2.069e-03;1.967e-03;1.052e+00;1.000e+01;6.502e-01;-1.748e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.045e+00;1.052e+00;7.488e-01;7.120e-01;2.074e-03;1.972e-03;1.052e+00;1.000e+01;6.502e-01;-1.749e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.055e+00;1.052e+00;7.488e-01;7.120e-01;2.078e-03;1.976e-03;1.052e+00;1.000e+01;6.502e-01;-1.749e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.065e+00;1.052e+00;7.488e-01;7.120e-01;2.083e-03;1.981e-03;1.052e+00;1.000e+01;6.502e-01;-1.750e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.075e+00;1.052e+00;7.488e-01;7.120e-01;2.087e-03;1.985e-03;1.052e+00;1.000e+01;6.502e-01;-1.750e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.085e+00;1.052e+00;7.488e-01;7.120e-01;2.091e-03;1.989e-03;1.052e+00;1.000e+01;6.502e-01;-1.750e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.095e+00;1.052e+00;7.488e-01;7.120e-01;2.097e-03;1.995e-03;1.052e+00;1.000e+01;6.502e-01;-1.751e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.105e+00;1.052e+00;7.488e-01;7.120e-01;2.101e-03;1.999e-03;1.052e+00;1.000e+01;6.502e-01;-1.751e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.115e+00;1.052e+00;7.488e-01;7.120e-01;2.106e-03;2.003e-03;1.052e+00;1.000e+01;6.502e-01;-1.751e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.125e+00;1.052e+00;7.488e-01;7.120e-01;2.110e-03;2.007e-03;1.052e+00;1.000e+01;6.502e-01;-1.752e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.135e+00;1.052e+00;7.488e-01;7.120e-01;2.114e-03;2.011e-03;1.052e+00;1.000e+01;6.502e-01;-1.752e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.145e+00;1.052e+00;7.488e-01;7.120e-01;2.118e-03;2.015e-03;1.052e+00;1.000e+01;6.502e-01;-1.753e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.155e+00;1.052e+00;7.488e-01;7.120e-01;2.125e-03;2.021e-03;1.052e+00;1.000e+01;6.502e-01;-1.753e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.165e+00;1.052e+00;7.488e-01;7.120e-01;2.129e-03;2.025e-03;1.052e+00;1.000e+01;6.502e-01;-1.753e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.175e+00;1.052e+00;7.488e-01;7.120e-01;2.134e-03;2.029e-03;1.052e+00;1.000e+01;6.502e-01;-1.754e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.185e+00;1.052e+00;7.488e-01;7.120e-01;2.138e-03;2.033e-03;1.052e+00;1.000e+01;6.502e-01;-1.754e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.195e+00;1.052e+00;7.488e-01;7.120e-01;2.142e-03;2.037e-03;1.052e+00;1.000e+01;6.502e-01;-1.754e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.205e+00;1.052e+00;7.488e-01;7.120e-01;2.147e-03;2.041e-03;1.052e+00;1.000e+01;6.502e-01;-1.755e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.215e+00;1.052e+00;7.488e-01;7.120e-01;2.151e-03;2.045e-03;1.052e+00;1.000e+01;6.502e-01;-1.755e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.225e+00;1.052e+00;7.488e-01;7.120e-01;2.155e-03;2.049e-03;1.052e+00;1.000e+01;6.502e-01;-1.756e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.235e+00;1.052e+00;7.488e-01;7.120e-01;2.160e-03;2.053e-03;1.052e+00;1.000e+01;6.502e-01;-1.756e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.245e+00;1.052e+00;7.488e-01;7.120e-01;2.165e-03;2.059e-03;1.052e+00;1.000e+01;6.502e-01;-1.756e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.255e+00;1.052e+00;7.488e-01;7.120e-01;2.170e-03;2.063e-03;1.052e+00;1.000e+01;6.502e-01;-1.757e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.265e+00;1.052e+00;7.488e-01;7.120e-01;2.173e-03;2.066e-03;1.052e+00;1.000e+01;6.502e-01;-1.757e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.275e+00;1.052e+00;7.488e-01;7.120e-01;2.178e-03;2.070e-03;1.052e+00;1.000e+01;6.502e-01;-1.757e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.285e+00;1.052e+00;7.488e-01;7.120e-01;2.182e-03;2.075e-03;1.052e+00;1.000e+01;6.502e-01;-1.758e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.295e+00;1.052e+00;7.488e-01;7.120e-01;2.187e-03;2.079e-03;1.052e+00;1.000e+01;6.502e-01;-1.758e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.305e+00;1.052e+00;7.488e-01;7.120e-01;2.192e-03;2.083e-03;1.052e+00;1.000e+01;6.502e-01;-1.758e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.315e+00;1.052e+00;7.488e-01;7.120e-01;2.196e-03;2.087e-03;1.052e+00;1.000e+01;6.502e-01;-1.759e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.325e+00;1.052e+00;7.488e-01;7.120e-01;2.200e-03;2.092e-03;1.052e+00;1.000e+01;6.502e-01;-1.759e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.335e+00;1.052e+00;7.488e-01;7.120e-01;2.205e-03;2.096e-03;1.052e+00;1.000e+01;6.502e-01;-1.760e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.345e+00;1.052e+00;7.488e-01;7.120e-01;2.209e-03;2.100e-03;1.052e+00;1.000e+01;6.502e-01;-1.760e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.355e+00;1.052e+00;7.488e-01;7.120e-01;2.213e-03;2.104e-03;1.052e+00;1.000e+01;6.501e-01;-1.760e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.365e+00;1.052e+00;7.488e-01;7.120e-01;2.218e-03;2.109e-03;1.052e+00;1.000e+01;6.501e-01;-1.761e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.375e+00;1.052e+00;7.488e-01;7.120e-01;2.222e-03;2.113e-03;1.052e+00;1.000e+01;6.501e-01;-1.761e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.385e+00;1.052e+00;7.488e-01;7.120e-01;2.225e-03;2.116e-03;1.052e+00;1.000e+01;6.501e-01;-1.761e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.395e+00;1.052e+00;7.488e-01;7.120e-01;2.230e-03;2.120e-03;1.052e+00;1.000e+01;6.501e-01;-1.762e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.405e+00;1.052e+00;7.488e-01;7.120e-01;2.234e-03;2.124e-03;1.052e+00;1.000e+01;6.501e-01;-1.762e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.415e+00;1.052e+00;7.488e-01;7.120e-01;2.238e-03;2.128e-03;1.052e+00;1.000e+01;6.501e-01;-1.762e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.425e+00;1.052e+00;7.488e-01;7.120e-01;2.242e-03;2.132e-03;1.052e+00;1.000e+01;6.501e-01;-1.763e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.435e+00;1.052e+00;7.488e-01;7.120e-01;2.247e-03;2.135e-03;1.052e+00;1.000e+01;6.501e-01;-1.763e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.445e+00;1.052e+00;7.488e-01;7.120e-01;2.251e-03;2.140e-03;1.052e+00;1.000e+01;6.501e-01;-1.764e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.455e+00;1.052e+00;7.488e-01;7.120e-01;2.256e-03;2.144e-03;1.052e+00;1.000e+01;6.501e-01;-1.764e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.465e+00;1.052e+00;7.488e-01;7.120e-01;2.260e-03;2.148e-03;1.052e+00;1.000e+01;6.501e-01;-1.764e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.475e+00;1.052e+00;7.488e-01;7.120e-01;2.263e-03;2.152e-03;1.052e+00;1.000e+01;6.501e-01;-1.765e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.485e+00;1.052e+00;7.488e-01;7.120e-01;2.267e-03;2.155e-03;1.052e+00;1.000e+01;6.501e-01;-1.765e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.495e+00;1.052e+00;7.488e-01;7.120e-01;2.271e-03;2.159e-03;1.052e+00;1.000e+01;6.501e-01;-1.765e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.505e+00;1.052e+00;7.488e-01;7.120e-01;2.275e-03;2.163e-03;1.052e+00;1.000e+01;6.501e-01;-1.766e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.515e+00;1.052e+00;7.488e-01;7.120e-01;2.280e-03;2.166e-03;1.052e+00;1.000e+01;6.501e-01;-1.766e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.525e+00;1.052e+00;7.488e-01;7.120e-01;2.284e-03;2.170e-03;1.052e+00;1.000e+01;6.501e-01;-1.766e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.535e+00;1.052e+00;7.488e-01;7.120e-01;2.288e-03;2.175e-03;1.052e+00;1.000e+01;6.501e-01;-1.767e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.545e+00;1.052e+00;7.488e-01;7.120e-01;2.292e-03;2.178e-03;1.052e+00;1.000e+01;6.501e-01;-1.767e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.555e+00;1.052e+00;7.488e-01;7.120e-01;2.296e-03;2.182e-03;1.052e+00;1.000e+01;6.501e-01;-1.767e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.565e+00;1.052e+00;7.488e-01;7.120e-01;2.300e-03;2.186e-03;1.052e+00;1.000e+01;6.501e-01;-1.768e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.575e+00;1.052e+00;7.488e-01;7.120e-01;2.304e-03;2.190e-03;1.052e+00;1.000e+01;6.501e-01;-1.768e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.585e+00;1.052e+00;7.488e-01;7.120e-01;2.308e-03;2.193e-03;1.052e+00;1.000e+01;6.501e-01;-1.768e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.595e+00;1.052e+00;7.488e-01;7.120e-01;2.312e-03;2.197e-03;1.052e+00;1.000e+01;6.501e-01;-1.769e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.605e+00;1.052e+00;7.488e-01;7.120e-01;2.316e-03;2.201e-03;1.052e+00;1.000e+01;6.501e-01;-1.769e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.615e+00;1.052e+00;7.488e-01;7.120e-01;2.321e-03;2.206e-03;1.052e+00;1.000e+01;6.501e-01;-1.769e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.625e+00;1.052e+00;7.488e-01;7.120e-01;2.324e-03;2.209e-03;1.052e+00;1.000e+01;6.501e-01;-1.770e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.635e+00;1.052e+00;7.488e-01;7.120e-01;2.328e-03;2.213e-03;1.052e+00;1.000e+01;6.501e-01;-1.770e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.645e+00;1.052e+00;7.488e-01;7.119e-01;2.333e-03;2.217e-03;1.052e+00;1.000e+01;6.501e-01;-1.770e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.655e+00;1.052e+00;7.488e-01;7.119e-01;2.336e-03;2.220e-03;1.052e+00;1.000e+01;6.501e-01;-1.771e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.665e+00;1.052e+00;7.488e-01;7.119e-01;2.340e-03;2.224e-03;1.052e+00;1.000e+01;6.501e-01;-1.771e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.675e+00;1.052e+00;7.488e-01;7.119e-01;2.344e-03;2.228e-03;1.052e+00;1.000e+01;6.501e-01;-1.771e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.685e+00;1.052e+00;7.488e-01;7.119e-01;2.349e-03;2.232e-03;1.052e+00;1.000e+01;6.501e-01;-1.772e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.695e+00;1.052e+00;7.488e-01;7.119e-01;2.352e-03;2.236e-03;1.052e+00;1.000e+01;6.501e-01;-1.772e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.705e+00;1.052e+00;7.488e-01;7.119e-01;2.356e-03;2.240e-03;1.052e+00;1.000e+01;6.501e-01;-1.772e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.715e+00;1.052e+00;7.488e-01;7.119e-01;2.360e-03;2.243e-03;1.052e+00;1.000e+01;6.501e-01;-1.773e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.725e+00;1.052e+00;7.488e-01;7.119e-01;2.364e-03;2.247e-03;1.052e+00;1.000e+01;6.501e-01;-1.773e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.735e+00;1.052e+00;7.488e-01;7.119e-01;2.368e-03;2.252e-03;1.052e+00;1.000e+01;6.501e-01;-1.773e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.745e+00;1.052e+00;7.488e-01;7.119e-01;2.372e-03;2.255e-03;1.052e+00;1.000e+01;6.501e-01;-1.774e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.755e+00;1.052e+00;7.488e-01;7.119e-01;2.376e-03;2.259e-03;1.052e+00;1.000e+01;6.501e-01;-1.774e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.765e+00;1.052e+00;7.488e-01;7.119e-01;2.380e-03;2.263e-03;1.052e+00;1.000e+01;6.501e-01;-1.774e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.775e+00;1.052e+00;7.488e-01;7.119e-01;2.384e-03;2.266e-03;1.052e+00;1.000e+01;6.501e-01;-1.775e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.785e+00;1.052e+00;7.488e-01;7.119e-01;2.388e-03;2.270e-03;1.052e+00;1.000e+01;6.501e-01;-1.775e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.795e+00;1.052e+00;7.488e-01;7.119e-01;2.391e-03;2.274e-03;1.052e+00;1.000e+01;6.501e-01;-1.775e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.805e+00;1.052e+00;7.488e-01;7.119e-01;2.396e-03;2.278e-03;1.052e+00;1.000e+01;6.501e-01;-1.776e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.815e+00;1.052e+00;7.488e-01;7.119e-01;2.399e-03;2.282e-03;1.052e+00;1.000e+01;6.501e-01;-1.776e-02;1.045e+00;1.000e+00;6.504e-01;1.000e+00
6.825e+00;1.052e+00;7.488e-01;7.119e-01;2.404e-03;2.286e-03;1.052e+00;1.000e+01;6.501e-01;-1.776e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.835e+00;1.052e+00;7.488e-01;7.119e-01;2.407e-03;2.289e-03;1.052e+00;1.000e+01;6.501e-01;-1.777e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.845e+00;1.052e+00;7.488e-01;7.119e-01;2.412e-03;2.293e-03;1.052e+00;1.000e+01;6.501e-01;-1.777e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.855e+00;1.052e+00;7.488e-01;7.119e-01;2.416e-03;2.297e-03;1.052e+00;1.000e+01;6.501e-01;-1.777e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.865e+00;1.052e+00;7.488e-01;7.119e-01;2.419e-03;2.300e-03;1.052e+00;1.000e+01;6.501e-01;-1.778e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.875e+00;1.052e+00;7.488e-01;7.119e-01;2.424e-03;2.304e-03;1.052e+00;1.000e+01;6.501e-01;-1.778e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.885e+00;1.052e+00;7.488e-01;7.119e-01;2.427e-03;2.307e-03;1.052e+00;1.000e+01;6.501e-01;-1.778e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.895e+00;1.052e+00;7.488e-01;7.119e-01;2.430e-03;2.311e-03;1.052e+00;1.000e+01;6.501e-01;-1.779e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.905e+00;1.052e+00;7.488e-01;7.119e-01;2.433e-03;2.315e-03;1.052e+00;1.000e+01;6.501e-01;-1.779e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.915e+00;1.052e+00;7.488e-01;7.119e-01;2.437e-03;2.318e-03;1.052e+00;1.000e+01;6.501e-01;-1.779e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.925e+00;1.052e+00;7.488e-01;7.119e-01;2.441e-03;2.321e-03;1.052e+00;1.000e+01;6.501e-01;-1.780e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.935e+00;1.052e+00;7.488e-01;7.119e-01;2.444e-03;2.324e-03;1.052e+00;1.000e+01;6.501e-01;-1.780e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.945e+00;1.052e+00;7.488e-01;7.119e-01;2.449e-03;2.328e-03;1.052e+00;1.000e+01;6.501e-01;-1.780e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.955e+00;1.052e+00;7.488e-01;7.119e-01;2.452e-03;2.331e-03;1.052e+00;1.000e+01;6.501e-01;-1.781e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.965e+00;1.052e+00;7.488e-01;7.119e-01;2.456e-03;2.335e-03;1.052e+00;1.000e+01;6.501e-01;-1.781e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.975e+00;1.052e+00;7.488e-01;7.119e-01;2.459e-03;2.338e-03;1.052e+00;1.000e+01;6.501e-01;-1.781e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.985e+00;1.052e+00;7.488e-01;7.119e-01;2.463e-03;2.341e-03;1.052e+00;1.000e+01;6.501e-01;-1.781e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
6.995e+00;1.052e+00;7.488e-01;7.119e-01;2.467e-03;2.346e-03;1.052e+00;1.000e+01;6.501e-01;-1.782e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.005e+00;1.052e+00;7.488e-01;7.119e-01;2.470e-03;2.349e-03;1.052e+00;1.000e+01;6.501e-01;-1.782e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.015e+00;1.052e+00;7.488e-01;7.119e-01;2.475e-03;2.353e-03;1.052e+00;1.000e+01;6.501e-01;-1.782e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.025e+00;1.052e+00;7.488e-01;7.119e-01;2.478e-03;2.356e-03;1.052e+00;1.000e+01;6.501e-01;-1.783e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.035e+00;1.052e+00;7.488e-01;7.119e-01;2.481e-03;2.359e-03;1.052e+00;1.000e+01;6.501e-01;-1.783e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.045e+00;1.052e+00;7.488e-01;7.119e-01;2.486e-03;2.363e-03;1.052e+00;1.000e+01;6.501e-01;-1.783e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.055e+00;1.052e+00;7.488e-01;7.119e-01;2.489e-03;2.366e-03;1.052e+00;1.000e+01;6.501e-01;-1.784e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.065e+00;1.052e+00;7.488e-01;7.119e-01;2.492e-03;2.369e-03;1.052e+00;1.000e+01;6.501e-01;-1.784e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.075e+00;1.052e+00;7.488e-01;7.119e-01;2.496e-03;2.373e-03;1.052e+00;1.000e+01;6.501e-01;-1.784e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.085e+00;1.052e+00;7.488e-01;7.119e-01;2.500e-03;2.376e-03;1.052e+00;1.000e+01;6.501e-01;-1.784e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.095e+00;1.052e+00;7.488e-01;7.119e-01;2.503e-03;2.380e-03;1.052e+00;1.000e+01;6.501e-01;-1.785e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.105e+00;1.052e+00;7.488e-01;7.119e-01;2.507e-03;2.384e-03;1.052e+00;1.000e+01;6.501e-01;-1.785e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.115e+00;1.052e+00;7.488e-01;7.119e-01;2.511e-03;2.387e-03;1.052e+00;1.000e+01;6.501e-01;-1.785e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.125e+00;1.052e+00;7.488e-01;7.119e-01;2.514e-03;2.390e-03;1.052e+00;1.000e+01;6.501e-01;-1.786e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.135e+00;1.052e+00;7.488e-01;7.119e-01;2.517e-03;2.392e-03;1.052e+00;1.000e+01;6.501e-01;-1.786e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.145e+00;1.052e+00;7.488e-01;7.119e-01;2.521e-03;2.396e-03;1.052e+00;1.000e+01;6.501e-01;-1.786e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.155e+00;1.052e+00;7.488e-01;7.119e-01;2.525e-03;2.399e-03;1.052e+00;1.000e+01;6.501e-01;-1.787e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.165e+00;1.052e+00;7.488e-01;7.119e-01;2.529e-03;2.402e-03;1.052e+00;1.000e+01;6.501e-01;-1.787e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.175e+00;1.052e+00;7.488e-01;7.119e-01;2.532e-03;2.405e-03;1.052e+00;1.000e+01;6.501e-01;-1.787e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.185e+00;1.052e+00;7.488e-01;7.119e-01;2.537e-03;2.410e-03;1.052e+00;1.000e+01;6.501e-01;-1.787e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.195e+00;1.052e+00;7.488e-01;7.119e-01;2.540e-03;2.413e-03;1.052e+00;1.000e+01;6.501e-01;-1.788e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.205e+00;1.052e+00;7.488e-01;7.119e-01;2.543e-03;2.416e-03;1.052e+00;1.000e+01;6.501e-01;-1.788e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.215e+00;1.052e+00;7.488e-01;7.119e-01;2.546e-03;2.419e-03;1.052e+00;1.000e+01;6.501e-01;-1.788e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.225e+00;1.052e+00;7.488e-01;7.119e-01;2.549e-03;2.422e-03;1.052e+00;1.000e+01;6.501e-01;-1.789e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.235e+00;1.052e+00;7.488e-01;7.119e-01;2.554e-03;2.426e-03;1.052e+00;1.000e+01;6.501e-01;-1.789e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.245e+00;1.052e+00;7.488e-01;7.119e-01;2.557e-03;2.429e-03;1.052e+00;1.000e+01;6.501e-01;-1.789e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.255e+00;1.052e+00;7.488e-01;7.119e-01;2.560e-03;2.432e-03;1.052e+00;1.000e+01;6.501e-01;-1.790e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.265e+00;1.052e+00;7.488e-01;7.119e-01;2.563e-03;2.435e-03;1.052e+00;1.000e+01;6.501e-01;-1.790e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.275e+00;1.052e+00;7.488e-01;7.119e-01;2.566e-03;2.438e-03;1.052e+00;1.000e+01;6.501e-01;-1.790e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.285e+00;1.052e+00;7.488e-01;7.119e-01;2.569e-03;2.442e-03;1.052e+00;1.000e+01;6.501e-01;-1.790e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.295e+00;1.052e+00;7.488e-01;7.119e-01;2.572e-03;2.445e-03;1.052e+00;1.000e+01;6.501e-01;-1.791e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.305e+00;1.052e+00;7.488e-01;7.119e-01;2.577e-03;2.449e-03;1.052e+00;1.000e+01;6.501e-01;-1.791e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.315e+00;1.052e+00;7.488e-01;7.119e-01;2.580e-03;2.452e-03;1.052e+00;1.000e+01;6.501e-01;-1.791e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.325e+00;1.052e+00;7.488e-01;7.119e-01;2.583e-03;2.455e-03;1.052e+00;1.000e+01;6.501e-01;-1.792e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.335e+00;1.052e+00;7.488e-01;7.119e-01;2.587e-03;2.458e-03;1.052e+00;1.000e+01;6.501e-01;-1.792e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.345e+00;1.052e+00;7.488e-01;7.119e-01;2.590e-03;2.461e-03;1.052e+00;1.000e+01;6.501e-01;-1.792e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.355e+00;1.052e+00;7.488e-01;7.119e-01;2.593e-03;2.464e-03;1.052e+00;1.000e+01;6.501e-01;-1.792e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.365e+00;1.052e+00;7.488e-01;7.119e-01;2.596e-03;2.467e-03;1.052e+00;1.000e+01;6.501e-01;-1.793e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.375e+00;1.052e+00;7.488e-01;7.119e-01;2.600e-03;2.470e-03;1.052e+00;1.000e+01;6.501e-01;-1.793e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.385e+00;1.052e+00;7.488e-01;7.119e-01;2.603e-03;2.473e-03;1.052e+00;1.000e+01;6.501e-01;-1.793e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.395e+00;1.052e+00;7.488e-01;7.119e-01;2.606e-03;2.478e-03;1.052e+00;1.000e+01;6.501e-01;-1.793e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.405e+00;1.052e+00;7.488e-01;7.119e-01;2.609e-03;2.481e-03;1.052e+00;1.000e+01;6.501e-01;-1.794e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.415e+00;1.052e+00;7.488e-01;7.119e-01;2.613e-03;2.484e-03;1.052e+00;1.000e+01;6.501e-01;-1.794e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.425e+00;1.052e+00;7.488e-01;7.119e-01;2.616e-03;2.487e-03;1.052e+00;1.000e+01;6.501e-01;-1.794e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.435e+00;1.052e+00;7.488e-01;7.119e-01;2.619e-03;2.490e-03;1.052e+00;1.000e+01;6.501e-01;-1.794e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.445e+00;1.052e+00;7.488e-01;7.119e-01;2.622e-03;2.493e-03;1.052e+00;1.000e+01;6.501e-01;-1.795e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.455e+00;1.052e+00;7.488e-01;7.119e-01;2.626e-03;2.496e-03;1.052e+00;1.000e+01;6.501e-01;-1.795e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.465e+00;1.052e+00;7.488e-01;7.119e-01;2.629e-03;2.499e-03;1.052e+00;1.000e+01;6.501e-01;-1.795e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.475e+00;1.052e+00;7.488e-01;7.119e-01;2.632e-03;2.502e-03;1.052e+00;1.000e+01;6.501e-01;-1.796e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.485e+00;1.052e+00;7.488e-01;7.119e-01;2.635e-03;2.505e-03;1.052e+00;1.000e+01;6.501e-01;-1.796e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.495e+00;1.052e+00;7.488e-01;7.119e-01;2.639e-03;2.508e-03;1.052e+00;1.000e+01;6.501e-01;-1.796e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.505e+00;1.052e+00;7.488e-01;7.119e-01;2.642e-03;2.512e-03;1.052e+00;1.000e+01;6.501e-01;-1.796e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.515e+00;1.052e+00;7.488e-01;7.119e-01;2.645e-03;2.515e-03;1.052e+00;1.000e+01;6.501e-01;-1.797e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.525e+00;1.052e+00;7.488e-01;7.119e-01;2.648e-03;2.518e-03;1.052e+00;1.000e+01;6.501e-01;-1.797e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.535e+00;1.052e+00;7.488e-01;7.119e-01;2.653e-03;2.521e-03;1.052e+00;1.000e+01;6.501e-01;-1.797e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.545e+00;1.052e+00;7.488e-01;7.119e-01;2.656e-03;2.524e-03;1.052e+00;1.000e+01;6.501e-01;-1.798e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.555e+00;1.052e+00;7.488e-01;7.119e-01;2.659e-03;2.527e-03;1.052e+00;1.000e+01;6.501e-01;-1.798e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.565e+00;1.052e+00;7.488e-01;7.119e-01;2.663e-03;2.530e-03;1.052e+00;1.000e+01;6.501e-01;-1.798e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.575e+00;1.052e+00;7.488e-01;7.119e-01;2.665e-03;2.532e-03;1.052e+00;1.000e+01;6.501e-01;-1.798e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.585e+00;1.052e+00;7.488e-01;7.119e-01;2.668e-03;2.535e-03;1.052e+00;1.000e+01;6.501e-01;-1.799e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.595e+00;1.052e+00;7.488e-01;7.119e-01;2.671e-03;2.538e-03;1.052e+00;1.000e+01;6.501e-01;-1.799e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.605e+00;1.052e+00;7.488e-01;7.119e-01;2.674e-03;2.542e-03;1.052e+00;1.000e+01;6.500e-01;-1.799e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.615e+00;1.052e+00;7.488e-01;7.119e-01;2.678e-03;2.544e-03;1.052e+00;1.000e+01;6.500e-01;-1.799e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.625e+00;1.052e+00;7.488e-01;7.119e-01;2.681e-03;2.548e-03;1.052e+00;1.000e+01;6.500e-01;-1.800e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.635e+00;1.052e+00;7.488e-01;7.119e-01;2.684e-03;2.551e-03;1.052e+00;1.000e+01;6.500e-01;-1.800e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.645e+00;1.052e+00;7.488e-01;7.119e-01;2.686e-03;2.552e-03;1.052e+00;1.000e+01;6.500e-01;-1.800e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.655e+00;1.052e+00;7.488e-01;7.119e-01;2.689e-03;2.555e-03;1.052e+00;1.000e+01;6.500e-01;-1.800e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.665e+00;1.052e+00;7.488e-01;7.119e-01;2.693e-03;2.558e-03;1.052e+00;1.000e+01;6.500e-01;-1.801e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.675e+00;1.052e+00;7.488e-01;7.119e-01;2.696e-03;2.561e-03;1.052e+00;1.000e+01;6.500e-01;-1.801e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.685e+00;1.052e+00;7.488e-01;7.119e-01;2.699e-03;2.564e-03;1.052e+00;1.000e+01;6.500e-01;-1.801e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.695e+00;1.052e+00;7.488e-01;7.119e-01;2.701e-03;2.566e-03;1.052e+00;1.000e+01;6.500e-01;-1.801e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.705e+00;1.052e+00;7.488e-01;7.119e-01;2.705e-03;2.569e-03;1.052e+00;1.000e+01;6.500e-01;-1.802e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.715e+00;1.052e+00;7.488e-01;7.119e-01;2.708e-03;2.572e-03;1.052e+00;1.000e+01;6.500e-01;-1.802e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.725e+00;1.052e+00;7.488e-01;7.119e-01;2.711e-03;2.575e-03;1.052e+00;1.000e+01;6.500e-01;-1.802e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.735e+00;1.052e+00;7.488e-01;7.119e-01;2.713e-03;2.577e-03;1.052e+00;1.000e+01;6.500e-01;-1.802e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.745e+00;1.052e+00;7.488e-01;7.119e-01;2.717e-03;2.581e-03;1.052e+00;1.000e+01;6.500e-01;-1.803e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.755e+00;1.052e+00;7.488e-01;7.119e-01;2.720e-03;2.584e-03;1.052e+00;1.000e+01;6.500e-01;-1.803e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.765e+00;1.052e+00;7.488e-01;7.119e-01;2.723e-03;2.587e-03;1.052e+00;1.000e+01;6.500e-01;-1.803e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.775e+00;1.052e+00;7.488e-01;7.119e-01;2.725e-03;2.589e-03;1.052e+00;1.000e+01;6.500e-01;-1.803e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.785e+00;1.052e+00;7.488e-01;7.119e-01;2.729e-03;2.592e-03;1.052e+00;1.000e+01;6.500e-01;-1.804e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.795e+00;1.052e+00;7.488e-01;7.119e-01;2.732e-03;2.595e-03;1.052e+00;1.000e+01;6.500e-01;-1.804e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.805e+00;1.052e+00;7.488e-01;7.119e-01;2.734e-03;2.597e-03;1.052e+00;1.000e+01;6.500e-01;-1.804e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.815e+00;1.052e+00;7.488e-01;7.119e-01;2.736e-03;2.600e-03;1.052e+00;1.000e+01;6.500e-01;-1.804e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.825e+00;1.052e+00;7.488e-01;7.119e-01;2.740e-03;2.603e-03;1.052e+00;1.000e+01;6.500e-01;-1.805e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.835e+00;1.052e+00;7.488e-01;7.119e-01;2.742e-03;2.605e-03;1.052e+00;1.000e+01;6.500e-01;-1.805e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.845e+00;1.052e+00;7.488e-01;7.119e-01;2.745e-03;2.608e-03;1.052e+00;1.000e+01;6.500e-01;-1.805e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.855e+00;1.052e+00;7.488e-01;7.119e-01;2.748e-03;2.612e-03;1.052e+00;1.000e+01;6.500e-01;-1.805e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.865e+00;1.052e+00;7.488e-01;7.119e-01;2.750e-03;2.614e-03;1.052e+00;1.000e+01;6.500e-01;-1.806e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.875e+00;1.052e+00;7.488e-01;7.119e-01;2.754e-03;2.617e-03;1.052e+00;1.000e+01;6.500e-01;-1.806e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.885e+00;1.052e+00;7.488e-01;7.119e-01;2.757e-03;2.620e-03;1.052e+00;1.000e+01;6.500e-01;-1.806e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.895e+00;1.052e+00;7.488e-01;7.119e-01;2.759e-03;2.622e-03;1.052e+00;1.000e+01;6.500e-01;-1.806e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.905e+00;1.052e+00;7.488e-01;7.119e-01;2.762e-03;2.625e-03;1.052e+00;1.000e+01;6.500e-01;-1.807e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.915e+00;1.052e+00;7.488e-01;7.119e-01;2.764e-03;2.628e-03;1.052e+00;1.000e+01;6.500e-01;-1.807e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.925e+00;1.052e+00;7.488e-01;7.119e-01;2.768e-03;2.631e-03;1.052e+00;1.000e+01;6.500e-01;-1.807e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.935e+00;1.052e+00;7.488e-01;7.119e-01;2.770e-03;2.633e-03;1.052e+00;1.000e+01;6.500e-01;-1.807e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.945e+00;1.052e+00;7.488e-01;7.118e-01;2.773e-03;2.636e-03;1.052e+00;1.000e+01;6.500e-01;-1.807e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.955e+00;1.052e+00;7.488e-01;7.118e-01;2.776e-03;2.639e-03;1.052e+00;1.000e+01;6.500e-01;-1.808e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.965e+00;1.052e+00;7.488e-01;7.118e-01;2.778e-03;2.641e-03;1.052e+00;1.000e+01;6.500e-01;-1.808e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.975e+00;1.052e+00;7.488e-01;7.118e-01;2.782e-03;2.645e-03;1.052e+00;1.000e+01;6.500e-01;-1.808e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.985e+00;1.052e+00;7.488e-01;7.118e-01;2.784e-03;2.647e-03;1.052e+00;1.000e+01;6.500e-01;-1.808e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
7.995e+00;1.052e+00;7.488e-01;7.118e-01;2.787e-03;2.650e-03;1.052e+00;1.000e+01;6.500e-01;-1.809e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.005e+00;1.052e+00;7.488e-01;7.118e-01;2.789e-03;2.652e-03;1.052e+00;1.000e+01;6.500e-01;-1.809e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.015e+00;1.052e+00;7.488e-01;7.118e-01;2.793e-03;2.655e-03;1.052e+00;1.000e+01;6.500e-01;-1.809e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.025e+00;1.052e+00;7.488e-01;7.118e-01;2.795e-03;2.657e-03;1.052e+00;1.000e+01;6.500e-01;-1.809e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.035e+00;1.052e+00;7.488e-01;7.118e-01;2.798e-03;2.660e-03;1.052e+00;1.000e+01;6.500e-01;-1.809e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.045e+00;1.052e+00;7.488e-01;7.118e-01;2.800e-03;2.662e-03;1.052e+00;1.000e+01;6.500e-01;-1.810e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.055e+00;1.052e+00;7.488e-01;7.118e-01;2.804e-03;2.665e-03;1.052e+00;1.000e+01;6.500e-01;-1.810e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.065e+00;1.052e+00;7.488e-01;7.118e-01;2.806e-03;2.667e-03;1.052e+00;1.000e+01;6.500e-01;-1.810e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.075e+00;1.052e+00;7.488e-01;7.118e-01;2.809e-03;2.670e-03;1.052e+00;1.000e+01;6.500e-01;-1.810e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.085e+00;1.052e+00;7.488e-01;7.118e-01;2.810e-03;2.672e-03;1.052e+00;1.000e+01;6.500e-01;-1.811e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.095e+00;1.052e+00;7.488e-01;7.118e-01;2.813e-03;2.675e-03;1.052e+00;1.000e+01;6.500e-01;-1.811e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.105e+00;1.052e+00;7.488e-01;7.118e-01;2.816e-03;2.677e-03;1.052e+00;1.000e+01;6.500e-01;-1.811e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.115e+00;1.052e+00;7.488e-01;7.118e-01;2.818e-03;2.680e-03;1.052e+00;1.000e+01;6.500e-01;-1.811e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.125e+00;1.052e+00;7.488e-01;7.118e-01;2.821e-03;2.683e-03;1.053e+00;1.000e+01;6.500e-01;-1.811e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.135e+00;1.052e+00;7.488e-01;7.118e-01;2.823e-03;2.685e-03;1.053e+00;1.000e+01;6.500e-01;-1.812e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.145e+00;1.052e+00;7.488e-01;7.118e-01;2.826e-03;2.688e-03;1.053e+00;1.000e+01;6.500e-01;-1.812e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.155e+00;1.052e+00;7.488e-01;7.118e-01;2.829e-03;2.690e-03;1.053e+00;1.000e+01;6.500e-01;-1.812e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.165e+00;1.052e+00;7.488e-01;7.118e-01;2.832e-03;2.693e-03;1.053e+00;1.000e+01;6.500e-01;-1.812e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.175e+00;1.052e+00;7.488e-01;7.118e-01;2.833e-03;2.695e-03;1.053e+00;1.000e+01;6.500e-01;-1.813e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.185e+00;1.052e+00;7.488e-01;7.118e-01;2.835e-03;2.697e-03;1.053e+00;1.000e+01;6.500e-01;-1.813e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.195e+00;1.052e+00;7.488e-01;7.118e-01;2.838e-03;2.700e-03;1.053e+00;1.000e+01;6.500e-01;-1.813e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.205e+00;1.052e+00;7.488e-01;7.118e-01;2.841e-03;2.702e-03;1.053e+00;1.000e+01;6.500e-01;-1.813e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.215e+00;1.052e+00;7.488e-01;7.118e-01;2.843e-03;2.705e-03;1.053e+00;1.000e+01;6.500e-01;-1.813e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.225e+00;1.052e+00;7.488e-01;7.118e-01;2.846e-03;2.708e-03;1.053e+00;1.000e+01;6.500e-01;-1.814e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.235e+00;1.052e+00;7.488e-01;7.118e-01;2.849e-03;2.711e-03;1.053e+00;1.000e+01;6.500e-01;-1.814e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.245e+00;1.052e+00;7.488e-01;7.118e-01;2.851e-03;2.713e-03;1.053e+00;1.000e+01;6.500e-01;-1.814e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.255e+00;1.052e+00;7.488e-01;7.118e-01;2.855e-03;2.716e-03;1.053e+00;1.000e+01;6.500e-01;-1.814e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.265e+00;1.052e+00;7.488e-01;7.118e-01;2.857e-03;2.718e-03;1.053e+00;1.000e+01;6.500e-01;-1.815e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.275e+00;1.052e+00;7.488e-01;7.118e-01;2.859e-03;2.720e-03;1.053e+00;1.000e+01;6.500e-01;-1.815e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.285e+00;1.052e+00;7.488e-01;7.118e-01;2.862e-03;2.723e-03;1.053e+00;1.000e+01;6.500e-01;-1.815e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.295e+00;1.052e+00;7.488e-01;7.118e-01;2.865e-03;2.725e-03;1.053e+00;1.000e+01;6.500e-01;-1.815e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.305e+00;1.052e+00;7.488e-01;7.118e-01;2.867e-03;2.727e-03;1.053e+00;1.000e+01;6.500e-01;-1.815e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.315e+00;1.052e+00;7.488e-01;7.118e-01;2.869e-03;2.729e-03;1.053e+00;1.000e+01;6.500e-01;-1.816e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.325e+00;1.052e+00;7.488e-01;7.118e-01;2.872e-03;2.732e-03;1.053e+00;1.000e+01;6.500e-01;-1.816e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.335e+00;1.052e+00;7.488e-01;7.118e-01;2.874e-03;2.734e-03;1.053e+00;1.000e+01;6.500e-01;-1.816e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.345e+00;1.052e+00;7.488e-01;7.118e-01;2.876e-03;2.736e-03;1.053e+00;1.000e+01;6.500e-01;-1.816e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.355e+00;1.052e+00;7.488e-01;7.118e-01;2.879e-03;2.738e-03;1.053e+00;1.000e+01;6.500e-01;-1.816e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.365e+00;1.052e+00;7.488e-01;7.118e-01;2.882e-03;2.741e-03;1.053e+00;1.000e+01;6.500e-01;-1.817e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.375e+00;1.052e+00;7.488e-01;7.118e-01;2.884e-03;2.742e-03;1.053e+00;1.000e+01;6.500e-01;-1.817e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.385e+00;1.052e+00;7.488e-01;7.118e-01;2.886e-03;2.744e-03;1.053e+00;1.000e+01;6.500e-01;-1.817e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.395e+00;1.052e+00;7.488e-01;7.118e-01;2.889e-03;2.747e-03;1.053e+00;1.000e+01;6.500e-01;-1.817e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.405e+00;1.052e+00;7.488e-01;7.118e-01;2.893e-03;2.750e-03;1.053e+00;1.000e+01;6.500e-01;-1.817e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.415e+00;1.052e+00;7.488e-01;7.118e-01;2.895e-03;2.752e-03;1.053e+00;1.000e+01;6.500e-01;-1.818e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.425e+00;1.052e+00;7.488e-01;7.118e-01;2.897e-03;2.754e-03;1.053e+00;1.000e+01;6.500e-01;-1.818e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.435e+00;1.052e+00;7.488e-01;7.118e-01;2.899e-03;2.756e-03;1.053e+00;1.000e+01;6.500e-01;-1.818e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.445e+00;1.052e+00;7.488e-01;7.118e-01;2.901e-03;2.758e-03;1.053e+00;1.000e+01;6.500e-01;-1.818e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.455e+00;1.052e+00;7.488e-01;7.118e-01;2.904e-03;2.760e-03;1.053e+00;1.000e+01;6.500e-01;-1.818e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.465e+00;1.052e+00;7.488e-01;7.118e-01;2.907e-03;2.763e-03;1.053e+00;1.000e+01;6.500e-01;-1.818e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.475e+00;1.052e+00;7.488e-01;7.118e-01;2.909e-03;2.765e-03;1.053e+00;1.000e+01;6.500e-01;-1.819e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.485e+00;1.052e+00;7.488e-01;7.118e-01;2.911e-03;2.767e-03;1.053e+00;1.000e+01;6.500e-01;-1.819e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
8.495e+00;1.052e+00;7.488e-01;7.118e-01;2.914e-03;2.770e-03;1.053e+00;1.000e+01;6.500e-01;-1.819e-02;1.045e+00;1.000e+00;6.503e-01;9.999e-01
8.505e+00;1.052e+00;7.488e-01;7.118e-01;2.916e-03;2.772e-03;1.053e+00;1.000e+01;6.500e-01;-1.819e-02;1.045e+00;1.000e+00;6.503e-01;9.999e-01
8.515e+00;1.052e+00;7.488e-01;7.118e-01;2.918e-03;2.774e-03;1.053e+00;1.000e+01;6.500e-01;-1.819e-02;1.045e+00;1.000e+00;6.503e-01;9.999e-01
8.525e+00;1.052e+00;7.488e-01;7.118e-01;2.920e-03;2.776e-03;1.053e+00;1.000e+01;6.500e-01;-1.820e-02;1.045e+00;1.000e+00;6.503e-01;9.999e-01
8.535e+00;1.052e+00;7.488e-01;7.118e-01;2.922e-03;2.778e-03;1.053e+00;1.000e+01;6.500e-01;-1.820e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.545e+00;1.052e+00;7.488e-01;7.118e-01;2.926e-03;2.781e-03;1.053e+00;1.000e+01;6.500e-01;-1.820e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.555e+00;1.052e+00;7.488e-01;7.118e-01;2.928e-03;2.783e-03;1.053e+00;1.000e+01;6.500e-01;-1.820e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
