time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
8.565e+00;1.052e+00;7.488e-01;7.118e-01;2.930e-03;2.785e-03;1.053e+00;1.000e+01;6.500e-01;-1.820e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.575e+00;1.052e+00;7.488e-01;7.118e-01;2.932e-03;2.787e-03;1.053e+00;1.000e+01;6.500e-01;-1.821e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.585e+00;1.052e+00;7.488e-01;7.118e-01;2.934e-03;2.789e-03;1.053e+00;1.000e+01;6.500e-01;-1.821e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.595e+00;1.052e+00;7.488e-01;7.118e-01;2.936e-03;2.791e-03;1.053e+00;1.000e+01;6.500e-01;-1.821e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.605e+00;1.052e+00;7.488e-01;7.118e-01;2.938e-03;2.793e-03;1.053e+00;1.000e+01;6.500e-01;-1.821e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.615e+00;1.052e+00;7.488e-01;7.118e-01;2.941e-03;2.795e-03;1.053e+00;1.000e+01;6.500e-01;-1.821e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.625e+00;1.052e+00;7.488e-01;7.118e-01;2.943e-03;2.797e-03;1.053e+00;1.000e+01;6.500e-01;-1.822e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.635e+00;1.052e+00;7.488e-01;7.118e-01;2.945e-03;2.799e-03;1.053e+00;1.000e+01;6.500e-01;-1.822e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.645e+00;1.052e+00;7.488e-01;7.118e-01;2.947e-03;2.801e-03;1.053e+00;1.000e+01;6.500e-01;-1.822e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.655e+00;1.052e+00;7.488e-01;7.118e-01;2.948e-03;2.803e-03;1.053e+00;1.000e+01;6.500e-01;-1.822e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.665e+00;1.052e+00;7.488e-01;7.118e-01;2.951e-03;2.806e-03;1.053e+00;1.000e+01;6.500e-01;-1.822e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.675e+00;1.052e+00;7.488e-01;7.118e-01;2.953e-03;2.808e-03;1.053e+00;1.000e+01;6.500e-01;-1.823e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.685e+00;1.052e+00;7.488e-01;7.118e-01;2.955e-03;2.810e-03;1.053e+00;1.000e+01;6.500e-01;-1.823e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.695e+00;1.052e+00;7.488e-01;7.118e-01;2.957e-03;2.812e-03;1.053e+00;1.000e+01;6.500e-01;-1.823e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.705e+00;1.052e+00;7.488e-01;7.118e-01;2.959e-03;2.814e-03;1.053e+00;1.000e+01;6.500e-01;-1.823e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.715e+00;1.052e+00;7.488e-01;7.118e-01;2.961e-03;2.816e-03;1.053e+00;1.000e+01;6.500e-01;-1.823e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.725e+00;1.052e+00;7.488e-01;7.118e-01;2.963e-03;2.818e-03;1.053e+00;1.000e+01;6.500e-01;-1.823e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.735e+00;1.052e+00;7.488e-01;7.118e-01;2.966e-03;2.819e-03;1.053e+00;1.000e+01;6.500e-01;-1.824e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.745e+00;1.052e+00;7.488e-01;7.118e-01;2.968e-03;2.821e-03;1.053e+00;1.000e+01;6.500e-01;-1.824e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.755e+00;1.052e+00;7.488e-01;7.118e-01;2.970e-03;2.823e-03;1.053e+00;1.000e+01;6.500e-01;-1.824e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.765e+00;1.052e+00;7.488e-01;7.118e-01;2.972e-03;2.825e-03;1.053e+00;1.000e+01;6.500e-01;-1.824e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.775e+00;1.052e+00;7.488e-01;7.118e-01;2.974e-03;2.827e-03;1.053e+00;1.000e+01;6.500e-01;-1.824e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.785e+00;1.052e+00;7.488e-01;7.118e-01;2.977e-03;2.829e-03;1.053e+00;1.000e+01;6.500e-01;-1.824e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.795e+00;1.052e+00;7.488e-01;7.118e-01;2.977e-03;2.830e-03;1.053e+00;1.000e+01;6.500e-01;-1.825e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.805e+00;1.052e+00;7.488e-01;7.118e-01;2.979e-03;2.832e-03;1.053e+00;1.000e+01;6.500e-01;-1.825e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.815e+00;1.052e+00;7.488e-01;7.118e-01;2.981e-03;2.835e-03;1.053e+00;1.000e+01;6.500e-01;-1.825e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.825e+00;1.052e+00;7.488e-01;7.118e-01;2.983e-03;2.838e-03;1.053e+00;1.000e+01;6.500e-01;-1.825e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.835e+00;1.052e+00;7.488e-01;7.118e-01;2.985e-03;2.840e-03;1.053e+00;1.000e+01;6.500e-01;-1.825e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.845e+00;1.052e+00;7.488e-01;7.118e-01;2.988e-03;2.842e-03;1.053e+00;1.000e+01;6.500e-01;-1.826e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.855e+00;1.052e+00;7.488e-01;7.118e-01;2.990e-03;2.844e-03;1.053e+00;1.000e+01;6.500e-01;-1.826e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.865e+00;1.052e+00;7.488e-01;7.118e-01;2.993e-03;2.846e-03;1.053e+00;1.000e+01;6.500e-01;-1.826e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.875e+00;1.052e+00;7.488e-01;7.118e-01;2.994e-03;2.847e-03;1.053e+00;1.000e+01;6.500e-01;-1.826e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.885e+00;1.052e+00;7.488e-01;7.118e-01;2.996e-03;2.849e-03;1.053e+00;1.000e+01;6.500e-01;-1.826e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.895e+00;1.052e+00;7.488e-01;7.118e-01;2.998e-03;2.851e-03;1.053e+00;1.000e+01;6.500e-01;-1.826e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.905e+00;1.052e+00;7.488e-01;7.118e-01;3.000e-03;2.853e-03;1.053e+00;1.000e+01;6.500e-01;-1.826e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.915e+00;1.052e+00;7.488e-01;7.118e-01;3.003e-03;2.855e-03;1.053e+00;1.000e+01;6.500e-01;-1.827e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.925e+00;1.052e+00;7.488e-01;7.118e-01;3.005e-03;2.857e-03;1.053e+00;1.000e+01;6.500e-01;-1.827e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.935e+00;1.052e+00;7.488e-01;7.118e-01;3.006e-03;2.858e-03;1.053e+00;1.000e+01;6.500e-01;-1.827e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.945e+00;1.052e+00;7.488e-01;7.118e-01;3.008e-03;2.859e-03;1.053e+00;1.000e+01;6.500e-01;-1.827e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.955e+00;1.052e+00;7.488e-01;7.118e-01;3.010e-03;2.861e-03;1.053e+00;1.000e+01;6.500e-01;-1.827e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.965e+00;1.052e+00;7.488e-01;7.118e-01;3.012e-03;2.863e-03;1.053e+00;1.000e+01;6.500e-01;-1.827e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.975e+00;1.052e+00;7.488e-01;7.118e-01;3.015e-03;2.866e-03;1.053e+00;1.000e+01;6.500e-01;-1.828e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.985e+00;1.052e+00;7.488e-01;7.118e-01;3.016e-03;2.867e-03;1.053e+00;1.000e+01;6.500e-01;-1.828e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
8.995e+00;1.052e+00;7.488e-01;7.118e-01;3.018e-03;2.869e-03;1.053e+00;1.000e+01;6.500e-01;-1.828e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.005e+00;1.052e+00;7.488e-01;7.118e-01;3.020e-03;2.870e-03;1.053e+00;1.000e+01;6.500e-01;-1.828e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.015e+00;1.052e+00;7.488e-01;7.118e-01;3.023e-03;2.872e-03;1.053e+00;1.000e+01;6.500e-01;-1.828e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.025e+00;1.052e+00;7.488e-01;7.118e-01;3.024e-03;2.873e-03;1.053e+00;1.000e+01;6.500e-01;-1.828e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.035e+00;1.052e+00;7.488e-01;7.118e-01;3.026e-03;2.876e-03;1.053e+00;1.000e+01;6.500e-01;-1.829e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.045e+00;1.052e+00;7.488e-01;7.118e-01;3.028e-03;2.878e-03;1.053e+00;1.000e+01;6.500e-01;-1.829e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.055e+00;1.052e+00;7.488e-01;7.118e-01;3.031e-03;2.880e-03;1.053e+00;1.000e+01;6.500e-01;-1.829e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.065e+00;1.052e+00;7.488e-01;7.118e-01;3.032e-03;2.881e-03;1.053e+00;1.000e+01;6.500e-01;-1.829e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.075e+00;1.052e+00;7.488e-01;7.118e-01;3.034e-03;2.883e-03;1.053e+00;1.000e+01;6.500e-01;-1.829e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.085e+00;1.052e+00;7.488e-01;7.118e-01;3.036e-03;2.885e-03;1.053e+00;1.000e+01;6.500e-01;-1.829e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.095e+00;1.052e+00;7.488e-01;7.118e-01;3.037e-03;2.887e-03;1.053e+00;1.000e+01;6.500e-01;-1.829e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.105e+00;1.052e+00;7.488e-01;7.118e-01;3.039e-03;2.889e-03;1.053e+00;1.000e+01;6.500e-01;-1.830e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.115e+00;1.052e+00;7.488e-01;7.118e-01;3.041e-03;2.891e-03;1.053e+00;1.000e+01;6.500e-01;-1.830e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.125e+00;1.052e+00;7.488e-01;7.118e-01;3.042e-03;2.892e-03;1.053e+00;1.000e+01;6.500e-01;-1.830e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.135e+00;1.052e+00;7.488e-01;7.118e-01;3.045e-03;2.894e-03;1.053e+00;1.000e+01;6.500e-01;-1.830e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.145e+00;1.052e+00;7.488e-01;7.118e-01;3.047e-03;2.896e-03;1.053e+00;1.000e+01;6.500e-01;-1.830e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.155e+00;1.052e+00;7.488e-01;7.118e-01;3.048e-03;2.897e-03;1.053e+00;1.000e+01;6.500e-01;-1.830e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.165e+00;1.052e+00;7.488e-01;7.118e-01;3.050e-03;2.899e-03;1.053e+00;1.000e+01;6.500e-01;-1.831e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.175e+00;1.052e+00;7.488e-01;7.118e-01;3.052e-03;2.901e-03;1.053e+00;1.000e+01;6.500e-01;-1.831e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.185e+00;1.052e+00;7.488e-01;7.118e-01;3.053e-03;2.902e-03;1.053e+00;1.000e+01;6.500e-01;-1.831e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.195e+00;1.052e+00;7.488e-01;7.118e-01;3.056e-03;2.904e-03;1.053e+00;1.000e+01;6.500e-01;-1.831e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.205e+00;1.052e+00;7.488e-01;7.118e-01;3.058e-03;2.906e-03;1.053e+00;1.000e+01;6.500e-01;-1.831e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.215e+00;1.052e+00;7.488e-01;7.118e-01;3.059e-03;2.908e-03;1.053e+00;1.000e+01;6.500e-01;-1.831e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.225e+00;1.052e+00;7.488e-01;7.118e-01;3.061e-03;2.910e-03;1.053e+00;1.000e+01;6.500e-01;-1.832e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.235e+00;1.052e+00;7.488e-01;7.118e-01;3.062e-03;2.911e-03;1.053e+00;1.000e+01;6.500e-01;-1.832e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.245e+00;1.052e+00;7.488e-01;7.118e-01;3.064e-03;2.913e-03;1.053e+00;1.000e+01;6.500e-01;-1.832e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.255e+00;1.052e+00;7.488e-01;7.118e-01;3.066e-03;2.915e-03;1.053e+00;1.000e+01;6.500e-01;-1.832e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.265e+00;1.052e+00;7.488e-01;7.118e-01;3.068e-03;2.916e-03;1.053e+00;1.000e+01;6.500e-01;-1.832e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.275e+00;1.052e+00;7.488e-01;7.118e-01;3.070e-03;2.918e-03;1.053e+00;1.000e+01;6.500e-01;-1.832e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.285e+00;1.052e+00;7.488e-01;7.118e-01;3.071e-03;2.919e-03;1.053e+00;1.000e+01;6.500e-01;-1.832e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.295e+00;1.052e+00;7.488e-01;7.118e-01;3.073e-03;2.921e-03;1.053e+00;1.000e+01;6.500e-01;-1.833e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.305e+00;1.052e+00;7.488e-01;7.118e-01;3.074e-03;2.922e-03;1.053e+00;1.000e+01;6.500e-01;-1.833e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.315e+00;1.052e+00;7.488e-01;7.118e-01;3.076e-03;2.924e-03;1.053e+00;1.000e+01;6.500e-01;-1.833e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.325e+00;1.052e+00;7.488e-01;7.118e-01;3.078e-03;2.925e-03;1.053e+00;1.000e+01;6.500e-01;-1.833e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.335e+00;1.052e+00;7.488e-01;7.118e-01;3.079e-03;2.926e-03;1.053e+00;1.000e+01;6.500e-01;-1.833e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.345e+00;1.052e+00;7.488e-01;7.118e-01;3.083e-03;2.928e-03;1.053e+00;1.000e+01;6.500e-01;-1.833e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.355e+00;1.052e+00;7.488e-01;7.118e-01;3.084e-03;2.929e-03;1.053e+00;1.000e+01;6.500e-01;-1.833e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.365e+00;1.052e+00;7.488e-01;7.118e-01;3.086e-03;2.931e-03;1.053e+00;1.000e+01;6.500e-01;-1.833e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.375e+00;1.052e+00;7.488e-01;7.118e-01;3.087e-03;2.932e-03;1.053e+00;1.000e+01;6.500e-01;-1.834e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.385e+00;1.052e+00;7.488e-01;7.118e-01;3.089e-03;2.934e-03;1.053e+00;1.000e+01;6.500e-01;-1.834e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.395e+00;1.052e+00;7.488e-01;7.118e-01;3.090e-03;2.935e-03;1.053e+00;1.000e+01;6.500e-01;-1.834e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.405e+00;1.052e+00;7.488e-01;7.118e-01;3.092e-03;2.937e-03;1.053e+00;1.000e+01;6.500e-01;-1.834e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.415e+00;1.052e+00;7.488e-01;7.118e-01;3.094e-03;2.939e-03;1.053e+00;1.000e+01;6.500e-01;-1.834e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.425e+00;1.052e+00;7.488e-01;7.118e-01;3.096e-03;2.941e-03;1.053e+00;1.000e+01;6.500e-01;-1.834e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.435e+00;1.052e+00;7.488e-01;7.118e-01;3.096e-03;2.942e-03;1.053e+00;1.000e+01;6.500e-01;-1.834e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.445e+00;1.052e+00;7.488e-01;7.118e-01;3.098e-03;2.944e-03;1.053e+00;1.000e+01;6.500e-01;-1.835e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.455e+00;1.052e+00;7.488e-01;7.118e-01;3.099e-03;2.945e-03;1.053e+00;1.000e+01;6.500e-01;-1.835e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.465e+00;1.052e+00;7.488e-01;7.118e-01;3.100e-03;2.946e-03;1.053e+00;1.000e+01;6.500e-01;-1.835e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.475e+00;1.052e+00;7.488e-01;7.118e-01;3.102e-03;2.948e-03;1.053e+00;1.000e+01;6.500e-01;-1.835e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.485e+00;1.052e+00;7.488e-01;7.118e-01;3.103e-03;2.950e-03;1.053e+00;1.000e+01;6.500e-01;-1.835e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.495e+00;1.052e+00;7.488e-01;7.118e-01;3.105e-03;2.952e-03;1.053e+00;1.000e+01;6.500e-01;-1.835e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.505e+00;1.052e+00;7.488e-01;7.118e-01;3.107e-03;2.953e-03;1.053e+00;1.000e+01;6.500e-01;-1.835e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.515e+00;1.052e+00;7.488e-01;7.118e-01;3.109e-03;2.955e-03;1.053e+00;1.000e+01;6.500e-01;-1.835e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.525e+00;1.052e+00;7.488e-01;7.118e-01;3.110e-03;2.956e-03;1.053e+00;1.000e+01;6.500e-01;-1.836e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.535e+00;1.052e+00;7.488e-01;7.118e-01;3.111e-03;2.957e-03;1.053e+00;1.000e+01;6.500e-01;-1.836e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.545e+00;1.052e+00;7.488e-01;7.118e-01;3.113e-03;2.959e-03;1.053e+00;1.000e+01;6.500e-01;-1.836e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.555e+00;1.052e+00;7.488e-01;7.118e-01;3.114e-03;2.960e-03;1.053e+00;1.000e+01;6.500e-01;-1.836e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.565e+00;1.052e+00;7.488e-01;7.118e-01;3.116e-03;2.962e-03;1.053e+00;1.000e+01;6.500e-01;-1.836e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.575e+00;1.052e+00;7.488e-01;7.118e-01;3.117e-03;2.963e-03;1.053e+00;1.000e+01;6.500e-01;-1.836e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.585e+00;1.052e+00;7.488e-01;7.118e-01;3.119e-03;2.964e-03;1.053e+00;1.000e+01;6.500e-01;-1.836e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.595e+00;1.052e+00;7.488e-01;7.118e-01;3.121e-03;2.966e-03;1.053e+00;1.000e+01;6.500e-01;-1.836e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.605e+00;1.052e+00;7.488e-01;7.118e-01;3.122e-03;2.967e-03;1.053e+00;1.000e+01;6.500e-01;-1.837e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.615e+00;1.052e+00;7.488e-01;7.118e-01;3.123e-03;2.968e-03;1.053e+00;1.000e+01;6.500e-01;-1.837e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.625e+00;1.052e+00;7.488e-01;7.118e-01;3.125e-03;2.970e-03;1.053e+00;1.000e+01;6.500e-01;-1.837e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.635e+00;1.052e+00;7.488e-01;7.118e-01;3.126e-03;2.971e-03;1.053e+00;1.000e+01;6.500e-01;-1.837e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.645e+00;1.052e+00;7.488e-01;7.118e-01;3.128e-03;2.974e-03;1.053e+00;1.000e+01;6.500e-01;-1.837e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.655e+00;1.052e+00;7.488e-01;7.118e-01;3.129e-03;2.975e-03;1.053e+00;1.000e+01;6.500e-01;-1.837e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.665e+00;1.052e+00;7.488e-01;7.118e-01;3.131e-03;2.976e-03;1.053e+00;1.000e+01;6.500e-01;-1.837e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.675e+00;1.052e+00;7.488e-01;7.118e-01;3.133e-03;2.978e-03;1.053e+00;1.000e+01;6.500e-01;-1.837e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.685e+00;1.052e+00;7.488e-01;7.118e-01;3.134e-03;2.979e-03;1.053e+00;1.000e+01;6.500e-01;-1.837e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.695e+00;1.052e+00;7.488e-01;7.118e-01;3.135e-03;2.980e-03;1.053e+00;1.000e+01;6.500e-01;-1.838e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.705e+00;1.052e+00;7.488e-01;7.118e-01;3.136e-03;2.981e-03;1.053e+00;1.000e+01;6.499e-01;-1.838e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.715e+00;1.052e+00;7.488e-01;7.118e-01;3.138e-03;2.983e-03;1.053e+00;1.000e+01;6.499e-01;-1.838e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.725e+00;1.052e+00;7.488e-01;7.118e-01;3.139e-03;2.984e-03;1.053e+00;1.000e+01;6.499e-01;-1.838e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.735e+00;1.052e+00;7.488e-01;7.118e-01;3.140e-03;2.985e-03;1.053e+00;1.000e+01;6.499e-01;-1.838e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.745e+00;1.052e+00;7.488e-01;7.118e-01;3.142e-03;2.987e-03;1.053e+00;1.000e+01;6.499e-01;-1.838e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.755e+00;1.052e+00;7.488e-01;7.118e-01;3.144e-03;2.988e-03;1.053e+00;1.000e+01;6.499e-01;-1.838e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.765e+00;1.052e+00;7.488e-01;7.118e-01;3.145e-03;2.989e-03;1.053e+00;1.000e+01;6.499e-01;-1.838e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.775e+00;1.052e+00;7.488e-01;7.118e-01;3.146e-03;2.990e-03;1.053e+00;1.000e+01;6.499e-01;-1.839e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.785e+00;1.052e+00;7.488e-01;7.118e-01;3.148e-03;2.992e-03;1.053e+00;1.000e+01;6.499e-01;-1.839e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.795e+00;1.052e+00;7.488e-01;7.118e-01;3.149e-03;2.993e-03;1.053e+00;1.000e+01;6.499e-01;-1.839e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.805e+00;1.052e+00;7.488e-01;7.118e-01;3.150e-03;2.994e-03;1.053e+00;1.000e+01;6.499e-01;-1.839e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.815e+00;1.052e+00;7.488e-01;7.118e-01;3.151e-03;2.995e-03;1.053e+00;1.000e+01;6.499e-01;-1.839e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.825e+00;1.052e+00;7.488e-01;7.118e-01;3.153e-03;2.997e-03;1.053e+00;1.000e+01;6.499e-01;-1.839e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.835e+00;1.052e+00;7.488e-01;7.118e-01;3.154e-03;2.998e-03;1.053e+00;1.000e+01;6.499e-01;-1.839e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.845e+00;1.052e+00;7.488e-01;7.118e-01;3.155e-03;2.999e-03;1.053e+00;1.000e+01;6.499e-01;-1.839e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.855e+00;1.052e+00;7.488e-01;7.118e-01;3.157e-03;3.000e-03;1.053e+00;1.000e+01;6.499e-01;-1.840e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.865e+00;1.052e+00;7.488e-01;7.118e-01;3.159e-03;3.003e-03;1.053e+00;1.000e+01;6.499e-01;-1.840e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.875e+00;1.052e+00;7.488e-01;7.118e-01;3.159e-03;3.003e-03;1.053e+00;1.000e+01;6.499e-01;-1.840e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.885e+00;1.052e+00;7.488e-01;7.118e-01;3.160e-03;3.005e-03;1.053e+00;1.000e+01;6.499e-01;-1.840e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.895e+00;1.052e+00;7.488e-01;7.118e-01;3.161e-03;3.005e-03;1.053e+00;1.000e+01;6.499e-01;-1.840e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.905e+00;1.052e+00;7.488e-01;7.118e-01;3.162e-03;3.007e-03;1.053e+00;1.000e+01;6.499e-01;-1.840e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.915e+00;1.052e+00;7.488e-01;7.118e-01;3.163e-03;3.007e-03;1.053e+00;1.000e+01;6.499e-01;-1.840e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.925e+00;1.052e+00;7.488e-01;7.118e-01;3.165e-03;3.010e-03;1.053e+00;1.000e+01;6.499e-01;-1.840e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.935e+00;1.052e+00;7.488e-01;7.118e-01;3.167e-03;3.011e-03;1.053e+00;1.000e+01;6.499e-01;-1.840e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.945e+00;1.052e+00;7.488e-01;7.118e-01;3.168e-03;3.012e-03;1.053e+00;1.000e+01;6.499e-01;-1.841e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.955e+00;1.052e+00;7.488e-01;7.118e-01;3.169e-03;3.014e-03;1.053e+00;1.000e+01;6.499e-01;-1.841e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.965e+00;1.052e+00;7.488e-01;7.118e-01;3.169e-03;3.014e-03;1.053e+00;1.000e+01;6.499e-01;-1.841e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.975e+00;1.052e+00;7.488e-01;7.118e-01;3.170e-03;3.015e-03;1.053e+00;1.000e+01;6.499e-01;-1.841e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.985e+00;1.052e+00;7.488e-01;7.118e-01;3.172e-03;3.017e-03;1.053e+00;1.000e+01;6.499e-01;-1.841e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
9.995e+00;1.052e+00;7.488e-01;7.118e-01;3.173e-03;3.018e-03;1.053e+00;1.000e+01;6.499e-01;-1.841e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.000e+01;1.052e+00;7.488e-01;7.118e-01;3.175e-03;3.019e-03;1.053e+00;1.000e+01;6.499e-01;-1.841e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.001e+01;1.052e+00;7.488e-01;7.118e-01;3.175e-03;3.020e-03;1.053e+00;1.000e+01;6.499e-01;-1.841e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.002e+01;1.052e+00;7.488e-01;7.118e-01;3.177e-03;3.021e-03;1.053e+00;1.000e+01;6.499e-01;-1.841e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.003e+01;1.052e+00;7.488e-01;7.118e-01;3.178e-03;3.022e-03;1.053e+00;1.000e+01;6.499e-01;-1.841e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.004e+01;1.052e+00;7.488e-01;7.118e-01;3.179e-03;3.023e-03;1.053e+00;1.000e+01;6.499e-01;-1.842e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.005e+01;1.052e+00;7.488e-01;7.118e-01;3.180e-03;3.024e-03;1.053e+00;1.000e+01;6.499e-01;-1.842e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.006e+01;1.052e+00;7.488e-01;7.118e-01;3.182e-03;3.025e-03;1.053e+00;1.000e+01;6.499e-01;-1.842e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.007e+01;1.052e+00;7.488e-01;7.118e-01;3.184e-03;3.027e-03;1.053e+00;1.000e+01;6.499e-01;-1.842e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.008e+01;1.052e+00;7.488e-01;7.118e-01;3.185e-03;3.028e-03;1.053e+00;1.000e+01;6.499e-01;-1.842e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.009e+01;1.052e+00;7.488e-01;7.118e-01;3.186e-03;3.029e-03;1.053e+00;1.000e+01;6.499e-01;-1.842e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.010e+01;1.052e+00;7.488e-01;7.118e-01;3.187e-03;3.030e-03;1.053e+00;1.000e+01;6.499e-01;-1.842e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.011e+01;1.052e+00;7.488e-01;7.118e-01;3.188e-03;3.031e-03;1.053e+00;1.000e+01;6.499e-01;-1.842e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.012e+01;1.052e+00;7.488e-01;7.118e-01;3.190e-03;3.032e-03;1.053e+00;1.000e+01;6.499e-01;-1.842e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.013e+01;1.052e+00;7.488e-01;7.118e-01;3.191e-03;3.033e-03;1.053e+00;1.000e+01;6.499e-01;-1.842e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.014e+01;1.052e+00;7.488e-01;7.118e-01;3.192e-03;3.034e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.015e+01;1.052e+00;7.488e-01;7.118e-01;3.193e-03;3.034e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.016e+01;1.052e+00;7.488e-01;7.118e-01;3.194e-03;3.035e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.017e+01;1.052e+00;7.488e-01;7.118e-01;3.195e-03;3.036e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.018e+01;1.052e+00;7.488e-01;7.118e-01;3.196e-03;3.037e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.019e+01;1.052e+00;7.488e-01;7.118e-01;3.197e-03;3.038e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.020e+01;1.052e+00;7.488e-01;7.118e-01;3.198e-03;3.039e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.021e+01;1.052e+00;7.488e-01;7.118e-01;3.199e-03;3.040e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.022e+01;1.052e+00;7.488e-01;7.118e-01;3.200e-03;3.041e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.023e+01;1.052e+00;7.488e-01;7.118e-01;3.203e-03;3.042e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.024e+01;1.052e+00;7.488e-01;7.118e-01;3.204e-03;3.043e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.025e+01;1.052e+00;7.488e-01;7.118e-01;3.205e-03;3.044e-03;1.053e+00;1.000e+01;6.499e-01;-1.843e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.026e+01;1.052e+00;7.488e-01;7.118e-01;3.206e-03;3.045e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.027e+01;1.052e+00;7.488e-01;7.118e-01;3.207e-03;3.046e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.028e+01;1.052e+00;7.488e-01;7.118e-01;3.208e-03;3.047e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.029e+01;1.052e+00;7.488e-01;7.118e-01;3.209e-03;3.048e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.030e+01;1.052e+00;7.488e-01;7.118e-01;3.210e-03;3.049e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.031e+01;1.052e+00;7.488e-01;7.118e-01;3.211e-03;3.050e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.032e+01;1.052e+00;7.488e-01;7.118e-01;3.212e-03;3.051e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.033e+01;1.052e+00;7.488e-01;7.118e-01;3.213e-03;3.052e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.034e+01;1.052e+00;7.488e-01;7.118e-01;3.214e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.035e+01;1.052e+00;7.488e-01;7.118e-01;3.215e-03;3.054e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.036e+01;1.052e+00;7.488e-01;7.118e-01;3.217e-03;3.055e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.037e+01;1.052e+00;7.488e-01;7.118e-01;3.218e-03;3.056e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.038e+01;1.052e+00;7.488e-01;7.118e-01;3.219e-03;3.057e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.039e+01;1.052e+00;7.488e-01;7.118e-01;3.220e-03;3.059e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.040e+01;1.052e+00;7.488e-01;7.118e-01;3.220e-03;3.060e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.041e+01;1.052e+00;7.488e-01;7.118e-01;3.221e-03;3.062e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.042e+01;1.052e+00;7.488e-01;7.117e-01;3.222e-03;3.063e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.043e+01;1.052e+00;7.488e-01;7.117e-01;3.222e-03;3.063e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.044e+01;1.052e+00;7.488e-01;7.117e-01;3.223e-03;3.064e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.045e+01;1.052e+00;7.488e-01;7.117e-01;3.224e-03;3.065e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.046e+01;1.052e+00;7.488e-01;7.117e-01;3.225e-03;3.066e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.047e+01;1.052e+00;7.488e-01;7.117e-01;3.227e-03;3.067e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.048e+01;1.052e+00;7.488e-01;7.117e-01;3.228e-03;3.068e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.049e+01;1.052e+00;7.488e-01;7.117e-01;3.229e-03;3.069e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.050e+01;1.052e+00;7.488e-01;7.117e-01;3.230e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.051e+01;1.052e+00;7.488e-01;7.117e-01;3.230e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.052e+01;1.052e+00;7.488e-01;7.117e-01;3.231e-03;3.071e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.053e+01;1.052e+00;7.488e-01;7.117e-01;3.232e-03;3.072e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.054e+01;1.052e+00;7.488e-01;7.117e-01;3.233e-03;3.073e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.055e+01;1.052e+00;7.488e-01;7.117e-01;3.234e-03;3.074e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.056e+01;1.052e+00;7.488e-01;7.117e-01;3.235e-03;3.075e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.057e+01;1.052e+00;7.488e-01;7.117e-01;3.236e-03;3.076e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.058e+01;1.052e+00;7.488e-01;7.117e-01;3.236e-03;3.076e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.059e+01;1.052e+00;7.488e-01;7.117e-01;3.238e-03;3.077e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.060e+01;1.052e+00;7.488e-01;7.117e-01;3.239e-03;3.078e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.061e+01;1.052e+00;7.488e-01;7.117e-01;3.241e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.062e+01;1.052e+00;7.488e-01;7.117e-01;3.242e-03;3.080e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.063e+01;1.052e+00;7.488e-01;7.117e-01;3.242e-03;3.080e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.064e+01;1.052e+00;7.488e-01;7.117e-01;3.243e-03;3.081e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.065e+01;1.052e+00;7.488e-01;7.117e-01;3.244e-03;3.082e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.066e+01;1.052e+00;7.488e-01;7.117e-01;3.245e-03;3.083e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.067e+01;1.052e+00;7.488e-01;7.117e-01;3.246e-03;3.084e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.068e+01;1.052e+00;7.488e-01;7.117e-01;3.246e-03;3.084e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.069e+01;1.052e+00;7.488e-01;7.117e-01;3.247e-03;3.085e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.070e+01;1.052e+00;7.488e-01;7.117e-01;3.248e-03;3.086e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.071e+01;1.052e+00;7.488e-01;7.117e-01;3.249e-03;3.087e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.072e+01;1.052e+00;7.488e-01;7.117e-01;3.250e-03;3.088e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.073e+01;1.052e+00;7.488e-01;7.117e-01;3.250e-03;3.088e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.074e+01;1.052e+00;7.488e-01;7.117e-01;3.250e-03;3.089e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.075e+01;1.052e+00;7.488e-01;7.117e-01;3.251e-03;3.090e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.076e+01;1.052e+00;7.488e-01;7.117e-01;3.253e-03;3.092e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.077e+01;1.052e+00;7.488e-01;7.117e-01;3.253e-03;3.092e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.078e+01;1.052e+00;7.488e-01;7.117e-01;3.254e-03;3.092e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.079e+01;1.052e+00;7.488e-01;7.117e-01;3.255e-03;3.094e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.080e+01;1.052e+00;7.488e-01;7.117e-01;3.256e-03;3.095e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.081e+01;1.052e+00;7.488e-01;7.117e-01;3.256e-03;3.095e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.082e+01;1.052e+00;7.488e-01;7.117e-01;3.257e-03;3.096e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.083e+01;1.052e+00;7.488e-01;7.117e-01;3.258e-03;3.097e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.084e+01;1.052e+00;7.488e-01;7.117e-01;3.258e-03;3.097e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.085e+01;1.052e+00;7.488e-01;7.117e-01;3.258e-03;3.098e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.086e+01;1.052e+00;7.488e-01;7.117e-01;3.259e-03;3.099e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.087e+01;1.052e+00;7.488e-01;7.117e-01;3.260e-03;3.099e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.088e+01;1.052e+00;7.488e-01;7.117e-01;3.260e-03;3.099e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.089e+01;1.052e+00;7.488e-01;7.117e-01;3.261e-03;3.100e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.090e+01;1.052e+00;7.488e-01;7.117e-01;3.262e-03;3.101e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.091e+01;1.052e+00;7.488e-01;7.117e-01;3.262e-03;3.101e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.092e+01;1.052e+00;7.488e-01;7.117e-01;3.264e-03;3.102e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.093e+01;1.052e+00;7.488e-01;7.117e-01;3.265e-03;3.103e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.094e+01;1.052e+00;7.488e-01;7.117e-01;3.265e-03;3.103e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.095e+01;1.052e+00;7.488e-01;7.117e-01;3.266e-03;3.104e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.096e+01;1.052e+00;7.488e-01;7.117e-01;3.268e-03;3.105e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.097e+01;1.052e+00;7.488e-01;7.117e-01;3.268e-03;3.106e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.098e+01;1.052e+00;7.488e-01;7.117e-01;3.269e-03;3.107e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.099e+01;1.052e+00;7.488e-01;7.117e-01;3.270e-03;3.108e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.100e+01;1.052e+00;7.488e-01;7.117e-01;3.270e-03;3.108e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.101e+01;1.052e+00;7.488e-01;7.117e-01;3.271e-03;3.109e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.102e+01;1.052e+00;7.488e-01;7.117e-01;3.271e-03;3.109e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.103e+01;1.052e+00;7.488e-01;7.117e-01;3.272e-03;3.110e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.104e+01;1.052e+00;7.488e-01;7.117e-01;3.273e-03;3.111e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.105e+01;1.052e+00;7.488e-01;7.117e-01;3.273e-03;3.111e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.106e+01;1.052e+00;7.488e-01;7.117e-01;3.274e-03;3.112e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.107e+01;1.052e+00;7.488e-01;7.117e-01;3.275e-03;3.113e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.108e+01;1.052e+00;7.488e-01;7.117e-01;3.275e-03;3.113e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.109e+01;1.052e+00;7.488e-01;7.117e-01;3.277e-03;3.114e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.110e+01;1.052e+00;7.488e-01;7.117e-01;3.277e-03;3.114e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.111e+01;1.052e+00;7.488e-01;7.117e-01;3.278e-03;3.115e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.112e+01;1.052e+00;7.488e-01;7.117e-01;3.279e-03;3.116e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.113e+01;1.052e+00;7.488e-01;7.117e-01;3.279e-03;3.116e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.114e+01;1.052e+00;7.488e-01;7.117e-01;3.280e-03;3.117e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.115e+01;1.052e+00;7.488e-01;7.117e-01;3.280e-03;3.117e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.116e+01;1.052e+00;7.488e-01;7.117e-01;3.281e-03;3.118e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.117e+01;1.052e+00;7.488e-01;7.117e-01;3.281e-03;3.118e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.118e+01;1.052e+00;7.488e-01;7.117e-01;3.282e-03;3.119e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.119e+01;1.052e+00;7.488e-01;7.117e-01;3.283e-03;3.121e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.120e+01;1.052e+00;7.488e-01;7.117e-01;3.283e-03;3.121e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.121e+01;1.052e+00;7.488e-01;7.117e-01;3.284e-03;3.122e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.122e+01;1.052e+00;7.488e-01;7.117e-01;3.284e-03;3.122e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.123e+01;1.052e+00;7.488e-01;7.117e-01;3.285e-03;3.123e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.124e+01;1.052e+00;7.488e-01;7.117e-01;3.285e-03;3.123e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.125e+01;1.052e+00;7.488e-01;7.117e-01;3.286e-03;3.125e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.126e+01;1.052e+00;7.488e-01;7.117e-01;3.285e-03;3.124e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.127e+01;1.052e+00;7.488e-01;7.117e-01;3.286e-03;3.125e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.128e+01;1.052e+00;7.488e-01;7.117e-01;3.287e-03;3.127e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.129e+01;1.052e+00;7.488e-01;7.117e-01;3.287e-03;3.127e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.130e+01;1.052e+00;7.488e-01;7.117e-01;3.289e-03;3.128e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.131e+01;1.052e+00;7.488e-01;7.117e-01;3.288e-03;3.128e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.132e+01;1.052e+00;7.488e-01;7.117e-01;3.290e-03;3.129e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.133e+01;1.052e+00;7.488e-01;7.117e-01;3.290e-03;3.129e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.134e+01;1.052e+00;7.488e-01;7.117e-01;3.291e-03;3.130e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.135e+01;1.052e+00;7.488e-01;7.117e-01;3.291e-03;3.130e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.136e+01;1.052e+00;7.488e-01;7.117e-01;3.292e-03;3.131e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.137e+01;1.052e+00;7.488e-01;7.117e-01;3.292e-03;3.131e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.138e+01;1.052e+00;7.488e-01;7.117e-01;3.293e-03;3.132e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.139e+01;1.052e+00;7.488e-01;7.117e-01;3.293e-03;3.132e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.140e+01;1.052e+00;7.488e-01;7.117e-01;3.294e-03;3.133e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.141e+01;1.052e+00;7.488e-01;7.117e-01;3.294e-03;3.134e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.142e+01;1.052e+00;7.488e-01;7.117e-01;3.296e-03;3.135e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.143e+01;1.052e+00;7.488e-01;7.117e-01;3.296e-03;3.135e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.144e+01;1.052e+00;7.488e-01;7.117e-01;3.297e-03;3.136e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.145e+01;1.052e+00;7.488e-01;7.117e-01;3.297e-03;3.136e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.146e+01;1.052e+00;7.488e-01;7.117e-01;3.297e-03;3.136e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.147e+01;1.052e+00;7.488e-01;7.117e-01;3.298e-03;3.137e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.148e+01;1.052e+00;7.488e-01;7.117e-01;3.298e-03;3.137e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.149e+01;1.052e+00;7.488e-01;7.117e-01;3.299e-03;3.137e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.150e+01;1.052e+00;7.488e-01;7.117e-01;3.300e-03;3.137e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.151e+01;1.052e+00;7.488e-01;7.117e-01;3.301e-03;3.138e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.152e+01;1.052e+00;7.488e-01;7.117e-01;3.301e-03;3.138e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.153e+01;1.052e+00;7.488e-01;7.117e-01;3.303e-03;3.139e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.154e+01;1.052e+00;7.488e-01;7.117e-01;3.302e-03;3.139e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.155e+01;1.052e+00;7.488e-01;7.117e-01;3.302e-03;3.139e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.156e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.140e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.157e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.140e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.158e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.141e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.159e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.141e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.160e+01;1.052e+00;7.488e-01;7.117e-01;3.305e-03;3.142e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.161e+01;1.052e+00;7.488e-01;7.117e-01;3.305e-03;3.142e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.162e+01;1.052e+00;7.488e-01;7.117e-01;3.305e-03;3.142e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.163e+01;1.052e+00;7.488e-01;7.117e-01;3.306e-03;3.143e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.164e+01;1.052e+00;7.488e-01;7.117e-01;3.306e-03;3.143e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.165e+01;1.052e+00;7.488e-01;7.117e-01;3.307e-03;3.143e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.166e+01;1.052e+00;7.488e-01;7.117e-01;3.307e-03;3.143e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.167e+01;1.052e+00;7.488e-01;7.117e-01;3.307e-03;3.143e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.168e+01;1.052e+00;7.488e-01;7.117e-01;3.308e-03;3.144e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.169e+01;1.052e+00;7.488e-01;7.117e-01;3.308e-03;3.144e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.170e+01;1.052e+00;7.488e-01;7.117e-01;3.309e-03;3.145e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.171e+01;1.052e+00;7.488e-01;7.117e-01;3.309e-03;3.145e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.172e+01;1.052e+00;7.488e-01;7.117e-01;3.309e-03;3.145e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.173e+01;1.052e+00;7.488e-01;7.117e-01;3.310e-03;3.146e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.174e+01;1.052e+00;7.488e-01;7.117e-01;3.310e-03;3.146e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.175e+01;1.052e+00;7.488e-01;7.117e-01;3.310e-03;3.146e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.176e+01;1.052e+00;7.488e-01;7.117e-01;3.311e-03;3.147e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.177e+01;1.052e+00;7.488e-01;7.117e-01;3.311e-03;3.147e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.178e+01;1.052e+00;7.488e-01;7.117e-01;3.311e-03;3.147e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.179e+01;1.052e+00;7.488e-01;7.117e-01;3.312e-03;3.148e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.180e+01;1.052e+00;7.488e-01;7.117e-01;3.312e-03;3.149e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.181e+01;1.052e+00;7.488e-01;7.117e-01;3.314e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.182e+01;1.052e+00;7.488e-01;7.117e-01;3.313e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.183e+01;1.052e+00;7.488e-01;7.117e-01;3.313e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.184e+01;1.052e+00;7.488e-01;7.117e-01;3.314e-03;3.151e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.185e+01;1.052e+00;7.488e-01;7.117e-01;3.314e-03;3.151e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.186e+01;1.052e+00;7.488e-01;7.117e-01;3.314e-03;3.151e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.187e+01;1.052e+00;7.488e-01;7.117e-01;3.316e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.188e+01;1.052e+00;7.488e-01;7.117e-01;3.316e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.189e+01;1.052e+00;7.488e-01;7.117e-01;3.316e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.190e+01;1.052e+00;7.488e-01;7.117e-01;3.316e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.191e+01;1.052e+00;7.488e-01;7.117e-01;3.317e-03;3.153e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.192e+01;1.052e+00;7.488e-01;7.117e-01;3.317e-03;3.153e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.193e+01;1.052e+00;7.488e-01;7.117e-01;3.317e-03;3.153e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.194e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.195e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
