time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
1.196e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.153e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.197e+01;1.052e+00;7.488e-01;7.117e-01;3.319e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.198e+01;1.052e+00;7.488e-01;7.117e-01;3.319e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.199e+01;1.052e+00;7.488e-01;7.117e-01;3.319e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.200e+01;1.052e+00;7.488e-01;7.117e-01;3.319e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.201e+01;1.052e+00;7.488e-01;7.117e-01;3.320e-03;3.155e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.202e+01;1.052e+00;7.488e-01;7.117e-01;3.320e-03;3.155e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.203e+01;1.052e+00;7.488e-01;7.117e-01;3.320e-03;3.155e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.204e+01;1.052e+00;7.488e-01;7.117e-01;3.321e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.205e+01;1.052e+00;7.488e-01;7.117e-01;3.321e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.206e+01;1.052e+00;7.488e-01;7.117e-01;3.321e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.207e+01;1.052e+00;7.488e-01;7.117e-01;3.321e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.208e+01;1.052e+00;7.488e-01;7.117e-01;3.322e-03;3.158e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.209e+01;1.052e+00;7.488e-01;7.117e-01;3.322e-03;3.158e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.210e+01;1.052e+00;7.488e-01;7.117e-01;3.322e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.211e+01;1.052e+00;7.488e-01;7.117e-01;3.322e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.212e+01;1.052e+00;7.488e-01;7.117e-01;3.323e-03;3.159e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.213e+01;1.052e+00;7.488e-01;7.117e-01;3.323e-03;3.159e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.214e+01;1.052e+00;7.488e-01;7.117e-01;3.323e-03;3.159e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.215e+01;1.052e+00;7.488e-01;7.117e-01;3.323e-03;3.159e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.216e+01;1.052e+00;7.488e-01;7.117e-01;3.324e-03;3.160e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.217e+01;1.052e+00;7.488e-01;7.117e-01;3.325e-03;3.160e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.218e+01;1.052e+00;7.488e-01;7.117e-01;3.325e-03;3.160e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.219e+01;1.052e+00;7.488e-01;7.117e-01;3.325e-03;3.159e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.220e+01;1.052e+00;7.488e-01;7.117e-01;3.326e-03;3.160e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.221e+01;1.052e+00;7.488e-01;7.117e-01;3.326e-03;3.160e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.222e+01;1.052e+00;7.488e-01;7.117e-01;3.326e-03;3.160e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.223e+01;1.052e+00;7.488e-01;7.117e-01;3.326e-03;3.160e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.224e+01;1.052e+00;7.488e-01;7.117e-01;3.326e-03;3.160e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.225e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.161e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.226e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.161e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.227e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.161e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.228e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.161e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.229e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.230e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.231e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.232e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.233e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.234e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.163e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.235e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.236e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.237e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.238e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.239e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.240e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.241e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.242e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.243e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.244e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.245e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.246e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.247e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.248e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.249e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.250e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.251e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.252e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.253e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.254e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.255e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.256e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.257e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.258e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.259e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.168e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.260e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.168e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.261e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.168e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.262e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.263e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.264e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.265e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.266e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.267e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.268e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.269e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.270e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.271e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.272e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.273e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.274e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.275e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.276e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.277e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.278e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.279e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.280e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.281e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.282e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.283e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.284e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.285e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.286e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.287e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.288e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.289e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.290e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.291e+01;1.052e+00;7.488e-01;7.117e-01;3.337e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.292e+01;1.052e+00;7.488e-01;7.117e-01;3.337e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.293e+01;1.052e+00;7.488e-01;7.117e-01;3.337e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.294e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.295e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.296e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.297e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.298e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.299e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.300e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.301e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.302e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.303e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.304e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.305e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.306e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.307e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.308e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.309e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.310e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.311e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.312e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.313e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.314e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.315e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.316e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.317e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.318e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.319e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.320e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.321e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.322e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.323e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.324e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.325e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.326e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.327e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.328e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.329e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.330e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.331e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.332e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.333e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.334e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.335e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.336e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.337e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.171e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.338e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.339e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.340e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.341e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.342e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.343e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.344e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.345e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.346e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.347e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.348e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.349e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.350e+01;1.052e+00;7.488e-01;7.117e-01;3.336e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.351e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.352e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.353e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.354e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.355e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.356e+01;1.052e+00;7.488e-01;7.117e-01;3.335e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.357e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.358e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.359e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.360e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.361e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.362e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.363e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.364e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.365e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.366e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.367e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.368e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.369e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.370e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.371e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.372e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.170e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.373e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.374e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.375e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.376e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.377e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.378e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.379e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.380e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.381e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.382e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.383e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.384e+01;1.052e+00;7.488e-01;7.117e-01;3.334e-03;3.169e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.385e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.168e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.386e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.387e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.388e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.389e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.390e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.391e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.392e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.393e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.394e+01;1.052e+00;7.488e-01;7.117e-01;3.333e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.395e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.396e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.397e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.398e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.399e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.400e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.401e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.402e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.403e+01;1.052e+00;7.488e-01;7.117e-01;3.332e-03;3.167e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.404e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.405e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.406e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.407e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.408e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.409e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.410e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.411e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.412e+01;1.052e+00;7.488e-01;7.117e-01;3.331e-03;3.166e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.413e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.414e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.415e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.416e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.417e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.418e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.419e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.420e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.165e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.421e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.422e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.423e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.424e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.425e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.426e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.427e+01;1.052e+00;7.488e-01;7.117e-01;3.330e-03;3.164e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.428e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.163e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.429e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.163e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.430e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.163e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.431e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.163e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.432e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.163e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.433e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.163e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.434e+01;1.052e+00;7.488e-01;7.117e-01;3.329e-03;3.163e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.435e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.436e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.437e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.438e+01;1.052e+00;7.488e-01;7.117e-01;3.328e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.439e+01;1.052e+00;7.488e-01;7.117e-01;3.328e-03;3.163e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.440e+01;1.052e+00;7.488e-01;7.117e-01;3.328e-03;3.163e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.441e+01;1.052e+00;7.488e-01;7.117e-01;3.328e-03;3.163e-03;1.053e+00;1.000e+01;6.499e-01;-1.854e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.442e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.443e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.444e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.445e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.446e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.447e+01;1.052e+00;7.488e-01;7.117e-01;3.327e-03;3.162e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.448e+01;1.052e+00;7.488e-01;7.117e-01;3.326e-03;3.161e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.449e+01;1.052e+00;7.488e-01;7.117e-01;3.326e-03;3.161e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.450e+01;1.052e+00;7.488e-01;7.117e-01;3.326e-03;3.161e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.451e+01;1.052e+00;7.488e-01;7.117e-01;3.325e-03;3.161e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.452e+01;1.052e+00;7.488e-01;7.117e-01;3.325e-03;3.161e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.453e+01;1.052e+00;7.488e-01;7.117e-01;3.325e-03;3.161e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.454e+01;1.052e+00;7.488e-01;7.117e-01;3.325e-03;3.161e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.455e+01;1.052e+00;7.488e-01;7.117e-01;3.324e-03;3.160e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.456e+01;1.052e+00;7.488e-01;7.117e-01;3.324e-03;3.160e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.457e+01;1.052e+00;7.488e-01;7.117e-01;3.324e-03;3.160e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.458e+01;1.052e+00;7.488e-01;7.117e-01;3.324e-03;3.159e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.459e+01;1.052e+00;7.488e-01;7.117e-01;3.324e-03;3.159e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.460e+01;1.052e+00;7.488e-01;7.117e-01;3.323e-03;3.159e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.461e+01;1.052e+00;7.488e-01;7.117e-01;3.322e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.462e+01;1.052e+00;7.488e-01;7.117e-01;3.322e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.463e+01;1.052e+00;7.488e-01;7.117e-01;3.322e-03;3.158e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.464e+01;1.052e+00;7.488e-01;7.117e-01;3.322e-03;3.158e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.465e+01;1.052e+00;7.488e-01;7.117e-01;3.322e-03;3.158e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.466e+01;1.052e+00;7.488e-01;7.117e-01;3.322e-03;3.158e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.467e+01;1.052e+00;7.488e-01;7.117e-01;3.321e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.468e+01;1.052e+00;7.488e-01;7.117e-01;3.321e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.469e+01;1.052e+00;7.488e-01;7.117e-01;3.321e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.470e+01;1.052e+00;7.488e-01;7.117e-01;3.321e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.471e+01;1.052e+00;7.488e-01;7.117e-01;3.321e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.472e+01;1.052e+00;7.488e-01;7.117e-01;3.321e-03;3.157e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.473e+01;1.052e+00;7.488e-01;7.117e-01;3.320e-03;3.155e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.474e+01;1.052e+00;7.488e-01;7.117e-01;3.320e-03;3.155e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.475e+01;1.052e+00;7.488e-01;7.117e-01;3.320e-03;3.155e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.476e+01;1.052e+00;7.488e-01;7.117e-01;3.320e-03;3.155e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.477e+01;1.052e+00;7.488e-01;7.117e-01;3.320e-03;3.155e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.478e+01;1.052e+00;7.488e-01;7.117e-01;3.319e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.479e+01;1.052e+00;7.488e-01;7.117e-01;3.319e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.480e+01;1.052e+00;7.488e-01;7.117e-01;3.319e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.481e+01;1.052e+00;7.488e-01;7.117e-01;3.319e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.482e+01;1.052e+00;7.488e-01;7.117e-01;3.319e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.483e+01;1.052e+00;7.488e-01;7.117e-01;3.319e-03;3.154e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.484e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.153e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.485e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.153e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.486e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.153e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.487e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.488e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.489e+01;1.052e+00;7.488e-01;7.117e-01;3.317e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.490e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.491e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.492e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.493e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.494e+01;1.052e+00;7.488e-01;7.117e-01;3.318e-03;3.152e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.495e+01;1.052e+00;7.488e-01;7.117e-01;3.317e-03;3.151e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.496e+01;1.052e+00;7.488e-01;7.117e-01;3.317e-03;3.151e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.497e+01;1.052e+00;7.488e-01;7.117e-01;3.317e-03;3.151e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.498e+01;1.052e+00;7.488e-01;7.117e-01;3.317e-03;3.151e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.499e+01;1.052e+00;7.488e-01;7.117e-01;3.317e-03;3.151e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.500e+01;1.052e+00;7.488e-01;7.117e-01;3.315e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.501e+01;1.052e+00;7.488e-01;7.117e-01;3.315e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.502e+01;1.052e+00;7.488e-01;7.117e-01;3.315e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.503e+01;1.052e+00;7.488e-01;7.117e-01;3.315e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.504e+01;1.052e+00;7.488e-01;7.117e-01;3.315e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.853e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.505e+01;1.052e+00;7.488e-01;7.117e-01;3.314e-03;3.149e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.506e+01;1.052e+00;7.488e-01;7.117e-01;3.314e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.507e+01;1.052e+00;7.488e-01;7.117e-01;3.314e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.508e+01;1.052e+00;7.488e-01;7.117e-01;3.314e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.509e+01;1.052e+00;7.488e-01;7.117e-01;3.315e-03;3.150e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.510e+01;1.052e+00;7.488e-01;7.117e-01;3.313e-03;3.149e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.511e+01;1.052e+00;7.488e-01;7.117e-01;3.313e-03;3.148e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.512e+01;1.052e+00;7.488e-01;7.117e-01;3.312e-03;3.148e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.513e+01;1.052e+00;7.488e-01;7.117e-01;3.312e-03;3.148e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.514e+01;1.052e+00;7.488e-01;7.117e-01;3.312e-03;3.148e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.515e+01;1.052e+00;7.488e-01;7.117e-01;3.311e-03;3.147e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.516e+01;1.052e+00;7.488e-01;7.117e-01;3.311e-03;3.147e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.517e+01;1.052e+00;7.488e-01;7.117e-01;3.311e-03;3.147e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.518e+01;1.052e+00;7.488e-01;7.117e-01;3.310e-03;3.147e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.519e+01;1.052e+00;7.488e-01;7.117e-01;3.310e-03;3.147e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.520e+01;1.052e+00;7.488e-01;7.117e-01;3.309e-03;3.146e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.521e+01;1.052e+00;7.488e-01;7.117e-01;3.309e-03;3.146e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.522e+01;1.052e+00;7.488e-01;7.117e-01;3.309e-03;3.146e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.523e+01;1.052e+00;7.488e-01;7.117e-01;3.308e-03;3.146e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.524e+01;1.052e+00;7.488e-01;7.117e-01;3.308e-03;3.145e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.525e+01;1.052e+00;7.488e-01;7.117e-01;3.307e-03;3.144e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.526e+01;1.052e+00;7.488e-01;7.117e-01;3.307e-03;3.144e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.527e+01;1.052e+00;7.488e-01;7.117e-01;3.307e-03;3.144e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.528e+01;1.052e+00;7.488e-01;7.117e-01;3.307e-03;3.144e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.529e+01;1.052e+00;7.488e-01;7.117e-01;3.307e-03;3.144e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.530e+01;1.052e+00;7.488e-01;7.117e-01;3.306e-03;3.143e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.531e+01;1.052e+00;7.488e-01;7.117e-01;3.306e-03;3.143e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.532e+01;1.052e+00;7.488e-01;7.117e-01;3.306e-03;3.143e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.533e+01;1.052e+00;7.488e-01;7.117e-01;3.306e-03;3.143e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.534e+01;1.052e+00;7.488e-01;7.117e-01;3.306e-03;3.143e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.535e+01;1.052e+00;7.488e-01;7.117e-01;3.305e-03;3.142e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
