time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
1.536e+01;1.052e+00;7.488e-01;7.117e-01;3.305e-03;3.142e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.537e+01;1.052e+00;7.488e-01;7.117e-01;3.305e-03;3.142e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.538e+01;1.052e+00;7.488e-01;7.117e-01;3.305e-03;3.142e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.539e+01;1.052e+00;7.488e-01;7.117e-01;3.305e-03;3.142e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.540e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.141e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.541e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.141e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.542e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.141e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.543e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.141e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.544e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.141e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.545e+01;1.052e+00;7.488e-01;7.117e-01;3.303e-03;3.140e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.546e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.140e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.547e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.140e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.548e+01;1.052e+00;7.488e-01;7.117e-01;3.304e-03;3.140e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.549e+01;1.052e+00;7.488e-01;7.117e-01;3.303e-03;3.140e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.550e+01;1.052e+00;7.488e-01;7.117e-01;3.303e-03;3.140e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.551e+01;1.052e+00;7.488e-01;7.117e-01;3.303e-03;3.140e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.552e+01;1.052e+00;7.488e-01;7.117e-01;3.303e-03;3.140e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.553e+01;1.052e+00;7.488e-01;7.117e-01;3.303e-03;3.140e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.554e+01;1.052e+00;7.488e-01;7.117e-01;3.302e-03;3.139e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.555e+01;1.052e+00;7.488e-01;7.117e-01;3.302e-03;3.139e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.556e+01;1.052e+00;7.488e-01;7.117e-01;3.302e-03;3.139e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.557e+01;1.052e+00;7.488e-01;7.117e-01;3.302e-03;3.139e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.558e+01;1.052e+00;7.488e-01;7.117e-01;3.303e-03;3.139e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.559e+01;1.052e+00;7.488e-01;7.117e-01;3.301e-03;3.138e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.560e+01;1.052e+00;7.488e-01;7.117e-01;3.301e-03;3.138e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.561e+01;1.052e+00;7.488e-01;7.117e-01;3.301e-03;3.138e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.562e+01;1.052e+00;7.488e-01;7.117e-01;3.302e-03;3.138e-03;1.053e+00;1.000e+01;6.499e-01;-1.852e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.563e+01;1.052e+00;7.488e-01;7.117e-01;3.300e-03;3.137e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.564e+01;1.052e+00;7.488e-01;7.117e-01;3.300e-03;3.137e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.565e+01;1.052e+00;7.488e-01;7.117e-01;3.300e-03;3.137e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.566e+01;1.052e+00;7.488e-01;7.117e-01;3.300e-03;3.137e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.567e+01;1.052e+00;7.488e-01;7.117e-01;3.300e-03;3.137e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.568e+01;1.052e+00;7.488e-01;7.117e-01;3.299e-03;3.136e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.569e+01;1.052e+00;7.488e-01;7.117e-01;3.299e-03;3.136e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.570e+01;1.052e+00;7.488e-01;7.117e-01;3.299e-03;3.136e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.571e+01;1.052e+00;7.488e-01;7.117e-01;3.299e-03;3.136e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.572e+01;1.052e+00;7.488e-01;7.117e-01;3.299e-03;3.136e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.573e+01;1.052e+00;7.488e-01;7.117e-01;3.298e-03;3.135e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.574e+01;1.052e+00;7.488e-01;7.117e-01;3.298e-03;3.135e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.575e+01;1.052e+00;7.488e-01;7.117e-01;3.298e-03;3.135e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.576e+01;1.052e+00;7.488e-01;7.117e-01;3.298e-03;3.135e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.577e+01;1.052e+00;7.488e-01;7.117e-01;3.297e-03;3.134e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.578e+01;1.052e+00;7.488e-01;7.117e-01;3.297e-03;3.134e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.579e+01;1.052e+00;7.488e-01;7.117e-01;3.297e-03;3.134e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.580e+01;1.052e+00;7.488e-01;7.117e-01;3.297e-03;3.134e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.581e+01;1.052e+00;7.488e-01;7.117e-01;3.297e-03;3.134e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.582e+01;1.052e+00;7.488e-01;7.117e-01;3.296e-03;3.133e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.583e+01;1.052e+00;7.488e-01;7.117e-01;3.296e-03;3.133e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.584e+01;1.052e+00;7.488e-01;7.117e-01;3.295e-03;3.132e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.585e+01;1.052e+00;7.488e-01;7.117e-01;3.295e-03;3.132e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.586e+01;1.052e+00;7.488e-01;7.117e-01;3.294e-03;3.131e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.587e+01;1.052e+00;7.488e-01;7.117e-01;3.294e-03;3.131e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.588e+01;1.052e+00;7.488e-01;7.117e-01;3.294e-03;3.131e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.589e+01;1.052e+00;7.488e-01;7.117e-01;3.294e-03;3.131e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.590e+01;1.052e+00;7.488e-01;7.117e-01;3.294e-03;3.131e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.591e+01;1.052e+00;7.488e-01;7.117e-01;3.293e-03;3.130e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.592e+01;1.052e+00;7.488e-01;7.117e-01;3.293e-03;3.130e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.593e+01;1.052e+00;7.488e-01;7.117e-01;3.293e-03;3.130e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.594e+01;1.052e+00;7.488e-01;7.117e-01;3.293e-03;3.130e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.595e+01;1.052e+00;7.488e-01;7.117e-01;3.292e-03;3.129e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.596e+01;1.052e+00;7.488e-01;7.117e-01;3.292e-03;3.129e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.597e+01;1.052e+00;7.488e-01;7.117e-01;3.291e-03;3.129e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.598e+01;1.052e+00;7.488e-01;7.117e-01;3.291e-03;3.129e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.599e+01;1.052e+00;7.488e-01;7.117e-01;3.291e-03;3.129e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.600e+01;1.052e+00;7.488e-01;7.117e-01;3.291e-03;3.128e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.601e+01;1.052e+00;7.488e-01;7.117e-01;3.291e-03;3.128e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.602e+01;1.052e+00;7.488e-01;7.117e-01;3.291e-03;3.128e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.603e+01;1.052e+00;7.488e-01;7.117e-01;3.291e-03;3.128e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.604e+01;1.052e+00;7.488e-01;7.117e-01;3.290e-03;3.127e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.605e+01;1.052e+00;7.488e-01;7.117e-01;3.290e-03;3.127e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.606e+01;1.052e+00;7.488e-01;7.117e-01;3.290e-03;3.127e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.607e+01;1.052e+00;7.488e-01;7.117e-01;3.290e-03;3.128e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.608e+01;1.052e+00;7.488e-01;7.117e-01;3.290e-03;3.128e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.609e+01;1.052e+00;7.488e-01;7.117e-01;3.288e-03;3.127e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.610e+01;1.052e+00;7.488e-01;7.117e-01;3.288e-03;3.127e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.611e+01;1.052e+00;7.488e-01;7.117e-01;3.288e-03;3.127e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.612e+01;1.052e+00;7.488e-01;7.117e-01;3.290e-03;3.127e-03;1.053e+00;1.000e+01;6.499e-01;-1.851e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.613e+01;1.052e+00;7.488e-01;7.117e-01;3.288e-03;3.126e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.614e+01;1.052e+00;7.488e-01;7.117e-01;3.288e-03;3.126e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.615e+01;1.052e+00;7.488e-01;7.117e-01;3.288e-03;3.126e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.616e+01;1.052e+00;7.488e-01;7.117e-01;3.288e-03;3.126e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.617e+01;1.052e+00;7.488e-01;7.117e-01;3.288e-03;3.126e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.618e+01;1.052e+00;7.488e-01;7.117e-01;3.287e-03;3.124e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.619e+01;1.052e+00;7.488e-01;7.117e-01;3.287e-03;3.124e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.620e+01;1.052e+00;7.488e-01;7.117e-01;3.287e-03;3.124e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.621e+01;1.052e+00;7.488e-01;7.117e-01;3.287e-03;3.124e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.622e+01;1.052e+00;7.488e-01;7.117e-01;3.286e-03;3.123e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.623e+01;1.052e+00;7.488e-01;7.117e-01;3.286e-03;3.123e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.624e+01;1.052e+00;7.488e-01;7.117e-01;3.286e-03;3.124e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.625e+01;1.052e+00;7.488e-01;7.117e-01;3.286e-03;3.124e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.626e+01;1.052e+00;7.488e-01;7.117e-01;3.286e-03;3.124e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.627e+01;1.052e+00;7.488e-01;7.117e-01;3.285e-03;3.122e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.628e+01;1.052e+00;7.488e-01;7.117e-01;3.285e-03;3.122e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.629e+01;1.052e+00;7.488e-01;7.117e-01;3.285e-03;3.122e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.630e+01;1.052e+00;7.488e-01;7.117e-01;3.286e-03;3.122e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.631e+01;1.052e+00;7.488e-01;7.117e-01;3.285e-03;3.121e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.632e+01;1.052e+00;7.488e-01;7.117e-01;3.285e-03;3.121e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.633e+01;1.052e+00;7.488e-01;7.117e-01;3.285e-03;3.121e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.634e+01;1.052e+00;7.488e-01;7.117e-01;3.285e-03;3.121e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.635e+01;1.052e+00;7.488e-01;7.117e-01;3.285e-03;3.121e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.636e+01;1.052e+00;7.488e-01;7.117e-01;3.284e-03;3.120e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.637e+01;1.052e+00;7.488e-01;7.117e-01;3.284e-03;3.120e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.638e+01;1.052e+00;7.488e-01;7.117e-01;3.284e-03;3.120e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.639e+01;1.052e+00;7.488e-01;7.117e-01;3.284e-03;3.120e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.640e+01;1.052e+00;7.488e-01;7.117e-01;3.283e-03;3.119e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.641e+01;1.052e+00;7.488e-01;7.117e-01;3.283e-03;3.119e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.642e+01;1.052e+00;7.488e-01;7.117e-01;3.283e-03;3.119e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.643e+01;1.052e+00;7.488e-01;7.117e-01;3.283e-03;3.119e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.644e+01;1.052e+00;7.488e-01;7.117e-01;3.283e-03;3.119e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.645e+01;1.052e+00;7.488e-01;7.117e-01;3.282e-03;3.118e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.646e+01;1.052e+00;7.488e-01;7.117e-01;3.282e-03;3.118e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.647e+01;1.052e+00;7.488e-01;7.117e-01;3.282e-03;3.118e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.648e+01;1.052e+00;7.488e-01;7.117e-01;3.282e-03;3.118e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.649e+01;1.052e+00;7.488e-01;7.117e-01;3.281e-03;3.117e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.650e+01;1.052e+00;7.488e-01;7.117e-01;3.281e-03;3.117e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.651e+01;1.052e+00;7.488e-01;7.117e-01;3.281e-03;3.117e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.652e+01;1.052e+00;7.488e-01;7.117e-01;3.281e-03;3.117e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.653e+01;1.052e+00;7.488e-01;7.117e-01;3.280e-03;3.116e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.654e+01;1.052e+00;7.488e-01;7.117e-01;3.279e-03;3.116e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.655e+01;1.052e+00;7.488e-01;7.117e-01;3.279e-03;3.116e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.656e+01;1.052e+00;7.488e-01;7.117e-01;3.279e-03;3.116e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.657e+01;1.052e+00;7.488e-01;7.117e-01;3.279e-03;3.116e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.658e+01;1.052e+00;7.488e-01;7.117e-01;3.278e-03;3.115e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.659e+01;1.052e+00;7.488e-01;7.117e-01;3.278e-03;3.115e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.660e+01;1.052e+00;7.488e-01;7.117e-01;3.278e-03;3.115e-03;1.053e+00;1.000e+01;6.499e-01;-1.850e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.661e+01;1.052e+00;7.488e-01;7.117e-01;3.278e-03;3.115e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.662e+01;1.052e+00;7.488e-01;7.117e-01;3.277e-03;3.114e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.663e+01;1.052e+00;7.488e-01;7.117e-01;3.277e-03;3.114e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.664e+01;1.052e+00;7.488e-01;7.117e-01;3.277e-03;3.114e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.665e+01;1.052e+00;7.488e-01;7.117e-01;3.277e-03;3.114e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.666e+01;1.052e+00;7.488e-01;7.117e-01;3.277e-03;3.114e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.667e+01;1.052e+00;7.488e-01;7.117e-01;3.275e-03;3.113e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.668e+01;1.052e+00;7.488e-01;7.117e-01;3.275e-03;3.113e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.669e+01;1.052e+00;7.488e-01;7.117e-01;3.274e-03;3.113e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.670e+01;1.052e+00;7.488e-01;7.117e-01;3.274e-03;3.113e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.671e+01;1.052e+00;7.488e-01;7.117e-01;3.273e-03;3.112e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.672e+01;1.052e+00;7.488e-01;7.117e-01;3.273e-03;3.112e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.673e+01;1.052e+00;7.488e-01;7.117e-01;3.273e-03;3.112e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.674e+01;1.052e+00;7.488e-01;7.117e-01;3.273e-03;3.112e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.675e+01;1.052e+00;7.488e-01;7.117e-01;3.273e-03;3.112e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.676e+01;1.052e+00;7.488e-01;7.117e-01;3.272e-03;3.111e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.677e+01;1.052e+00;7.488e-01;7.117e-01;3.272e-03;3.111e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.678e+01;1.052e+00;7.488e-01;7.117e-01;3.272e-03;3.111e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.679e+01;1.052e+00;7.488e-01;7.117e-01;3.272e-03;3.111e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.680e+01;1.052e+00;7.488e-01;7.117e-01;3.271e-03;3.110e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.681e+01;1.052e+00;7.488e-01;7.117e-01;3.271e-03;3.110e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.682e+01;1.052e+00;7.488e-01;7.117e-01;3.271e-03;3.110e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.683e+01;1.052e+00;7.488e-01;7.117e-01;3.271e-03;3.110e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.684e+01;1.052e+00;7.488e-01;7.117e-01;3.271e-03;3.110e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.685e+01;1.052e+00;7.488e-01;7.117e-01;3.270e-03;3.109e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.686e+01;1.052e+00;7.488e-01;7.117e-01;3.270e-03;3.109e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.687e+01;1.052e+00;7.488e-01;7.117e-01;3.270e-03;3.109e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.688e+01;1.052e+00;7.488e-01;7.117e-01;3.270e-03;3.109e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.689e+01;1.052e+00;7.488e-01;7.117e-01;3.269e-03;3.108e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.690e+01;1.052e+00;7.488e-01;7.117e-01;3.269e-03;3.107e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.691e+01;1.052e+00;7.488e-01;7.117e-01;3.269e-03;3.107e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.692e+01;1.052e+00;7.488e-01;7.117e-01;3.269e-03;3.107e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.693e+01;1.052e+00;7.488e-01;7.117e-01;3.270e-03;3.107e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.694e+01;1.052e+00;7.488e-01;7.117e-01;3.269e-03;3.106e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.695e+01;1.052e+00;7.488e-01;7.117e-01;3.269e-03;3.106e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.696e+01;1.052e+00;7.488e-01;7.117e-01;3.269e-03;3.106e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.697e+01;1.052e+00;7.488e-01;7.117e-01;3.269e-03;3.106e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.698e+01;1.052e+00;7.488e-01;7.117e-01;3.268e-03;3.105e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.699e+01;1.052e+00;7.488e-01;7.117e-01;3.268e-03;3.106e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.700e+01;1.052e+00;7.488e-01;7.117e-01;3.268e-03;3.106e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.701e+01;1.052e+00;7.488e-01;7.117e-01;3.268e-03;3.106e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.702e+01;1.052e+00;7.488e-01;7.117e-01;3.268e-03;3.106e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.703e+01;1.052e+00;7.488e-01;7.117e-01;3.267e-03;3.105e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.704e+01;1.052e+00;7.488e-01;7.117e-01;3.267e-03;3.105e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.705e+01;1.052e+00;7.488e-01;7.117e-01;3.267e-03;3.105e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.706e+01;1.052e+00;7.488e-01;7.117e-01;3.267e-03;3.105e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.707e+01;1.052e+00;7.488e-01;7.117e-01;3.266e-03;3.104e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.708e+01;1.052e+00;7.488e-01;7.117e-01;3.266e-03;3.104e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.709e+01;1.052e+00;7.488e-01;7.117e-01;3.266e-03;3.104e-03;1.053e+00;1.000e+01;6.499e-01;-1.849e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.710e+01;1.052e+00;7.488e-01;7.117e-01;3.266e-03;3.104e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.711e+01;1.052e+00;7.488e-01;7.117e-01;3.266e-03;3.104e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.712e+01;1.052e+00;7.488e-01;7.117e-01;3.265e-03;3.103e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.713e+01;1.052e+00;7.488e-01;7.117e-01;3.265e-03;3.103e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.714e+01;1.052e+00;7.488e-01;7.117e-01;3.265e-03;3.103e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.715e+01;1.052e+00;7.488e-01;7.117e-01;3.265e-03;3.103e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.716e+01;1.052e+00;7.488e-01;7.117e-01;3.263e-03;3.102e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.717e+01;1.052e+00;7.488e-01;7.117e-01;3.263e-03;3.102e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.718e+01;1.052e+00;7.488e-01;7.117e-01;3.263e-03;3.102e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.719e+01;1.052e+00;7.488e-01;7.117e-01;3.263e-03;3.102e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.720e+01;1.052e+00;7.488e-01;7.117e-01;3.263e-03;3.102e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.721e+01;1.052e+00;7.488e-01;7.117e-01;3.262e-03;3.101e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.722e+01;1.052e+00;7.488e-01;7.117e-01;3.262e-03;3.101e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.723e+01;1.052e+00;7.488e-01;7.117e-01;3.262e-03;3.101e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.724e+01;1.052e+00;7.488e-01;7.117e-01;3.262e-03;3.101e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.725e+01;1.052e+00;7.488e-01;7.117e-01;3.262e-03;3.101e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.726e+01;1.052e+00;7.488e-01;7.117e-01;3.261e-03;3.100e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.727e+01;1.052e+00;7.488e-01;7.117e-01;3.261e-03;3.100e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.728e+01;1.052e+00;7.488e-01;7.117e-01;3.261e-03;3.100e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.729e+01;1.052e+00;7.488e-01;7.117e-01;3.260e-03;3.100e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.730e+01;1.052e+00;7.488e-01;7.117e-01;3.259e-03;3.099e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.731e+01;1.052e+00;7.488e-01;7.117e-01;3.259e-03;3.099e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.732e+01;1.052e+00;7.488e-01;7.117e-01;3.259e-03;3.099e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.733e+01;1.052e+00;7.488e-01;7.117e-01;3.259e-03;3.099e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.734e+01;1.052e+00;7.488e-01;7.117e-01;3.259e-03;3.099e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.735e+01;1.052e+00;7.488e-01;7.117e-01;3.258e-03;3.098e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.736e+01;1.052e+00;7.488e-01;7.117e-01;3.258e-03;3.098e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.737e+01;1.052e+00;7.488e-01;7.117e-01;3.258e-03;3.098e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.738e+01;1.052e+00;7.488e-01;7.117e-01;3.258e-03;3.098e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.739e+01;1.052e+00;7.488e-01;7.117e-01;3.258e-03;3.098e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.740e+01;1.052e+00;7.488e-01;7.117e-01;3.257e-03;3.097e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.741e+01;1.052e+00;7.488e-01;7.117e-01;3.257e-03;3.097e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.742e+01;1.052e+00;7.488e-01;7.117e-01;3.257e-03;3.097e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.743e+01;1.052e+00;7.488e-01;7.117e-01;3.257e-03;3.097e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.744e+01;1.052e+00;7.488e-01;7.117e-01;3.256e-03;3.096e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.745e+01;1.052e+00;7.488e-01;7.117e-01;3.256e-03;3.096e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.746e+01;1.052e+00;7.488e-01;7.117e-01;3.256e-03;3.095e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.747e+01;1.052e+00;7.488e-01;7.117e-01;3.257e-03;3.095e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.748e+01;1.052e+00;7.488e-01;7.117e-01;3.257e-03;3.095e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.749e+01;1.052e+00;7.488e-01;7.117e-01;3.256e-03;3.094e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.750e+01;1.052e+00;7.488e-01;7.117e-01;3.256e-03;3.094e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.751e+01;1.052e+00;7.488e-01;7.117e-01;3.256e-03;3.094e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.752e+01;1.052e+00;7.488e-01;7.117e-01;3.256e-03;3.094e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.753e+01;1.052e+00;7.488e-01;7.117e-01;3.256e-03;3.094e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.754e+01;1.052e+00;7.488e-01;7.117e-01;3.255e-03;3.093e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.755e+01;1.052e+00;7.488e-01;7.117e-01;3.255e-03;3.093e-03;1.053e+00;1.000e+01;6.499e-01;-1.848e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.756e+01;1.052e+00;7.488e-01;7.117e-01;3.255e-03;3.093e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.757e+01;1.052e+00;7.488e-01;7.117e-01;3.255e-03;3.093e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.758e+01;1.052e+00;7.488e-01;7.117e-01;3.254e-03;3.091e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.759e+01;1.052e+00;7.488e-01;7.117e-01;3.254e-03;3.091e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.760e+01;1.052e+00;7.488e-01;7.117e-01;3.254e-03;3.091e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.761e+01;1.052e+00;7.488e-01;7.117e-01;3.254e-03;3.091e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.762e+01;1.052e+00;7.488e-01;7.117e-01;3.254e-03;3.093e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.763e+01;1.052e+00;7.488e-01;7.117e-01;3.253e-03;3.092e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.764e+01;1.052e+00;7.488e-01;7.117e-01;3.253e-03;3.092e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.765e+01;1.052e+00;7.488e-01;7.117e-01;3.253e-03;3.092e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.766e+01;1.052e+00;7.488e-01;7.117e-01;3.253e-03;3.092e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.767e+01;1.052e+00;7.488e-01;7.117e-01;3.253e-03;3.092e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.768e+01;1.052e+00;7.488e-01;7.117e-01;3.252e-03;3.090e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.769e+01;1.052e+00;7.488e-01;7.117e-01;3.252e-03;3.090e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.770e+01;1.052e+00;7.488e-01;7.117e-01;3.252e-03;3.090e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.771e+01;1.052e+00;7.488e-01;7.117e-01;3.252e-03;3.090e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.772e+01;1.052e+00;7.488e-01;7.117e-01;3.252e-03;3.090e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.773e+01;1.052e+00;7.488e-01;7.117e-01;3.251e-03;3.089e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.774e+01;1.052e+00;7.488e-01;7.117e-01;3.251e-03;3.089e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.775e+01;1.052e+00;7.488e-01;7.117e-01;3.251e-03;3.090e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.776e+01;1.052e+00;7.488e-01;7.117e-01;3.251e-03;3.090e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.777e+01;1.052e+00;7.488e-01;7.117e-01;3.251e-03;3.090e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.778e+01;1.052e+00;7.488e-01;7.117e-01;3.249e-03;3.088e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.779e+01;1.052e+00;7.488e-01;7.117e-01;3.249e-03;3.089e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.780e+01;1.052e+00;7.488e-01;7.117e-01;3.249e-03;3.089e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.781e+01;1.052e+00;7.488e-01;7.117e-01;3.249e-03;3.089e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.782e+01;1.052e+00;7.488e-01;7.117e-01;3.249e-03;3.089e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.783e+01;1.052e+00;7.488e-01;7.117e-01;3.248e-03;3.088e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.784e+01;1.052e+00;7.488e-01;7.117e-01;3.248e-03;3.088e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.785e+01;1.052e+00;7.488e-01;7.117e-01;3.248e-03;3.088e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.786e+01;1.052e+00;7.488e-01;7.117e-01;3.248e-03;3.088e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.787e+01;1.052e+00;7.488e-01;7.117e-01;3.248e-03;3.088e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.788e+01;1.052e+00;7.488e-01;7.117e-01;3.247e-03;3.087e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.789e+01;1.052e+00;7.488e-01;7.117e-01;3.247e-03;3.087e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.790e+01;1.052e+00;7.488e-01;7.117e-01;3.247e-03;3.087e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.791e+01;1.052e+00;7.488e-01;7.117e-01;3.247e-03;3.087e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.792e+01;1.052e+00;7.488e-01;7.117e-01;3.246e-03;3.086e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.793e+01;1.052e+00;7.488e-01;7.117e-01;3.246e-03;3.086e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.794e+01;1.052e+00;7.488e-01;7.117e-01;3.246e-03;3.086e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.795e+01;1.052e+00;7.488e-01;7.117e-01;3.246e-03;3.086e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.796e+01;1.052e+00;7.488e-01;7.117e-01;3.246e-03;3.086e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.797e+01;1.052e+00;7.488e-01;7.117e-01;3.245e-03;3.085e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.798e+01;1.052e+00;7.488e-01;7.117e-01;3.245e-03;3.085e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.799e+01;1.052e+00;7.488e-01;7.117e-01;3.245e-03;3.085e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.800e+01;1.052e+00;7.488e-01;7.117e-01;3.245e-03;3.085e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.801e+01;1.052e+00;7.488e-01;7.117e-01;3.245e-03;3.085e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.802e+01;1.052e+00;7.488e-01;7.117e-01;3.244e-03;3.084e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.803e+01;1.052e+00;7.488e-01;7.117e-01;3.244e-03;3.084e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.804e+01;1.052e+00;7.488e-01;7.117e-01;3.244e-03;3.084e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.805e+01;1.052e+00;7.488e-01;7.117e-01;3.244e-03;3.084e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.806e+01;1.052e+00;7.488e-01;7.117e-01;3.244e-03;3.084e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.807e+01;1.052e+00;7.488e-01;7.117e-01;3.244e-03;3.084e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.808e+01;1.052e+00;7.488e-01;7.117e-01;3.243e-03;3.083e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.809e+01;1.052e+00;7.488e-01;7.117e-01;3.243e-03;3.083e-03;1.053e+00;1.000e+01;6.499e-01;-1.847e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.810e+01;1.052e+00;7.488e-01;7.117e-01;3.243e-03;3.083e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.811e+01;1.052e+00;7.488e-01;7.117e-01;3.243e-03;3.083e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.812e+01;1.052e+00;7.488e-01;7.117e-01;3.243e-03;3.083e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.813e+01;1.052e+00;7.488e-01;7.117e-01;3.242e-03;3.082e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.814e+01;1.052e+00;7.488e-01;7.117e-01;3.242e-03;3.082e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.815e+01;1.052e+00;7.488e-01;7.117e-01;3.242e-03;3.082e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.816e+01;1.052e+00;7.488e-01;7.117e-01;3.242e-03;3.082e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.817e+01;1.052e+00;7.488e-01;7.117e-01;3.242e-03;3.082e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.818e+01;1.052e+00;7.488e-01;7.117e-01;3.241e-03;3.081e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.819e+01;1.052e+00;7.488e-01;7.117e-01;3.241e-03;3.081e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.820e+01;1.052e+00;7.488e-01;7.117e-01;3.241e-03;3.081e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.821e+01;1.052e+00;7.488e-01;7.117e-01;3.241e-03;3.081e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.822e+01;1.052e+00;7.488e-01;7.117e-01;3.241e-03;3.081e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.823e+01;1.052e+00;7.488e-01;7.117e-01;3.240e-03;3.080e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.824e+01;1.052e+00;7.488e-01;7.117e-01;3.240e-03;3.080e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.825e+01;1.052e+00;7.488e-01;7.117e-01;3.240e-03;3.080e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.826e+01;1.052e+00;7.488e-01;7.117e-01;3.240e-03;3.080e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.827e+01;1.052e+00;7.488e-01;7.117e-01;3.240e-03;3.080e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.828e+01;1.052e+00;7.488e-01;7.117e-01;3.238e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.829e+01;1.052e+00;7.488e-01;7.117e-01;3.238e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.830e+01;1.052e+00;7.488e-01;7.117e-01;3.238e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.831e+01;1.052e+00;7.488e-01;7.117e-01;3.239e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.832e+01;1.052e+00;7.488e-01;7.117e-01;3.239e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.833e+01;1.052e+00;7.488e-01;7.117e-01;3.237e-03;3.078e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.834e+01;1.052e+00;7.488e-01;7.117e-01;3.237e-03;3.078e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.835e+01;1.052e+00;7.488e-01;7.117e-01;3.237e-03;3.078e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.836e+01;1.052e+00;7.488e-01;7.117e-01;3.237e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.837e+01;1.052e+00;7.488e-01;7.117e-01;3.238e-03;3.080e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.838e+01;1.052e+00;7.488e-01;7.117e-01;3.238e-03;3.080e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.839e+01;1.052e+00;7.488e-01;7.117e-01;3.237e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.840e+01;1.052e+00;7.488e-01;7.117e-01;3.237e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.841e+01;1.052e+00;7.488e-01;7.117e-01;3.237e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.842e+01;1.052e+00;7.488e-01;7.117e-01;3.237e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.843e+01;1.052e+00;7.488e-01;7.117e-01;3.237e-03;3.079e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.844e+01;1.052e+00;7.488e-01;7.117e-01;3.236e-03;3.078e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.845e+01;1.052e+00;7.488e-01;7.117e-01;3.236e-03;3.078e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.846e+01;1.052e+00;7.488e-01;7.117e-01;3.236e-03;3.078e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.847e+01;1.052e+00;7.488e-01;7.117e-01;3.236e-03;3.078e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.848e+01;1.052e+00;7.488e-01;7.117e-01;3.236e-03;3.078e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.849e+01;1.052e+00;7.488e-01;7.117e-01;3.236e-03;3.078e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.850e+01;1.052e+00;7.488e-01;7.117e-01;3.235e-03;3.077e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.851e+01;1.052e+00;7.488e-01;7.117e-01;3.235e-03;3.077e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.852e+01;1.052e+00;7.488e-01;7.117e-01;3.235e-03;3.077e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.853e+01;1.052e+00;7.488e-01;7.117e-01;3.235e-03;3.077e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.854e+01;1.052e+00;7.488e-01;7.117e-01;3.235e-03;3.077e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.855e+01;1.052e+00;7.488e-01;7.117e-01;3.234e-03;3.076e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.856e+01;1.052e+00;7.488e-01;7.117e-01;3.234e-03;3.076e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.857e+01;1.052e+00;7.488e-01;7.117e-01;3.234e-03;3.076e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.858e+01;1.052e+00;7.488e-01;7.117e-01;3.234e-03;3.076e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.859e+01;1.052e+00;7.488e-01;7.117e-01;3.234e-03;3.076e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.860e+01;1.052e+00;7.488e-01;7.117e-01;3.234e-03;3.075e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.861e+01;1.052e+00;7.488e-01;7.117e-01;3.233e-03;3.074e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.862e+01;1.052e+00;7.488e-01;7.117e-01;3.233e-03;3.074e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.863e+01;1.052e+00;7.488e-01;7.117e-01;3.233e-03;3.074e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.864e+01;1.052e+00;7.488e-01;7.117e-01;3.233e-03;3.074e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.865e+01;1.052e+00;7.488e-01;7.117e-01;3.233e-03;3.074e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.866e+01;1.052e+00;7.488e-01;7.117e-01;3.232e-03;3.073e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.867e+01;1.052e+00;7.488e-01;7.117e-01;3.232e-03;3.073e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.868e+01;1.052e+00;7.488e-01;7.117e-01;3.232e-03;3.073e-03;1.053e+00;1.000e+01;6.499e-01;-1.846e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.869e+01;1.052e+00;7.488e-01;7.117e-01;3.232e-03;3.073e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.870e+01;1.052e+00;7.488e-01;7.117e-01;3.232e-03;3.072e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.871e+01;1.052e+00;7.488e-01;7.117e-01;3.232e-03;3.072e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.872e+01;1.052e+00;7.488e-01;7.117e-01;3.230e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.873e+01;1.052e+00;7.488e-01;7.117e-01;3.230e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.874e+01;1.052e+00;7.488e-01;7.117e-01;3.230e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.875e+01;1.052e+00;7.488e-01;7.117e-01;3.230e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
