time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
1.876e+01;1.052e+00;7.488e-01;7.117e-01;3.231e-03;3.071e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.877e+01;1.052e+00;7.488e-01;7.117e-01;3.229e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.878e+01;1.052e+00;7.488e-01;7.117e-01;3.229e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.879e+01;1.052e+00;7.488e-01;7.117e-01;3.229e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.880e+01;1.052e+00;7.488e-01;7.117e-01;3.229e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.881e+01;1.052e+00;7.488e-01;7.117e-01;3.229e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.882e+01;1.052e+00;7.488e-01;7.117e-01;3.229e-03;3.070e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.883e+01;1.052e+00;7.488e-01;7.117e-01;3.228e-03;3.068e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.884e+01;1.052e+00;7.488e-01;7.117e-01;3.228e-03;3.068e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.885e+01;1.052e+00;7.488e-01;7.117e-01;3.228e-03;3.068e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.886e+01;1.052e+00;7.488e-01;7.117e-01;3.228e-03;3.068e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.887e+01;1.052e+00;7.488e-01;7.117e-01;3.228e-03;3.068e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.888e+01;1.052e+00;7.488e-01;7.117e-01;3.228e-03;3.068e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.889e+01;1.052e+00;7.488e-01;7.117e-01;3.227e-03;3.067e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.890e+01;1.052e+00;7.488e-01;7.117e-01;3.227e-03;3.067e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.891e+01;1.052e+00;7.488e-01;7.117e-01;3.227e-03;3.067e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.892e+01;1.052e+00;7.488e-01;7.117e-01;3.227e-03;3.067e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.893e+01;1.052e+00;7.488e-01;7.117e-01;3.227e-03;3.067e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.894e+01;1.052e+00;7.488e-01;7.117e-01;3.227e-03;3.067e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.895e+01;1.052e+00;7.488e-01;7.117e-01;3.226e-03;3.066e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.896e+01;1.052e+00;7.488e-01;7.117e-01;3.226e-03;3.066e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.897e+01;1.052e+00;7.488e-01;7.117e-01;3.226e-03;3.066e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.898e+01;1.052e+00;7.488e-01;7.117e-01;3.226e-03;3.066e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.899e+01;1.052e+00;7.488e-01;7.117e-01;3.226e-03;3.066e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.900e+01;1.052e+00;7.488e-01;7.117e-01;3.226e-03;3.066e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.901e+01;1.052e+00;7.488e-01;7.117e-01;3.225e-03;3.065e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.902e+01;1.052e+00;7.488e-01;7.117e-01;3.225e-03;3.065e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.903e+01;1.052e+00;7.488e-01;7.117e-01;3.225e-03;3.065e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.904e+01;1.052e+00;7.488e-01;7.117e-01;3.225e-03;3.065e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.905e+01;1.052e+00;7.488e-01;7.117e-01;3.225e-03;3.065e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.906e+01;1.052e+00;7.488e-01;7.117e-01;3.225e-03;3.065e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.907e+01;1.052e+00;7.488e-01;7.117e-01;3.224e-03;3.064e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.908e+01;1.052e+00;7.488e-01;7.117e-01;3.224e-03;3.064e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.909e+01;1.052e+00;7.488e-01;7.117e-01;3.224e-03;3.064e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.910e+01;1.052e+00;7.488e-01;7.117e-01;3.224e-03;3.064e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.911e+01;1.052e+00;7.488e-01;7.117e-01;3.224e-03;3.064e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.912e+01;1.052e+00;7.488e-01;7.117e-01;3.224e-03;3.064e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.913e+01;1.052e+00;7.488e-01;7.117e-01;3.223e-03;3.063e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.914e+01;1.052e+00;7.488e-01;7.117e-01;3.223e-03;3.063e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.915e+01;1.052e+00;7.488e-01;7.117e-01;3.223e-03;3.063e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.916e+01;1.052e+00;7.488e-01;7.117e-01;3.223e-03;3.063e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.917e+01;1.052e+00;7.488e-01;7.117e-01;3.223e-03;3.063e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.918e+01;1.052e+00;7.488e-01;7.117e-01;3.223e-03;3.063e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.919e+01;1.052e+00;7.488e-01;7.118e-01;3.222e-03;3.062e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.920e+01;1.052e+00;7.488e-01;7.118e-01;3.222e-03;3.062e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.921e+01;1.052e+00;7.488e-01;7.118e-01;3.222e-03;3.062e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.922e+01;1.052e+00;7.488e-01;7.118e-01;3.222e-03;3.062e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.923e+01;1.052e+00;7.488e-01;7.118e-01;3.222e-03;3.062e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.924e+01;1.052e+00;7.488e-01;7.118e-01;3.222e-03;3.062e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.925e+01;1.052e+00;7.488e-01;7.118e-01;3.222e-03;3.062e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.926e+01;1.052e+00;7.488e-01;7.118e-01;3.221e-03;3.061e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.927e+01;1.052e+00;7.488e-01;7.118e-01;3.221e-03;3.061e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.928e+01;1.052e+00;7.488e-01;7.118e-01;3.221e-03;3.061e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.929e+01;1.052e+00;7.488e-01;7.118e-01;3.221e-03;3.061e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.930e+01;1.052e+00;7.488e-01;7.118e-01;3.221e-03;3.061e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.931e+01;1.052e+00;7.488e-01;7.118e-01;3.221e-03;3.061e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.932e+01;1.052e+00;7.488e-01;7.118e-01;3.220e-03;3.060e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.933e+01;1.052e+00;7.488e-01;7.118e-01;3.220e-03;3.060e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.934e+01;1.052e+00;7.488e-01;7.118e-01;3.220e-03;3.059e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.935e+01;1.052e+00;7.488e-01;7.118e-01;3.219e-03;3.059e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.936e+01;1.052e+00;7.488e-01;7.118e-01;3.219e-03;3.059e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.937e+01;1.052e+00;7.488e-01;7.118e-01;3.219e-03;3.059e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.938e+01;1.052e+00;7.488e-01;7.118e-01;3.217e-03;3.058e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.939e+01;1.052e+00;7.488e-01;7.118e-01;3.217e-03;3.058e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.940e+01;1.052e+00;7.488e-01;7.118e-01;3.218e-03;3.058e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.941e+01;1.052e+00;7.488e-01;7.118e-01;3.218e-03;3.058e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.942e+01;1.052e+00;7.488e-01;7.118e-01;3.218e-03;3.058e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.943e+01;1.052e+00;7.488e-01;7.118e-01;3.219e-03;3.058e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.944e+01;1.052e+00;7.488e-01;7.118e-01;3.219e-03;3.058e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.945e+01;1.052e+00;7.488e-01;7.118e-01;3.217e-03;3.057e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.946e+01;1.052e+00;7.488e-01;7.118e-01;3.217e-03;3.057e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.947e+01;1.052e+00;7.488e-01;7.118e-01;3.217e-03;3.057e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.948e+01;1.052e+00;7.488e-01;7.118e-01;3.217e-03;3.057e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.949e+01;1.052e+00;7.488e-01;7.118e-01;3.217e-03;3.057e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.950e+01;1.052e+00;7.488e-01;7.118e-01;3.217e-03;3.057e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.951e+01;1.052e+00;7.488e-01;7.118e-01;3.217e-03;3.057e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.952e+01;1.052e+00;7.488e-01;7.118e-01;3.216e-03;3.056e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.953e+01;1.052e+00;7.488e-01;7.118e-01;3.216e-03;3.056e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.954e+01;1.052e+00;7.488e-01;7.118e-01;3.216e-03;3.056e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.955e+01;1.052e+00;7.488e-01;7.118e-01;3.216e-03;3.056e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.956e+01;1.052e+00;7.488e-01;7.118e-01;3.216e-03;3.056e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.957e+01;1.052e+00;7.488e-01;7.118e-01;3.216e-03;3.056e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.958e+01;1.052e+00;7.488e-01;7.118e-01;3.215e-03;3.055e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.959e+01;1.052e+00;7.488e-01;7.118e-01;3.215e-03;3.055e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.960e+01;1.052e+00;7.488e-01;7.118e-01;3.215e-03;3.055e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.961e+01;1.052e+00;7.488e-01;7.118e-01;3.215e-03;3.055e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.962e+01;1.052e+00;7.488e-01;7.118e-01;3.215e-03;3.055e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.963e+01;1.052e+00;7.488e-01;7.118e-01;3.215e-03;3.055e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.964e+01;1.052e+00;7.488e-01;7.118e-01;3.215e-03;3.055e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.965e+01;1.052e+00;7.488e-01;7.118e-01;3.214e-03;3.054e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.966e+01;1.052e+00;7.488e-01;7.118e-01;3.214e-03;3.054e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.967e+01;1.052e+00;7.488e-01;7.118e-01;3.214e-03;3.054e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.968e+01;1.052e+00;7.488e-01;7.118e-01;3.214e-03;3.054e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.969e+01;1.052e+00;7.488e-01;7.118e-01;3.214e-03;3.054e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.970e+01;1.052e+00;7.488e-01;7.118e-01;3.214e-03;3.054e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.971e+01;1.052e+00;7.488e-01;7.118e-01;3.214e-03;3.054e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.972e+01;1.052e+00;7.488e-01;7.118e-01;3.213e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.973e+01;1.052e+00;7.488e-01;7.118e-01;3.213e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.974e+01;1.052e+00;7.488e-01;7.118e-01;3.213e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.975e+01;1.052e+00;7.488e-01;7.118e-01;3.213e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.976e+01;1.052e+00;7.488e-01;7.118e-01;3.213e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.977e+01;1.052e+00;7.488e-01;7.118e-01;3.213e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.978e+01;1.052e+00;7.488e-01;7.118e-01;3.213e-03;3.054e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.979e+01;1.052e+00;7.488e-01;7.118e-01;3.212e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.980e+01;1.052e+00;7.488e-01;7.118e-01;3.212e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.981e+01;1.052e+00;7.488e-01;7.118e-01;3.212e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.982e+01;1.052e+00;7.488e-01;7.118e-01;3.212e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.983e+01;1.052e+00;7.488e-01;7.118e-01;3.212e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.984e+01;1.052e+00;7.488e-01;7.118e-01;3.211e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.985e+01;1.052e+00;7.488e-01;7.118e-01;3.211e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.986e+01;1.052e+00;7.488e-01;7.118e-01;3.211e-03;3.053e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.987e+01;1.052e+00;7.488e-01;7.118e-01;3.210e-03;3.052e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.988e+01;1.052e+00;7.488e-01;7.118e-01;3.210e-03;3.052e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.989e+01;1.052e+00;7.488e-01;7.118e-01;3.210e-03;3.052e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.990e+01;1.052e+00;7.488e-01;7.118e-01;3.210e-03;3.052e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.991e+01;1.052e+00;7.488e-01;7.118e-01;3.209e-03;3.052e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.992e+01;1.052e+00;7.488e-01;7.118e-01;3.209e-03;3.052e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.502e-01;1.000e+00
1.993e+01;1.052e+00;7.488e-01;7.118e-01;3.209e-03;3.052e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
1.994e+01;1.052e+00;7.488e-01;7.118e-01;3.208e-03;3.050e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
1.995e+01;1.052e+00;7.488e-01;7.118e-01;3.208e-03;3.050e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
1.996e+01;1.052e+00;7.489e-01;7.118e-01;3.207e-03;3.050e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
1.997e+01;1.052e+00;7.489e-01;7.118e-01;3.207e-03;3.049e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
1.998e+01;1.052e+00;7.489e-01;7.118e-01;3.207e-03;3.049e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
1.999e+01;1.052e+00;7.489e-01;7.118e-01;3.206e-03;3.048e-03;1.053e+00;1.000e+01;6.499e-01;-1.844e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
2.000e+01;1.052e+00;7.489e-01;7.117e-01;3.206e-03;3.048e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.045e+00;1.000e+00;6.503e-01;1.000e+00
2.000e+01;1.052e+00;7.489e-01;7.117e-01;3.205e-03;3.047e-03;1.053e+00;1.000e+01;6.499e-01;-1.845e-02;1.046e+00;1.000e+00;6.503e-01;1.000e+00
2.000e+01;1.052e+00;7.489e-01;7.117e-01;3.205e-03;3.046e-03;1.053e+00;1.000e+01;6.500e-01;-1.845e-02;1.046e+00;1.000e+00;6.504e-01;1.001e+00
2.000e+01;1.052e+00;7.490e-01;7.117e-01;3.204e-03;3.045e-03;1.053e+00;1.000e+01;6.500e-01;-1.845e-02;1.046e+00;1.000e+00;6.504e-01;1.001e+00
2.000e+01;1.052e+00;7.490e-01;7.117e-01;3.203e-03;3.044e-03;1.053e+00;1.000e+01;6.500e-01;-1.845e-02;1.046e+00;1.000e+00;6.504e-01;1.001e+00
2.000e+01;1.052e+00;7.490e-01;7.117e-01;3.203e-03;3.043e-03;1.053e+00;1.000e+01;6.500e-01;-1.845e-02;1.046e+00;1.000e+00;6.504e-01;1.001e+00
2.000e+01;1.052e+00;7.490e-01;7.117e-01;3.202e-03;3.042e-03;1.053e+00;1.000e+01;6.500e-01;-1.845e-02;1.046e+00;1.000e+00;6.505e-01;1.001e+00
2.000e+01;1.052e+00;7.491e-01;7.117e-01;3.201e-03;3.040e-03;1.053e+00;1.000e+01;6.500e-01;-1.846e-02;1.046e+00;1.000e+00;6.505e-01;1.001e+00
2.000e+01;1.053e+00;7.491e-01;7.117e-01;3.200e-03;3.038e-03;1.053e+00;1.000e+01;6.500e-01;-1.846e-02;1.046e+00;1.000e+00;6.505e-01;1.001e+00
2.000e+01;1.053e+00;7.491e-01;7.117e-01;3.199e-03;3.036e-03;1.053e+00;1.000e+01;6.500e-01;-1.846e-02;1.047e+00;1.000e+00;6.506e-01;1.001e+00
2.000e+01;1.053e+00;7.492e-01;7.117e-01;3.198e-03;3.033e-03;1.053e+00;1.000e+01;6.500e-01;-1.847e-02;1.047e+00;1.000e+00;6.506e-01;1.002e+00
2.000e+01;1.053e+00;7.492e-01;7.117e-01;3.197e-03;3.030e-03;1.053e+00;1.000e+01;6.500e-01;-1.847e-02;1.047e+00;1.000e+00;6.507e-01;1.002e+00
2.000e+01;1.053e+00;7.493e-01;7.117e-01;3.196e-03;3.026e-03;1.053e+00;1.000e+01;6.500e-01;-1.847e-02;1.047e+00;1.000e+00;6.507e-01;1.002e+00
2.000e+01;1.053e+00;7.493e-01;7.117e-01;3.195e-03;3.022e-03;1.053e+00;1.000e+01;6.500e-01;-1.848e-02;1.047e+00;1.000e+00;6.508e-01;1.002e+00
2.000e+01;1.053e+00;7.493e-01;7.117e-01;3.194e-03;3.016e-03;1.053e+00;1.001e+01;6.500e-01;-1.848e-02;1.047e+00;1.000e+00;6.508e-01;1.002e+00
2.001e+01;1.053e+00;7.494e-01;7.117e-01;3.194e-03;3.010e-03;1.053e+00;1.001e+01;6.500e-01;-1.849e-02;1.048e+00;1.000e+00;6.509e-01;1.002e+00
2.001e+01;1.053e+00;7.494e-01;7.117e-01;3.190e-03;3.000e-03;1.053e+00;1.001e+01;6.500e-01;-1.849e-02;1.048e+00;1.000e+00;6.508e-01;1.003e+00
2.001e+01;1.053e+00;7.493e-01;7.117e-01;3.182e-03;2.985e-03;1.052e+00;1.001e+01;6.498e-01;-1.850e-02;1.048e+00;1.000e+00;6.508e-01;1.003e+00
2.002e+01;1.053e+00;7.489e-01;7.115e-01;3.151e-03;2.947e-03;1.052e+00;1.001e+01;6.493e-01;-1.852e-02;1.048e+00;1.000e+00;6.503e-01;1.003e+00
2.003e+01;1.053e+00;7.482e-01;7.109e-01;3.102e-03;2.892e-03;1.052e+00;1.001e+01;6.484e-01;-1.854e-02;1.048e+00;9.999e-01;6.495e-01;1.003e+00
2.004e+01;1.052e+00;7.472e-01;7.098e-01;3.041e-03;2.827e-03;1.051e+00;1.001e+01;6.472e-01;-1.855e-02;1.048e+00;9.999e-01;6.484e-01;1.003e+00
2.005e+01;1.052e+00;7.457e-01;7.084e-01;2.971e-03;2.756e-03;1.051e+00;1.001e+01;6.455e-01;-1.856e-02;1.048e+00;9.998e-01;6.468e-01;1.003e+00
2.006e+01;1.052e+00;7.439e-01;7.067e-01;2.897e-03;2.682e-03;1.051e+00;1.000e+01;6.437e-01;-1.853e-02;1.048e+00;9.997e-01;6.450e-01;1.003e+00
2.006e+01;1.053e+00;7.416e-01;7.045e-01;2.815e-03;2.601e-03;1.051e+00;1.000e+01;6.415e-01;-1.849e-02;1.048e+00;9.997e-01;6.428e-01;1.003e+00
2.007e+01;1.053e+00;7.390e-01;7.021e-01;2.722e-03;2.510e-03;1.050e+00;1.000e+01;6.390e-01;-1.839e-02;1.048e+00;9.997e-01;6.403e-01;1.003e+00
2.008e+01;1.053e+00;7.354e-01;6.987e-01;2.590e-03;2.382e-03;1.050e+00;1.000e+01;6.357e-01;-1.823e-02;1.048e+00;9.997e-01;6.370e-01;1.003e+00
2.009e+01;1.053e+00;7.313e-01;6.948e-01;2.432e-03;2.231e-03;1.051e+00;1.000e+01;6.320e-01;-1.801e-02;1.048e+00;9.998e-01;6.334e-01;1.003e+00
2.010e+01;1.053e+00;7.269e-01;6.905e-01;2.251e-03;2.057e-03;1.051e+00;1.000e+01;6.280e-01;-1.776e-02;1.048e+00;9.999e-01;6.293e-01;1.003e+00
2.011e+01;1.054e+00;7.222e-01;6.861e-01;2.046e-03;1.861e-03;1.051e+00;1.000e+01;6.238e-01;-1.747e-02;1.048e+00;1.000e+00;6.250e-01;1.003e+00
2.012e+01;1.054e+00;7.171e-01;6.812e-01;1.827e-03;1.652e-03;1.051e+00;1.000e+01;6.193e-01;-1.715e-02;1.048e+00;1.000e+00;6.205e-01;1.003e+00
2.013e+01;1.054e+00;7.118e-01;6.762e-01;1.596e-03;1.431e-03;1.051e+00;9.999e+00;6.147e-01;-1.683e-02;1.047e+00;1.001e+00;6.157e-01;1.003e+00
2.014e+01;1.054e+00;7.062e-01;6.709e-01;1.357e-03;1.204e-03;1.051e+00;9.999e+00;6.099e-01;-1.648e-02;1.047e+00;1.001e+00;6.108e-01;1.003e+00
2.015e+01;1.055e+00;7.005e-01;6.655e-01;1.111e-03;9.720e-04;1.051e+00;9.999e+00;6.049e-01;-1.612e-02;1.047e+00;1.001e+00;6.057e-01;1.003e+00
2.016e+01;1.055e+00;6.946e-01;6.599e-01;8.607e-04;7.354e-04;1.052e+00;9.998e+00;5.997e-01;-1.574e-02;1.047e+00;1.001e+00;6.004e-01;1.003e+00
2.017e+01;1.055e+00;6.886e-01;6.541e-01;6.068e-04;4.951e-04;1.052e+00;9.999e+00;5.945e-01;-1.537e-02;1.047e+00;1.002e+00;5.950e-01;1.003e+00
2.018e+01;1.056e+00;6.834e-01;6.491e-01;3.892e-04;2.890e-04;1.052e+00;9.999e+00;5.900e-01;-1.503e-02;1.046e+00;1.002e+00;5.904e-01;1.002e+00
2.018e+01;1.056e+00;6.834e-01;6.491e-01;3.920e-04;2.916e-04;1.052e+00;1.000e+01;5.900e-01;-1.502e-02;1.046e+00;1.002e+00;5.903e-01;1.002e+00
2.018e+01;1.055e+00;6.833e-01;6.491e-01;3.938e-04;2.933e-04;1.052e+00;1.000e+01;5.900e-01;-1.502e-02;1.046e+00;1.002e+00;5.902e-01;1.002e+00
2.018e+01;1.055e+00;6.833e-01;6.490e-01;3.952e-04;2.952e-04;1.053e+00;1.000e+01;5.900e-01;-1.501e-02;1.046e+00;1.003e+00;5.901e-01;1.002e+00
2.018e+01;1.055e+00;6.834e-01;6.490e-01;3.946e-04;2.959e-04;1.053e+00;1.000e+01;5.900e-01;-1.501e-02;1.046e+00;1.003e+00;5.900e-01;1.002e+00
2.018e+01;1.055e+00;6.834e-01;6.489e-01;3.934e-04;2.969e-04;1.053e+00;1.000e+01;5.901e-01;-1.501e-02;1.045e+00;1.003e+00;5.900e-01;1.001e+00
2.018e+01;1.055e+00;6.835e-01;6.489e-01;3.909e-04;2.976e-04;1.053e+00;1.000e+01;5.901e-01;-1.501e-02;1.045e+00;1.003e+00;5.899e-01;1.001e+00
2.018e+01;1.055e+00;6.836e-01;6.488e-01;3.887e-04;2.991e-04;1.054e+00;1.001e+01;5.901e-01;-1.501e-02;1.045e+00;1.004e+00;5.899e-01;1.001e+00
2.018e+01;1.055e+00;6.837e-01;6.487e-01;3.867e-04;3.009e-04;1.054e+00;1.001e+01;5.901e-01;-1.501e-02;1.045e+00;1.004e+00;5.898e-01;1.001e+00
2.018e+01;1.055e+00;6.838e-01;6.486e-01;3.844e-04;3.018e-04;1.054e+00;1.001e+01;5.901e-01;-1.501e-02;1.045e+00;1.004e+00;5.898e-01;1.001e+00
2.018e+01;1.055e+00;6.838e-01;6.484e-01;3.788e-04;2.990e-04;1.054e+00;1.001e+01;5.900e-01;-1.500e-02;1.045e+00;1.004e+00;5.896e-01;1.001e+00
2.018e+01;1.055e+00;6.838e-01;6.483e-01;3.731e-04;2.961e-04;1.054e+00;1.001e+01;5.899e-01;-1.500e-02;1.045e+00;1.005e+00;5.895e-01;1.001e+00
2.018e+01;1.055e+00;6.836e-01;6.479e-01;3.595e-04;2.860e-04;1.055e+00;1.001e+01;5.896e-01;-1.498e-02;1.044e+00;1.005e+00;5.891e-01;1.001e+00
2.018e+01;1.055e+00;6.831e-01;6.473e-01;3.343e-04;2.656e-04;1.055e+00;1.002e+01;5.890e-01;-1.495e-02;1.044e+00;1.005e+00;5.885e-01;1.001e+00
2.018e+01;1.055e+00;6.819e-01;6.459e-01;2.813e-04;2.193e-04;1.055e+00;1.002e+01;5.879e-01;-1.488e-02;1.044e+00;1.005e+00;5.873e-01;1.001e+00
2.019e+01;1.055e+00;6.795e-01;6.434e-01;1.764e-04;1.234e-04;1.055e+00;1.002e+01;5.858e-01;-1.472e-02;1.044e+00;1.006e+00;5.851e-01;1.001e+00
2.020e+01;1.055e+00;6.745e-01;6.384e-01;-3.783e-05;-7.684e-05;1.056e+00;1.002e+01;5.813e-01;-1.441e-02;1.044e+00;1.006e+00;5.806e-01;1.001e+00
2.021e+01;1.055e+00;6.684e-01;6.323e-01;-2.981e-04;-3.217e-04;1.056e+00;1.002e+01;5.759e-01;-1.403e-02;1.045e+00;1.005e+00;5.750e-01;1.001e+00
2.022e+01;1.056e+00;6.622e-01;6.261e-01;-5.590e-04;-5.677e-04;1.057e+00;1.002e+01;5.704e-01;-1.363e-02;1.045e+00;1.005e+00;5.695e-01;1.001e+00
2.023e+01;1.056e+00;6.560e-01;6.199e-01;-8.167e-04;-8.108e-04;1.057e+00;1.002e+01;5.648e-01;-1.324e-02;1.045e+00;1.005e+00;5.639e-01;1.001e+00
2.024e+01;1.056e+00;6.498e-01;6.138e-01;-1.074e-03;-1.055e-03;1.058e+00;1.002e+01;5.594e-01;-1.284e-02;1.045e+00;1.005e+00;5.584e-01;1.001e+00
2.025e+01;1.057e+00;6.435e-01;6.077e-01;-1.329e-03;-1.296e-03;1.058e+00;1.002e+01;5.539e-01;-1.246e-02;1.045e+00;1.005e+00;5.527e-01;1.001e+00
2.026e+01;1.057e+00;6.372e-01;6.014e-01;-1.583e-03;-1.535e-03;1.059e+00;1.002e+01;5.484e-01;-1.206e-02;1.045e+00;1.005e+00;5.473e-01;1.001e+00
2.027e+01;1.057e+00;6.309e-01;5.954e-01;-1.833e-03;-1.772e-03;1.060e+00;1.002e+01;5.431e-01;-1.168e-02;1.046e+00;1.004e+00;5.418e-01;1.000e+00
2.028e+01;1.057e+00;6.247e-01;5.893e-01;-2.080e-03;-2.006e-03;1.060e+00;1.002e+01;5.377e-01;-1.129e-02;1.046e+00;1.004e+00;5.363e-01;1.000e+00
2.029e+01;1.057e+00;6.185e-01;5.833e-01;-2.326e-03;-2.236e-03;1.060e+00;1.002e+01;5.323e-01;-1.092e-02;1.046e+00;1.004e+00;5.310e-01;9.999e-01
2.030e+01;1.057e+00;6.123e-01;5.774e-01;-2.569e-03;-2.464e-03;1.061e+00;1.002e+01;5.271e-01;-1.055e-02;1.047e+00;1.003e+00;5.257e-01;9.996e-01
2.031e+01;1.057e+00;6.062e-01;5.714e-01;-2.807e-03;-2.684e-03;1.062e+00;1.002e+01;5.219e-01;-1.018e-02;1.047e+00;1.003e+00;5.205e-01;9.994e-01
2.032e+01;1.058e+00;6.000e-01;5.656e-01;-3.044e-03;-2.904e-03;1.062e+00;1.001e+01;5.168e-01;-9.822e-03;1.047e+00;1.003e+00;5.154e-01;9.992e-01
2.033e+01;1.058e+00;5.941e-01;5.599e-01;-3.272e-03;-3.115e-03;1.062e+00;1.001e+01;5.118e-01;-9.472e-03;1.047e+00;1.002e+00;5.104e-01;9.990e-01
2.034e+01;1.058e+00;5.881e-01;5.543e-01;-3.498e-03;-3.323e-03;1.062e+00;1.001e+01;5.068e-01;-9.130e-03;1.047e+00;1.002e+00;5.054e-01;9.989e-01
2.035e+01;1.058e+00;5.824e-01;5.488e-01;-3.716e-03;-3.526e-03;1.064e+00;1.001e+01;5.020e-01;-8.796e-03;1.048e+00;1.002e+00;5.004e-01;9.989e-01
2.036e+01;1.059e+00;5.766e-01;5.434e-01;-3.927e-03;-3.722e-03;1.064e+00;1.001e+01;4.972e-01;-8.470e-03;1.048e+00;1.002e+00;4.957e-01;9.988e-01
2.037e+01;1.059e+00;5.711e-01;5.381e-01;-4.133e-03;-3.913e-03;1.064e+00;1.000e+01;4.925e-01;-8.154e-03;1.048e+00;1.002e+00;4.910e-01;9.988e-01
2.038e+01;1.059e+00;5.656e-01;5.330e-01;-4.331e-03;-4.097e-03;1.064e+00;1.000e+01;4.880e-01;-7.846e-03;1.048e+00;1.002e+00;4.864e-01;9.987e-01
2.039e+01;1.059e+00;5.603e-01;5.280e-01;-4.524e-03;-4.275e-03;1.064e+00;1.000e+01;4.836e-01;-7.547e-03;1.048e+00;1.002e+00;4.819e-01;9.987e-01
2.040e+01;1.059e+00;5.551e-01;5.231e-01;-4.709e-03;-4.447e-03;1.064e+00;1.000e+01;4.793e-01;-7.258e-03;1.048e+00;1.001e+00;4.775e-01;9.986e-01
2.041e+01;1.060e+00;5.500e-01;5.185e-01;-4.887e-03;-4.613e-03;1.064e+00;1.000e+01;4.750e-01;-6.977e-03;1.048e+00;1.001e+00;4.732e-01;9.986e-01
2.042e+01;1.060e+00;5.452e-01;5.138e-01;-5.059e-03;-4.773e-03;1.064e+00;1.000e+01;4.709e-01;-6.707e-03;1.048e+00;1.001e+00;4.691e-01;9.985e-01
2.043e+01;1.060e+00;5.404e-01;5.093e-01;-5.225e-03;-4.929e-03;1.064e+00;1.000e+01;4.669e-01;-6.446e-03;1.048e+00;1.001e+00;4.650e-01;9.985e-01
2.044e+01;1.060e+00;5.358e-01;5.049e-01;-5.383e-03;-5.078e-03;1.064e+00;1.000e+01;4.630e-01;-6.194e-03;1.048e+00;1.001e+00;4.611e-01;9.984e-01
2.045e+01;1.060e+00;5.314e-01;5.006e-01;-5.537e-03;-5.224e-03;1.065e+00;1.000e+01;4.592e-01;-5.951e-03;1.048e+00;1.001e+00;4.574e-01;9.984e-01
2.046e+01;1.061e+00;5.272e-01;4.964e-01;-5.684e-03;-5.362e-03;1.065e+00;1.000e+01;4.556e-01;-5.717e-03;1.048e+00;1.001e+00;4.537e-01;9.984e-01
2.047e+01;1.062e+00;5.231e-01;4.924e-01;-5.825e-03;-5.495e-03;1.065e+00;1.001e+01;4.520e-01;-5.491e-03;1.048e+00;1.000e+00;4.502e-01;9.984e-01
2.048e+01;1.062e+00;5.192e-01;4.885e-01;-5.961e-03;-5.623e-03;1.065e+00;1.001e+01;4.486e-01;-5.272e-03;1.047e+00;1.000e+00;4.468e-01;9.984e-01
2.049e+01;1.062e+00;5.154e-01;4.847e-01;-6.092e-03;-5.745e-03;1.065e+00;1.001e+01;4.453e-01;-5.060e-03;1.047e+00;1.000e+00;4.435e-01;9.985e-01
2.050e+01;1.062e+00;5.117e-01;4.811e-01;-6.217e-03;-5.862e-03;1.065e+00;1.001e+01;4.421e-01;-4.855e-03;1.047e+00;9.999e-01;4.403e-01;9.985e-01
2.051e+01;1.062e+00;5.082e-01;4.776e-01;-6.339e-03;-5.977e-03;1.065e+00;1.001e+01;4.390e-01;-4.655e-03;1.047e+00;9.997e-01;4.373e-01;9.986e-01
2.052e+01;1.062e+00;5.047e-01;4.743e-01;-6.455e-03;-6.088e-03;1.065e+00;1.001e+01;4.360e-01;-4.464e-03;1.047e+00;9.995e-01;4.344e-01;9.988e-01
2.053e+01;1.062e+00;5.014e-01;4.711e-01;-6.564e-03;-6.192e-03;1.066e+00;1.001e+01;4.331e-01;-4.278e-03;1.046e+00;9.994e-01;4.315e-01;9.989e-01
2.054e+01;1.063e+00;4.983e-01;4.680e-01;-6.670e-03;-6.295e-03;1.066e+00;1.001e+01;4.303e-01;-4.101e-03;1.046e+00;9.993e-01;4.288e-01;9.991e-01
2.055e+01;1.063e+00;4.951e-01;4.651e-01;-6.771e-03;-6.392e-03;1.066e+00;1.001e+01;4.276e-01;-3.932e-03;1.046e+00;9.992e-01;4.262e-01;9.993e-01
2.056e+01;1.063e+00;4.922e-01;4.622e-01;-6.868e-03;-6.487e-03;1.066e+00;1.001e+01;4.249e-01;-3.770e-03;1.046e+00;9.991e-01;4.237e-01;9.995e-01
2.057e+01;1.063e+00;4.893e-01;4.596e-01;-6.960e-03;-6.577e-03;1.066e+00;1.000e+01;4.225e-01;-3.617e-03;1.046e+00;9.991e-01;4.212e-01;9.996e-01
2.058e+01;1.063e+00;4.865e-01;4.570e-01;-7.048e-03;-6.663e-03;1.066e+00;1.000e+01;4.201e-01;-3.471e-03;1.045e+00;9.992e-01;4.190e-01;9.998e-01
2.059e+01;1.063e+00;4.839e-01;4.545e-01;-7.131e-03;-6.745e-03;1.066e+00;1.000e+01;4.177e-01;-3.332e-03;1.045e+00;9.992e-01;4.167e-01;9.998e-01
2.060e+01;1.063e+00;4.813e-01;4.521e-01;-7.211e-03;-6.823e-03;1.066e+00;1.000e+01;4.156e-01;-3.200e-03;1.045e+00;9.992e-01;4.147e-01;9.999e-01
2.061e+01;1.063e+00;4.790e-01;4.498e-01;-7.289e-03;-6.899e-03;1.066e+00;1.000e+01;4.134e-01;-3.074e-03;1.045e+00;9.992e-01;4.127e-01;9.999e-01
2.062e+01;1.063e+00;4.766e-01;4.477e-01;-7.363e-03;-6.968e-03;1.066e+00;1.000e+01;4.114e-01;-2.953e-03;1.045e+00;9.992e-01;4.109e-01;1.000e+00
2.063e+01;1.063e+00;4.744e-01;4.455e-01;-7.435e-03;-7.035e-03;1.066e+00;1.000e+01;4.095e-01;-2.837e-03;1.044e+00;9.993e-01;4.091e-01;1.000e+00
2.064e+01;1.063e+00;4.724e-01;4.436e-01;-7.506e-03;-7.099e-03;1.067e+00;1.000e+01;4.076e-01;-2.726e-03;1.044e+00;9.993e-01;4.074e-01;1.000e+00
2.065e+01;1.063e+00;4.704e-01;4.417e-01;-7.575e-03;-7.159e-03;1.067e+00;1.000e+01;4.058e-01;-2.619e-03;1.044e+00;9.994e-01;4.059e-01;1.000e+00
2.066e+01;1.064e+00;4.685e-01;4.399e-01;-7.643e-03;-7.219e-03;1.066e+00;1.000e+01;4.042e-01;-2.516e-03;1.044e+00;9.995e-01;4.043e-01;1.000e+00
2.067e+01;1.064e+00;4.668e-01;4.382e-01;-7.709e-03;-7.277e-03;1.066e+00;1.000e+01;4.026e-01;-2.417e-03;1.044e+00;9.995e-01;4.029e-01;1.000e+00
2.068e+01;1.065e+00;4.652e-01;4.366e-01;-7.776e-03;-7.335e-03;1.066e+00;1.000e+01;4.011e-01;-2.321e-03;1.044e+00;9.996e-01;4.015e-01;1.000e+00
2.069e+01;1.065e+00;4.636e-01;4.350e-01;-7.838e-03;-7.388e-03;1.066e+00;1.000e+01;3.996e-01;-2.231e-03;1.044e+00;9.997e-01;4.002e-01;1.000e+00
2.070e+01;1.065e+00;4.622e-01;4.334e-01;-7.902e-03;-7.443e-03;1.066e+00;1.001e+01;3.983e-01;-2.145e-03;1.044e+00;9.998e-01;3.989e-01;1.000e+00
2.071e+01;1.065e+00;4.608e-01;4.320e-01;-7.964e-03;-7.495e-03;1.066e+00;1.001e+01;3.969e-01;-2.062e-03;1.044e+00;9.999e-01;3.977e-01;1.000e+00
2.072e+01;1.065e+00;4.594e-01;4.307e-01;-8.028e-03;-7.551e-03;1.066e+00;1.001e+01;3.957e-01;-1.982e-03;1.045e+00;1.000e+00;3.965e-01;9.999e-01
2.073e+01;1.065e+00;4.582e-01;4.294e-01;-8.085e-03;-7.601e-03;1.066e+00;1.001e+01;3.946e-01;-1.906e-03;1.045e+00;1.000e+00;3.953e-01;9.998e-01
2.074e+01;1.065e+00;4.569e-01;4.282e-01;-8.147e-03;-7.656e-03;1.066e+00;1.001e+01;3.936e-01;-1.834e-03;1.044e+00;1.000e+00;3.943e-01;9.998e-01
2.075e+01;1.065e+00;4.557e-01;4.271e-01;-8.198e-03;-7.701e-03;1.066e+00;1.002e+01;3.926e-01;-1.765e-03;1.044e+00;1.000e+00;3.933e-01;9.997e-01
2.076e+01;1.065e+00;4.546e-01;4.261e-01;-8.253e-03;-7.752e-03;1.066e+00;1.002e+01;3.917e-01;-1.699e-03;1.044e+00;1.000e+00;3.923e-01;9.996e-01
2.077e+01;1.065e+00;4.536e-01;4.250e-01;-8.305e-03;-7.801e-03;1.066e+00;1.002e+01;3.909e-01;-1.636e-03;1.044e+00;1.000e+00;3.914e-01;9.996e-01
2.078e+01;1.065e+00;4.526e-01;4.241e-01;-8.354e-03;-7.847e-03;1.066e+00;1.002e+01;3.902e-01;-1.576e-03;1.044e+00;1.000e+00;3.905e-01;9.995e-01
2.079e+01;1.066e+00;4.517e-01;4.232e-01;-8.401e-03;-7.893e-03;1.065e+00;1.002e+01;3.896e-01;-1.520e-03;1.044e+00;1.000e+00;3.898e-01;9.995e-01
2.080e+01;1.066e+00;4.510e-01;4.223e-01;-8.447e-03;-7.935e-03;1.065e+00;1.002e+01;3.890e-01;-1.468e-03;1.044e+00;9.999e-01;3.890e-01;9.994e-01
2.081e+01;1.066e+00;4.502e-01;4.216e-01;-8.494e-03;-7.979e-03;1.065e+00;1.003e+01;3.884e-01;-1.419e-03;1.044e+00;9.997e-01;3.883e-01;9.994e-01
2.082e+01;1.066e+00;4.495e-01;4.208e-01;-8.534e-03;-8.015e-03;1.065e+00;1.003e+01;3.879e-01;-1.374e-03;1.044e+00;9.996e-01;3.877e-01;9.995e-01
2.083e+01;1.066e+00;4.488e-01;4.201e-01;-8.579e-03;-8.053e-03;1.065e+00;1.003e+01;3.876e-01;-1.330e-03;1.045e+00;9.994e-01;3.872e-01;9.995e-01
2.084e+01;1.066e+00;4.482e-01;4.194e-01;-8.623e-03;-8.089e-03;1.065e+00;1.003e+01;3.872e-01;-1.289e-03;1.045e+00;9.992e-01;3.867e-01;9.996e-01
2.085e+01;1.066e+00;4.476e-01;4.189e-01;-8.668e-03;-8.123e-03;1.065e+00;1.003e+01;3.868e-01;-1.250e-03;1.045e+00;9.991e-01;3.861e-01;9.996e-01
2.086e+01;1.066e+00;4.470e-01;4.184e-01;-8.705e-03;-8.151e-03;1.065e+00;1.003e+01;3.866e-01;-1.214e-03;1.045e+00;9.990e-01;3.857e-01;9.996e-01
2.087e+01;1.066e+00;4.465e-01;4.179e-01;-8.747e-03;-8.182e-03;1.065e+00;1.003e+01;3.863e-01;-1.180e-03;1.045e+00;9.989e-01;3.853e-01;9.997e-01
2.088e+01;1.066e+00;4.459e-01;4.175e-01;-8.784e-03;-8.208e-03;1.065e+00;1.003e+01;3.860e-01;-1.149e-03;1.045e+00;9.989e-01;3.849e-01;9.997e-01
2.089e+01;1.066e+00;4.454e-01;4.171e-01;-8.819e-03;-8.232e-03;1.065e+00;1.003e+01;3.858e-01;-1.119e-03;1.046e+00;9.989e-01;3.846e-01;9.997e-01
2.090e+01;1.066e+00;4.450e-01;4.168e-01;-8.852e-03;-8.255e-03;1.065e+00;1.003e+01;3.856e-01;-1.092e-03;1.046e+00;9.989e-01;3.843e-01;9.997e-01
2.091e+01;1.065e+00;4.445e-01;4.166e-01;-8.884e-03;-8.278e-03;1.065e+00;1.003e+01;3.854e-01;-1.067e-03;1.046e+00;9.990e-01;3.840e-01;9.997e-01
2.092e+01;1.065e+00;4.440e-01;4.163e-01;-8.911e-03;-8.296e-03;1.065e+00;1.003e+01;3.853e-01;-1.042e-03;1.046e+00;9.991e-01;3.838e-01;9.998e-01
2.093e+01;1.065e+00;4.437e-01;4.161e-01;-8.939e-03;-8.316e-03;1.065e+00;1.003e+01;3.852e-01;-1.019e-03;1.046e+00;9.992e-01;3.836e-01;9.998e-01
2.094e+01;1.065e+00;4.432e-01;4.159e-01;-8.963e-03;-8.333e-03;1.065e+00;1.003e+01;3.850e-01;-9.961e-04;1.047e+00;9.994e-01;3.834e-01;9.999e-01
2.095e+01;1.065e+00;4.428e-01;4.158e-01;-8.989e-03;-8.352e-03;1.065e+00;1.003e+01;3.849e-01;-9.743e-04;1.047e+00;9.995e-01;3.832e-01;1.000e+00
2.096e+01;1.064e+00;4.425e-01;4.157e-01;-9.009e-03;-8.367e-03;1.065e+00;1.003e+01;3.848e-01;-9.527e-04;1.047e+00;9.997e-01;3.831e-01;1.000e+00
2.097e+01;1.064e+00;4.422e-01;4.156e-01;-9.033e-03;-8.386e-03;1.066e+00;1.003e+01;3.847e-01;-9.304e-04;1.047e+00;9.999e-01;3.830e-01;1.000e+00
2.098e+01;1.064e+00;4.419e-01;4.155e-01;-9.054e-03;-8.404e-03;1.066e+00;1.002e+01;3.846e-01;-9.083e-04;1.047e+00;1.000e+00;3.830e-01;1.000e+00
2.099e+01;1.064e+00;4.416e-01;4.153e-01;-9.072e-03;-8.422e-03;1.066e+00;1.002e+01;3.845e-01;-8.874e-04;1.048e+00;1.000e+00;3.829e-01;1.000e+00
2.100e+01;1.064e+00;4.414e-01;4.152e-01;-9.090e-03;-8.442e-03;1.066e+00;1.002e+01;3.845e-01;-8.648e-04;1.048e+00;1.001e+00;3.829e-01;1.000e+00
2.101e+01;1.063e+00;4.412e-01;4.151e-01;-9.107e-03;-8.464e-03;1.066e+00;1.002e+01;3.843e-01;-8.438e-04;1.048e+00;1.001e+00;3.829e-01;1.000e+00
2.102e+01;1.063e+00;4.412e-01;4.149e-01;-9.119e-03;-8.484e-03;1.066e+00;1.002e+01;3.843e-01;-8.225e-04;1.048e+00;1.001e+00;3.829e-01;1.000e+00
2.103e+01;1.063e+00;4.412e-01;4.149e-01;-9.135e-03;-8.509e-03;1.066e+00;1.002e+01;3.842e-01;-8.008e-04;1.048e+00;1.001e+00;3.829e-01;1.000e+00
2.104e+01;1.063e+00;4.412e-01;4.148e-01;-9.147e-03;-8.531e-03;1.066e+00;1.001e+01;3.842e-01;-7.795e-04;1.048e+00;1.001e+00;3.830e-01;1.000e+00
2.105e+01;1.063e+00;4.412e-01;4.147e-01;-9.160e-03;-8.553e-03;1.066e+00;1.001e+01;3.841e-01;-7.577e-04;1.048e+00;1.002e+00;3.830e-01;1.000e+00
2.106e+01;1.063e+00;4.412e-01;4.147e-01;-9.174e-03;-8.576e-03;1.066e+00;1.001e+01;3.840e-01;-7.367e-04;1.047e+00;1.002e+00;3.830e-01;9.999e-01
2.107e+01;1.063e+00;4.413e-01;4.147e-01;-9.190e-03;-8.599e-03;1.066e+00;1.001e+01;3.841e-01;-7.157e-04;1.047e+00;1.002e+00;3.832e-01;9.999e-01
2.108e+01;1.064e+00;4.414e-01;4.146e-01;-9.205e-03;-8.621e-03;1.065e+00;1.001e+01;3.840e-01;-6.949e-04;1.047e+00;1.002e+00;3.832e-01;9.999e-01
2.109e+01;1.064e+00;4.414e-01;4.147e-01;-9.227e-03;-8.648e-03;1.065e+00;1.001e+01;3.840e-01;-6.752e-04;1.047e+00;1.002e+00;3.833e-01;9.999e-01
2.110e+01;1.064e+00;4.416e-01;4.146e-01;-9.246e-03;-8.672e-03;1.065e+00;1.001e+01;3.839e-01;-6.558e-04;1.047e+00;1.003e+00;3.832e-01;9.999e-01
2.111e+01;1.064e+00;4.417e-01;4.147e-01;-9.269e-03;-8.701e-03;1.065e+00;1.001e+01;3.840e-01;-6.366e-04;1.046e+00;1.003e+00;3.833e-01;9.999e-01
2.112e+01;1.064e+00;4.418e-01;4.147e-01;-9.291e-03;-8.729e-03;1.065e+00;1.001e+01;3.840e-01;-6.178e-04;1.046e+00;1.003e+00;3.834e-01;9.999e-01
2.113e+01;1.065e+00;4.419e-01;4.147e-01;-9.319e-03;-8.759e-03;1.065e+00;1.001e+01;3.841e-01;-5.994e-04;1.046e+00;1.003e+00;3.834e-01;9.999e-01
2.114e+01;1.065e+00;4.420e-01;4.148e-01;-9.346e-03;-8.791e-03;1.065e+00;1.001e+01;3.840e-01;-5.826e-04;1.046e+00;1.003e+00;3.834e-01;9.999e-01
2.115e+01;1.065e+00;4.422e-01;4.149e-01;-9.374e-03;-8.823e-03;1.064e+00;1.001e+01;3.840e-01;-5.655e-04;1.046e+00;1.003e+00;3.835e-01;9.999e-01
2.116e+01;1.065e+00;4.423e-01;4.150e-01;-9.399e-03;-8.853e-03;1.064e+00;1.001e+01;3.841e-01;-5.489e-04;1.046e+00;1.003e+00;3.836e-01;1.000e+00
2.117e+01;1.065e+00;4.424e-01;4.151e-01;-9.429e-03;-8.887e-03;1.064e+00;1.001e+01;3.841e-01;-5.327e-04;1.046e+00;1.003e+00;3.837e-01;1.000e+00
2.118e+01;1.065e+00;4.425e-01;4.152e-01;-9.454e-03;-8.916e-03;1.064e+00;1.001e+01;3.843e-01;-5.163e-04;1.045e+00;1.003e+00;3.839e-01;1.000e+00
2.119e+01;1.066e+00;4.426e-01;4.154e-01;-9.486e-03;-8.950e-03;1.064e+00;1.001e+01;3.843e-01;-4.996e-04;1.045e+00;1.003e+00;3.840e-01;1.000e+00
2.120e+01;1.066e+00;4.427e-01;4.156e-01;-9.514e-03;-8.978e-03;1.064e+00;1.001e+01;3.844e-01;-4.822e-04;1.045e+00;1.003e+00;3.842e-01;1.000e+00
2.121e+01;1.066e+00;4.429e-01;4.157e-01;-9.544e-03;-9.009e-03;1.064e+00;1.002e+01;3.844e-01;-4.640e-04;1.045e+00;1.002e+00;3.843e-01;1.000e+00
2.122e+01;1.066e+00;4.430e-01;4.159e-01;-9.575e-03;-9.036e-03;1.064e+00;1.002e+01;3.844e-01;-4.448e-04;1.045e+00;1.002e+00;3.845e-01;1.000e+00
2.123e+01;1.066e+00;4.430e-01;4.162e-01;-9.607e-03;-9.063e-03;1.064e+00;1.002e+01;3.845e-01;-4.245e-04;1.045e+00;1.002e+00;3.846e-01;1.000e+00
2.124e+01;1.066e+00;4.432e-01;4.164e-01;-9.640e-03;-9.090e-03;1.065e+00;1.002e+01;3.845e-01;-4.022e-04;1.045e+00;1.002e+00;3.848e-01;1.000e+00
2.125e+01;1.066e+00;4.433e-01;4.166e-01;-9.675e-03;-9.119e-03;1.065e+00;1.002e+01;3.847e-01;-3.793e-04;1.045e+00;1.002e+00;3.851e-01;1.000e+00
2.126e+01;1.066e+00;4.433e-01;4.169e-01;-9.708e-03;-9.145e-03;1.065e+00;1.002e+01;3.848e-01;-3.559e-04;1.045e+00;1.001e+00;3.853e-01;1.001e+00
2.127e+01;1.065e+00;4.435e-01;4.171e-01;-9.746e-03;-9.175e-03;1.065e+00;1.002e+01;3.849e-01;-3.323e-04;1.045e+00;1.001e+00;3.854e-01;1.001e+00
2.128e+01;1.065e+00;4.435e-01;4.172e-01;-9.778e-03;-9.202e-03;1.065e+00;1.002e+01;3.850e-01;-3.074e-04;1.045e+00;1.001e+00;3.856e-01;1.001e+00
2.129e+01;1.065e+00;4.435e-01;4.175e-01;-9.815e-03;-9.232e-03;1.065e+00;1.002e+01;3.851e-01;-2.821e-04;1.045e+00;1.001e+00;3.858e-01;1.001e+00
2.130e+01;1.065e+00;4.436e-01;4.177e-01;-9.850e-03;-9.262e-03;1.065e+00;1.002e+01;3.853e-01;-2.564e-04;1.046e+00;1.001e+00;3.860e-01;1.001e+00
2.131e+01;1.066e+00;4.437e-01;4.178e-01;-9.887e-03;-9.293e-03;1.065e+00;1.002e+01;3.854e-01;-2.305e-04;1.046e+00;1.001e+00;3.862e-01;1.002e+00
2.132e+01;1.066e+00;4.437e-01;4.180e-01;-9.922e-03;-9.323e-03;1.066e+00;1.002e+01;3.855e-01;-2.035e-04;1.046e+00;1.001e+00;3.864e-01;1.002e+00
2.133e+01;1.066e+00;4.438e-01;4.182e-01;-9.960e-03;-9.355e-03;1.066e+00;1.002e+01;3.856e-01;-1.767e-04;1.046e+00;1.001e+00;3.865e-01;1.002e+00
2.134e+01;1.066e+00;4.439e-01;4.183e-01;-9.995e-03;-9.385e-03;1.066e+00;1.002e+01;3.857e-01;-1.503e-04;1.046e+00;1.001e+00;3.867e-01;1.002e+00
2.135e+01;1.066e+00;4.439e-01;4.184e-01;-1.003e-02;-9.419e-03;1.066e+00;1.002e+01;3.858e-01;-1.246e-04;1.046e+00;1.001e+00;3.868e-01;1.002e+00
2.136e+01;1.066e+00;4.441e-01;4.186e-01;-1.007e-02;-9.452e-03;1.066e+00;1.002e+01;3.860e-01;-9.886e-05;1.047e+00;1.000e+00;3.870e-01;1.002e+00
2.137e+01;1.066e+00;4.441e-01;4.187e-01;-1.011e-02;-9.491e-03;1.066e+00;1.002e+01;3.862e-01;-7.421e-05;1.047e+00;1.000e+00;3.872e-01;1.002e+00
2.138e+01;1.066e+00;4.442e-01;4.188e-01;-1.015e-02;-9.525e-03;1.066e+00;1.002e+01;3.863e-01;-4.961e-05;1.047e+00;1.000e+00;3.874e-01;1.003e+00
2.139e+01;1.066e+00;4.442e-01;4.189e-01;-1.018e-02;-9.567e-03;1.066e+00;1.002e+01;3.864e-01;-2.570e-05;1.047e+00;9.999e-01;3.875e-01;1.003e+00
2.140e+01;1.066e+00;4.443e-01;4.190e-01;-1.022e-02;-9.604e-03;1.067e+00;1.002e+01;3.865e-01;-1.959e-06;1.047e+00;9.998e-01;3.876e-01;1.003e+00
2.141e+01;1.067e+00;4.445e-01;4.191e-01;-1.026e-02;-9.643e-03;1.067e+00;1.002e+01;3.866e-01;2.204e-05;1.047e+00;9.996e-01;3.878e-01;1.003e+00
2.142e+01;1.067e+00;4.445e-01;4.192e-01;-1.029e-02;-9.682e-03;1.067e+00;1.002e+01;3.866e-01;4.753e-05;1.047e+00;9.994e-01;3.879e-01;1.003e+00
2.143e+01;1.067e+00;4.446e-01;4.194e-01;-1.033e-02;-9.722e-03;1.067e+00;1.002e+01;3.867e-01;7.457e-05;1.047e+00;9.993e-01;3.880e-01;1.003e+00
2.144e+01;1.067e+00;4.447e-01;4.195e-01;-1.037e-02;-9.761e-03;1.067e+00;1.002e+01;3.868e-01;1.011e-04;1.046e+00;9.992e-01;3.881e-01;1.003e+00
2.145e+01;1.067e+00;4.448e-01;4.197e-01;-1.041e-02;-9.800e-03;1.067e+00;1.002e+01;3.869e-01;1.290e-04;1.046e+00;9.991e-01;3.882e-01;1.003e+00
2.146e+01;1.067e+00;4.449e-01;4.198e-01;-1.044e-02;-9.837e-03;1.067e+00;1.002e+01;3.869e-01;1.573e-04;1.046e+00;9.991e-01;3.882e-01;1.003e+00
2.147e+01;1.067e+00;4.450e-01;4.200e-01;-1.049e-02;-9.873e-03;1.067e+00;1.002e+01;3.870e-01;1.871e-04;1.046e+00;9.991e-01;3.882e-01;1.003e+00
2.148e+01;1.067e+00;4.451e-01;4.201e-01;-1.052e-02;-9.910e-03;1.068e+00;1.002e+01;3.871e-01;2.175e-04;1.046e+00;9.991e-01;3.883e-01;1.003e+00
2.149e+01;1.067e+00;4.453e-01;4.203e-01;-1.056e-02;-9.947e-03;1.068e+00;1.002e+01;3.872e-01;2.495e-04;1.046e+00;9.992e-01;3.884e-01;1.003e+00
2.150e+01;1.067e+00;4.455e-01;4.204e-01;-1.059e-02;-9.982e-03;1.068e+00;1.002e+01;3.874e-01;2.811e-04;1.046e+00;9.992e-01;3.884e-01;1.003e+00
2.151e+01;1.067e+00;4.456e-01;4.206e-01;-1.063e-02;-1.002e-02;1.068e+00;1.002e+01;3.875e-01;3.145e-04;1.046e+00;9.993e-01;3.885e-01;1.002e+00
2.152e+01;1.067e+00;4.458e-01;4.207e-01;-1.067e-02;-1.005e-02;1.068e+00;1.002e+01;3.875e-01;3.497e-04;1.046e+00;9.994e-01;3.884e-01;1.002e+00
2.153e+01;1.067e+00;4.460e-01;4.209e-01;-1.070e-02;-1.009e-02;1.068e+00;1.002e+01;3.876e-01;3.856e-04;1.046e+00;9.994e-01;3.884e-01;1.002e+00
2.154e+01;1.066e+00;4.462e-01;4.211e-01;-1.073e-02;-1.012e-02;1.067e+00;1.002e+01;3.877e-01;4.221e-04;1.046e+00;9.995e-01;3.885e-01;1.002e+00
2.155e+01;1.066e+00;4.464e-01;4.212e-01;-1.077e-02;-1.015e-02;1.067e+00;1.002e+01;3.877e-01;4.589e-04;1.046e+00;9.996e-01;3.884e-01;1.002e+00
2.156e+01;1.066e+00;4.465e-01;4.213e-01;-1.080e-02;-1.018e-02;1.067e+00;1.002e+01;3.878e-01;4.967e-04;1.046e+00;9.996e-01;3.884e-01;1.002e+00
2.157e+01;1.066e+00;4.467e-01;4.214e-01;-1.084e-02;-1.021e-02;1.067e+00;1.002e+01;3.878e-01;5.343e-04;1.046e+00;9.996e-01;3.884e-01;1.002e+00
2.158e+01;1.066e+00;4.468e-01;4.215e-01;-1.086e-02;-1.024e-02;1.066e+00;1.002e+01;3.878e-01;5.725e-04;1.046e+00;9.995e-01;3.883e-01;1.002e+00
2.159e+01;1.066e+00;4.469e-01;4.216e-01;-1.089e-02;-1.027e-02;1.065e+00;1.002e+01;3.879e-01;6.100e-04;1.046e+00;9.994e-01;3.883e-01;1.002e+00
2.160e+01;1.065e+00;4.470e-01;4.217e-01;-1.093e-02;-1.029e-02;1.065e+00;1.002e+01;3.878e-01;6.469e-04;1.045e+00;9.993e-01;3.882e-01;1.002e+00
2.161e+01;1.065e+00;4.471e-01;4.217e-01;-1.096e-02;-1.032e-02;1.065e+00;1.002e+01;3.879e-01;6.843e-04;1.045e+00;9.991e-01;3.882e-01;1.002e+00
2.162e+01;1.065e+00;4.471e-01;4.217e-01;-1.099e-02;-1.035e-02;1.065e+00;1.002e+01;3.879e-01;7.212e-04;1.045e+00;9.990e-01;3.882e-01;1.002e+00
2.163e+01;1.065e+00;4.473e-01;4.218e-01;-1.102e-02;-1.038e-02;1.064e+00;1.002e+01;3.879e-01;7.575e-04;1.045e+00;9.988e-01;3.882e-01;1.001e+00
2.164e+01;1.064e+00;4.473e-01;4.218e-01;-1.106e-02;-1.040e-02;1.064e+00;1.001e+01;3.880e-01;7.930e-04;1.045e+00;9.986e-01;3.882e-01;1.001e+00
2.165e+01;1.064e+00;4.475e-01;4.218e-01;-1.109e-02;-1.043e-02;1.064e+00;1.001e+01;3.879e-01;8.285e-04;1.045e+00;9.985e-01;3.882e-01;1.001e+00
2.166e+01;1.064e+00;4.475e-01;4.218e-01;-1.113e-02;-1.046e-02;1.063e+00;1.001e+01;3.880e-01;8.629e-04;1.044e+00;9.983e-01;3.883e-01;1.001e+00
2.167e+01;1.064e+00;4.477e-01;4.219e-01;-1.116e-02;-1.048e-02;1.063e+00;1.001e+01;3.880e-01;8.972e-04;1.044e+00;9.983e-01;3.883e-01;1.001e+00
2.168e+01;1.064e+00;4.478e-01;4.219e-01;-1.121e-02;-1.051e-02;1.063e+00;1.001e+01;3.880e-01;9.307e-04;1.044e+00;9.982e-01;3.883e-01;1.001e+00
2.169e+01;1.063e+00;4.480e-01;4.220e-01;-1.125e-02;-1.054e-02;1.063e+00;1.001e+01;3.881e-01;9.636e-04;1.044e+00;9.983e-01;3.884e-01;1.001e+00
2.170e+01;1.063e+00;4.481e-01;4.220e-01;-1.129e-02;-1.057e-02;1.063e+00;1.001e+01;3.881e-01;9.964e-04;1.044e+00;9.983e-01;3.884e-01;1.001e+00
2.171e+01;1.063e+00;4.482e-01;4.221e-01;-1.133e-02;-1.060e-02;1.062e+00;1.001e+01;3.882e-01;1.030e-03;1.044e+00;9.985e-01;3.885e-01;1.001e+00
2.172e+01;1.063e+00;4.484e-01;4.222e-01;-1.138e-02;-1.063e-02;1.062e+00;1.001e+01;3.883e-01;1.065e-03;1.044e+00;9.986e-01;3.885e-01;1.001e+00
2.173e+01;1.063e+00;4.485e-01;4.222e-01;-1.142e-02;-1.066e-02;1.062e+00;1.001e+01;3.883e-01;1.100e-03;1.044e+00;9.988e-01;3.885e-01;1.001e+00
2.174e+01;1.062e+00;4.485e-01;4.223e-01;-1.146e-02;-1.070e-02;1.062e+00;1.000e+01;3.884e-01;1.137e-03;1.044e+00;9.990e-01;3.886e-01;1.001e+00
2.175e+01;1.062e+00;4.486e-01;4.224e-01;-1.150e-02;-1.075e-02;1.062e+00;1.000e+01;3.885e-01;1.174e-03;1.044e+00;9.992e-01;3.886e-01;1.001e+00
2.176e+01;1.062e+00;4.486e-01;4.224e-01;-1.154e-02;-1.079e-02;1.062e+00;1.000e+01;3.885e-01;1.211e-03;1.044e+00;9.994e-01;3.886e-01;1.000e+00
2.177e+01;1.062e+00;4.487e-01;4.225e-01;-1.158e-02;-1.083e-02;1.062e+00;9.999e+00;3.886e-01;1.250e-03;1.044e+00;9.996e-01;3.886e-01;1.000e+00
2.178e+01;1.061e+00;4.487e-01;4.226e-01;-1.162e-02;-1.088e-02;1.062e+00;9.997e+00;3.887e-01;1.288e-03;1.044e+00;9.998e-01;3.886e-01;1.000e+00
2.179e+01;1.061e+00;4.489e-01;4.226e-01;-1.166e-02;-1.093e-02;1.062e+00;9.996e+00;3.888e-01;1.327e-03;1.044e+00;1.000e+00;3.886e-01;1.000e+00
2.180e+01;1.061e+00;4.490e-01;4.227e-01;-1.170e-02;-1.098e-02;1.063e+00;9.994e+00;3.889e-01;1.367e-03;1.045e+00;1.000e+00;3.885e-01;1.000e+00
2.181e+01;1.061e+00;4.491e-01;4.228e-01;-1.175e-02;-1.102e-02;1.063e+00;9.992e+00;3.889e-01;1.406e-03;1.045e+00;1.001e+00;3.885e-01;1.000e+00
2.182e+01;1.061e+00;4.493e-01;4.228e-01;-1.178e-02;-1.107e-02;1.063e+00;9.991e+00;3.891e-01;1.447e-03;1.045e+00;1.001e+00;3.886e-01;1.000e+00
