time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
2.183e+01;1.060e+00;4.495e-01;4.228e-01;-1.183e-02;-1.112e-02;1.063e+00;9.990e+00;3.891e-01;1.489e-03;1.046e+00;1.001e+00;3.885e-01;1.000e+00
2.184e+01;1.060e+00;4.497e-01;4.230e-01;-1.188e-02;-1.116e-02;1.063e+00;9.989e+00;3.892e-01;1.532e-03;1.046e+00;1.001e+00;3.885e-01;1.000e+00
2.185e+01;1.060e+00;4.498e-01;4.230e-01;-1.192e-02;-1.121e-02;1.064e+00;9.988e+00;3.892e-01;1.575e-03;1.046e+00;1.002e+00;3.885e-01;1.000e+00
2.186e+01;1.060e+00;4.499e-01;4.230e-01;-1.197e-02;-1.126e-02;1.064e+00;9.988e+00;3.893e-01;1.618e-03;1.046e+00;1.002e+00;3.886e-01;1.000e+00
2.187e+01;1.061e+00;4.501e-01;4.230e-01;-1.202e-02;-1.131e-02;1.064e+00;9.988e+00;3.894e-01;1.662e-03;1.047e+00;1.002e+00;3.887e-01;9.999e-01
2.188e+01;1.061e+00;4.502e-01;4.230e-01;-1.207e-02;-1.136e-02;1.064e+00;9.988e+00;3.895e-01;1.705e-03;1.047e+00;1.002e+00;3.888e-01;9.999e-01
2.189e+01;1.061e+00;4.503e-01;4.232e-01;-1.213e-02;-1.141e-02;1.064e+00;9.988e+00;3.895e-01;1.748e-03;1.047e+00;1.002e+00;3.889e-01;9.998e-01
2.190e+01;1.061e+00;4.505e-01;4.232e-01;-1.217e-02;-1.146e-02;1.064e+00;9.989e+00;3.896e-01;1.790e-03;1.047e+00;1.002e+00;3.890e-01;9.998e-01
2.191e+01;1.061e+00;4.505e-01;4.232e-01;-1.222e-02;-1.151e-02;1.064e+00;9.989e+00;3.896e-01;1.831e-03;1.047e+00;1.002e+00;3.891e-01;9.997e-01
2.192e+01;1.061e+00;4.506e-01;4.232e-01;-1.227e-02;-1.156e-02;1.064e+00;9.990e+00;3.896e-01;1.871e-03;1.047e+00;1.003e+00;3.893e-01;9.995e-01
2.193e+01;1.062e+00;4.506e-01;4.232e-01;-1.232e-02;-1.161e-02;1.064e+00;9.991e+00;3.896e-01;1.912e-03;1.047e+00;1.002e+00;3.894e-01;9.994e-01
2.194e+01;1.062e+00;4.507e-01;4.232e-01;-1.237e-02;-1.165e-02;1.064e+00;9.992e+00;3.897e-01;1.951e-03;1.047e+00;1.002e+00;3.896e-01;9.993e-01
2.195e+01;1.062e+00;4.508e-01;4.232e-01;-1.242e-02;-1.171e-02;1.064e+00;9.992e+00;3.897e-01;1.992e-03;1.047e+00;1.002e+00;3.896e-01;9.991e-01
2.196e+01;1.063e+00;4.508e-01;4.233e-01;-1.247e-02;-1.176e-02;1.064e+00;9.992e+00;3.896e-01;2.031e-03;1.047e+00;1.002e+00;3.897e-01;9.990e-01
2.197e+01;1.063e+00;4.509e-01;4.233e-01;-1.251e-02;-1.182e-02;1.064e+00;9.993e+00;3.896e-01;2.070e-03;1.047e+00;1.002e+00;3.897e-01;9.989e-01
2.198e+01;1.063e+00;4.510e-01;4.233e-01;-1.256e-02;-1.186e-02;1.063e+00;9.993e+00;3.895e-01;2.111e-03;1.047e+00;1.002e+00;3.897e-01;9.989e-01
2.199e+01;1.063e+00;4.511e-01;4.233e-01;-1.261e-02;-1.192e-02;1.063e+00;9.994e+00;3.895e-01;2.150e-03;1.047e+00;1.002e+00;3.897e-01;9.989e-01
2.200e+01;1.063e+00;4.511e-01;4.233e-01;-1.266e-02;-1.197e-02;1.063e+00;9.995e+00;3.895e-01;2.191e-03;1.047e+00;1.002e+00;3.897e-01;9.989e-01
2.201e+01;1.063e+00;4.512e-01;4.232e-01;-1.271e-02;-1.203e-02;1.063e+00;9.996e+00;3.895e-01;2.233e-03;1.047e+00;1.002e+00;3.897e-01;9.989e-01
2.202e+01;1.063e+00;4.512e-01;4.232e-01;-1.276e-02;-1.207e-02;1.063e+00;9.996e+00;3.895e-01;2.275e-03;1.047e+00;1.002e+00;3.897e-01;9.990e-01
2.203e+01;1.063e+00;4.512e-01;4.231e-01;-1.282e-02;-1.212e-02;1.063e+00;9.997e+00;3.894e-01;2.317e-03;1.047e+00;1.002e+00;3.896e-01;9.991e-01
2.204e+01;1.063e+00;4.511e-01;4.231e-01;-1.287e-02;-1.218e-02;1.063e+00;9.998e+00;3.894e-01;2.358e-03;1.047e+00;1.002e+00;3.897e-01;9.992e-01
2.205e+01;1.063e+00;4.510e-01;4.230e-01;-1.292e-02;-1.223e-02;1.063e+00;9.998e+00;3.895e-01;2.400e-03;1.047e+00;1.002e+00;3.897e-01;9.993e-01
2.206e+01;1.063e+00;4.509e-01;4.229e-01;-1.297e-02;-1.229e-02;1.063e+00;9.998e+00;3.896e-01;2.441e-03;1.047e+00;1.002e+00;3.897e-01;9.995e-01
2.207e+01;1.063e+00;4.507e-01;4.229e-01;-1.304e-02;-1.234e-02;1.063e+00;9.998e+00;3.896e-01;2.482e-03;1.047e+00;1.002e+00;3.897e-01;9.996e-01
2.208e+01;1.063e+00;4.504e-01;4.228e-01;-1.310e-02;-1.239e-02;1.064e+00;9.997e+00;3.896e-01;2.523e-03;1.047e+00;1.001e+00;3.896e-01;9.998e-01
2.209e+01;1.064e+00;4.502e-01;4.227e-01;-1.315e-02;-1.243e-02;1.064e+00;9.996e+00;3.897e-01;2.565e-03;1.046e+00;1.001e+00;3.896e-01;9.999e-01
2.210e+01;1.064e+00;4.500e-01;4.226e-01;-1.321e-02;-1.248e-02;1.064e+00;9.995e+00;3.897e-01;2.607e-03;1.046e+00;1.001e+00;3.897e-01;1.000e+00
2.211e+01;1.064e+00;4.497e-01;4.225e-01;-1.328e-02;-1.253e-02;1.065e+00;9.994e+00;3.897e-01;2.649e-03;1.046e+00;1.001e+00;3.897e-01;1.000e+00
2.212e+01;1.063e+00;4.495e-01;4.224e-01;-1.334e-02;-1.257e-02;1.065e+00;9.992e+00;3.898e-01;2.691e-03;1.046e+00;1.001e+00;3.897e-01;1.000e+00
2.213e+01;1.063e+00;4.493e-01;4.223e-01;-1.341e-02;-1.262e-02;1.065e+00;9.990e+00;3.898e-01;2.735e-03;1.046e+00;1.001e+00;3.898e-01;1.000e+00
2.214e+01;1.063e+00;4.491e-01;4.222e-01;-1.347e-02;-1.266e-02;1.066e+00;9.988e+00;3.898e-01;2.777e-03;1.046e+00;1.000e+00;3.899e-01;1.001e+00
2.215e+01;1.063e+00;4.489e-01;4.221e-01;-1.353e-02;-1.270e-02;1.066e+00;9.986e+00;3.899e-01;2.821e-03;1.047e+00;1.000e+00;3.899e-01;1.001e+00
2.216e+01;1.063e+00;4.488e-01;4.220e-01;-1.359e-02;-1.275e-02;1.067e+00;9.984e+00;3.900e-01;2.864e-03;1.047e+00;1.000e+00;3.900e-01;1.001e+00
2.217e+01;1.063e+00;4.487e-01;4.220e-01;-1.365e-02;-1.279e-02;1.067e+00;9.982e+00;3.900e-01;2.908e-03;1.047e+00;1.000e+00;3.901e-01;1.001e+00
2.218e+01;1.062e+00;4.486e-01;4.220e-01;-1.370e-02;-1.283e-02;1.066e+00;9.980e+00;3.901e-01;2.953e-03;1.047e+00;1.000e+00;3.901e-01;1.001e+00
2.219e+01;1.062e+00;4.485e-01;4.220e-01;-1.376e-02;-1.288e-02;1.066e+00;9.979e+00;3.902e-01;3.000e-03;1.047e+00;9.999e-01;3.902e-01;1.001e+00
2.220e+01;1.061e+00;4.484e-01;4.220e-01;-1.381e-02;-1.292e-02;1.066e+00;9.977e+00;3.902e-01;3.046e-03;1.047e+00;9.999e-01;3.902e-01;1.001e+00
2.221e+01;1.061e+00;4.484e-01;4.220e-01;-1.387e-02;-1.298e-02;1.066e+00;9.976e+00;3.903e-01;3.094e-03;1.047e+00;9.999e-01;3.904e-01;1.001e+00
2.222e+01;1.061e+00;4.484e-01;4.220e-01;-1.392e-02;-1.302e-02;1.066e+00;9.975e+00;3.903e-01;3.143e-03;1.047e+00;9.998e-01;3.904e-01;1.001e+00
2.223e+01;1.061e+00;4.484e-01;4.221e-01;-1.397e-02;-1.307e-02;1.066e+00;9.975e+00;3.903e-01;3.192e-03;1.047e+00;9.998e-01;3.904e-01;1.001e+00
2.224e+01;1.061e+00;4.484e-01;4.221e-01;-1.403e-02;-1.312e-02;1.066e+00;9.975e+00;3.904e-01;3.243e-03;1.047e+00;9.998e-01;3.904e-01;1.001e+00
2.225e+01;1.061e+00;4.485e-01;4.221e-01;-1.407e-02;-1.318e-02;1.066e+00;9.975e+00;3.904e-01;3.292e-03;1.048e+00;9.998e-01;3.904e-01;1.001e+00
2.226e+01;1.061e+00;4.485e-01;4.221e-01;-1.413e-02;-1.323e-02;1.066e+00;9.975e+00;3.903e-01;3.343e-03;1.048e+00;9.998e-01;3.904e-01;1.001e+00
2.227e+01;1.061e+00;4.485e-01;4.222e-01;-1.418e-02;-1.328e-02;1.065e+00;9.976e+00;3.903e-01;3.393e-03;1.048e+00;9.998e-01;3.903e-01;1.001e+00
2.228e+01;1.061e+00;4.484e-01;4.223e-01;-1.423e-02;-1.335e-02;1.065e+00;9.978e+00;3.902e-01;3.444e-03;1.049e+00;9.997e-01;3.903e-01;1.001e+00
2.229e+01;1.061e+00;4.484e-01;4.223e-01;-1.429e-02;-1.340e-02;1.065e+00;9.979e+00;3.901e-01;3.495e-03;1.049e+00;9.997e-01;3.902e-01;1.002e+00
2.230e+01;1.061e+00;4.484e-01;4.223e-01;-1.433e-02;-1.346e-02;1.064e+00;9.981e+00;3.901e-01;3.545e-03;1.049e+00;9.997e-01;3.902e-01;1.002e+00
2.231e+01;1.061e+00;4.484e-01;4.224e-01;-1.438e-02;-1.352e-02;1.064e+00;9.983e+00;3.900e-01;3.594e-03;1.049e+00;9.997e-01;3.901e-01;1.002e+00
2.232e+01;1.061e+00;4.484e-01;4.224e-01;-1.442e-02;-1.358e-02;1.064e+00;9.985e+00;3.899e-01;3.643e-03;1.050e+00;9.996e-01;3.900e-01;1.002e+00
2.233e+01;1.062e+00;4.484e-01;4.225e-01;-1.448e-02;-1.364e-02;1.064e+00;9.987e+00;3.898e-01;3.692e-03;1.050e+00;9.996e-01;3.899e-01;1.002e+00
2.234e+01;1.062e+00;4.484e-01;4.225e-01;-1.453e-02;-1.371e-02;1.063e+00;9.989e+00;3.898e-01;3.739e-03;1.050e+00;9.996e-01;3.899e-01;1.003e+00
2.235e+01;1.062e+00;4.484e-01;4.226e-01;-1.458e-02;-1.376e-02;1.063e+00;9.991e+00;3.898e-01;3.786e-03;1.050e+00;9.996e-01;3.898e-01;1.003e+00
2.236e+01;1.062e+00;4.483e-01;4.226e-01;-1.462e-02;-1.382e-02;1.063e+00;9.993e+00;3.898e-01;3.833e-03;1.050e+00;9.997e-01;3.897e-01;1.003e+00
2.237e+01;1.063e+00;4.483e-01;4.226e-01;-1.468e-02;-1.388e-02;1.063e+00;9.994e+00;3.897e-01;3.878e-03;1.050e+00;9.997e-01;3.897e-01;1.003e+00
2.238e+01;1.063e+00;4.482e-01;4.226e-01;-1.474e-02;-1.393e-02;1.063e+00;9.996e+00;3.897e-01;3.923e-03;1.050e+00;9.998e-01;3.896e-01;1.003e+00
2.239e+01;1.063e+00;4.482e-01;4.226e-01;-1.479e-02;-1.400e-02;1.063e+00;9.997e+00;3.897e-01;3.969e-03;1.050e+00;9.998e-01;3.896e-01;1.003e+00
2.240e+01;1.063e+00;4.482e-01;4.226e-01;-1.485e-02;-1.405e-02;1.063e+00;9.998e+00;3.897e-01;4.013e-03;1.050e+00;9.999e-01;3.895e-01;1.003e+00
2.241e+01;1.063e+00;4.481e-01;4.226e-01;-1.491e-02;-1.410e-02;1.063e+00;9.999e+00;3.897e-01;4.058e-03;1.050e+00;1.000e+00;3.896e-01;1.003e+00
2.242e+01;1.063e+00;4.480e-01;4.226e-01;-1.497e-02;-1.415e-02;1.063e+00;1.000e+01;3.897e-01;4.104e-03;1.050e+00;1.000e+00;3.895e-01;1.003e+00
2.243e+01;1.063e+00;4.480e-01;4.226e-01;-1.503e-02;-1.421e-02;1.063e+00;1.000e+01;3.897e-01;4.149e-03;1.050e+00;1.000e+00;3.895e-01;1.003e+00
2.244e+01;1.063e+00;4.479e-01;4.226e-01;-1.509e-02;-1.425e-02;1.063e+00;1.000e+01;3.897e-01;4.195e-03;1.050e+00;1.000e+00;3.895e-01;1.003e+00
2.245e+01;1.063e+00;4.478e-01;4.227e-01;-1.515e-02;-1.430e-02;1.063e+00;1.000e+01;3.898e-01;4.242e-03;1.050e+00;1.000e+00;3.895e-01;1.003e+00
2.246e+01;1.063e+00;4.478e-01;4.227e-01;-1.522e-02;-1.436e-02;1.063e+00;1.001e+01;3.899e-01;4.289e-03;1.049e+00;1.000e+00;3.895e-01;1.003e+00
2.247e+01;1.063e+00;4.477e-01;4.228e-01;-1.528e-02;-1.440e-02;1.064e+00;1.001e+01;3.899e-01;4.336e-03;1.049e+00;1.001e+00;3.895e-01;1.003e+00
2.248e+01;1.062e+00;4.477e-01;4.228e-01;-1.534e-02;-1.446e-02;1.064e+00;1.001e+01;3.900e-01;4.385e-03;1.049e+00;1.001e+00;3.896e-01;1.003e+00
2.249e+01;1.062e+00;4.476e-01;4.229e-01;-1.539e-02;-1.451e-02;1.064e+00;1.001e+01;3.900e-01;4.434e-03;1.049e+00;1.000e+00;3.896e-01;1.003e+00
2.250e+01;1.062e+00;4.476e-01;4.229e-01;-1.545e-02;-1.455e-02;1.064e+00;1.001e+01;3.901e-01;4.485e-03;1.049e+00;1.000e+00;3.897e-01;1.003e+00
2.251e+01;1.062e+00;4.475e-01;4.229e-01;-1.550e-02;-1.461e-02;1.064e+00;1.001e+01;3.902e-01;4.538e-03;1.048e+00;1.000e+00;3.898e-01;1.003e+00
2.252e+01;1.061e+00;4.475e-01;4.230e-01;-1.555e-02;-1.465e-02;1.064e+00;1.001e+01;3.902e-01;4.593e-03;1.048e+00;1.000e+00;3.898e-01;1.003e+00
2.253e+01;1.061e+00;4.474e-01;4.230e-01;-1.560e-02;-1.470e-02;1.065e+00;1.001e+01;3.902e-01;4.648e-03;1.048e+00;1.000e+00;3.899e-01;1.003e+00
2.254e+01;1.061e+00;4.474e-01;4.231e-01;-1.566e-02;-1.475e-02;1.065e+00;1.002e+01;3.903e-01;4.703e-03;1.048e+00;1.000e+00;3.900e-01;1.003e+00
2.255e+01;1.061e+00;4.474e-01;4.232e-01;-1.571e-02;-1.480e-02;1.065e+00;1.002e+01;3.903e-01;4.758e-03;1.047e+00;1.000e+00;3.900e-01;1.003e+00
2.256e+01;1.061e+00;4.474e-01;4.232e-01;-1.576e-02;-1.485e-02;1.065e+00;1.002e+01;3.903e-01;4.814e-03;1.047e+00;1.000e+00;3.901e-01;1.003e+00
2.257e+01;1.061e+00;4.474e-01;4.233e-01;-1.582e-02;-1.489e-02;1.064e+00;1.002e+01;3.903e-01;4.867e-03;1.047e+00;9.999e-01;3.903e-01;1.002e+00
2.258e+01;1.061e+00;4.475e-01;4.233e-01;-1.587e-02;-1.494e-02;1.064e+00;1.002e+01;3.903e-01;4.922e-03;1.047e+00;9.998e-01;3.904e-01;1.002e+00
2.259e+01;1.061e+00;4.475e-01;4.234e-01;-1.593e-02;-1.498e-02;1.064e+00;1.002e+01;3.903e-01;4.974e-03;1.046e+00;9.997e-01;3.905e-01;1.002e+00
2.260e+01;1.060e+00;4.476e-01;4.234e-01;-1.599e-02;-1.503e-02;1.064e+00;1.002e+01;3.902e-01;5.027e-03;1.046e+00;9.996e-01;3.905e-01;1.002e+00
2.261e+01;1.060e+00;4.477e-01;4.234e-01;-1.605e-02;-1.508e-02;1.064e+00;1.002e+01;3.902e-01;5.079e-03;1.046e+00;9.996e-01;3.906e-01;1.001e+00
2.262e+01;1.060e+00;4.478e-01;4.234e-01;-1.612e-02;-1.512e-02;1.064e+00;1.002e+01;3.903e-01;5.131e-03;1.046e+00;9.995e-01;3.906e-01;1.001e+00
2.263e+01;1.060e+00;4.479e-01;4.233e-01;-1.618e-02;-1.518e-02;1.063e+00;1.002e+01;3.903e-01;5.181e-03;1.046e+00;9.995e-01;3.907e-01;1.001e+00
2.264e+01;1.060e+00;4.481e-01;4.234e-01;-1.625e-02;-1.523e-02;1.063e+00;1.002e+01;3.903e-01;5.230e-03;1.046e+00;9.995e-01;3.907e-01;1.000e+00
2.265e+01;1.060e+00;4.482e-01;4.233e-01;-1.631e-02;-1.529e-02;1.063e+00;1.002e+01;3.903e-01;5.280e-03;1.046e+00;9.995e-01;3.907e-01;9.999e-01
2.266e+01;1.060e+00;4.484e-01;4.232e-01;-1.639e-02;-1.535e-02;1.063e+00;1.002e+01;3.903e-01;5.327e-03;1.046e+00;9.995e-01;3.907e-01;9.995e-01
2.267e+01;1.060e+00;4.485e-01;4.232e-01;-1.646e-02;-1.541e-02;1.063e+00;1.002e+01;3.902e-01;5.375e-03;1.046e+00;9.995e-01;3.906e-01;9.992e-01
2.268e+01;1.060e+00;4.487e-01;4.231e-01;-1.654e-02;-1.546e-02;1.063e+00;1.002e+01;3.902e-01;5.422e-03;1.046e+00;9.995e-01;3.906e-01;9.989e-01
2.269e+01;1.059e+00;4.489e-01;4.230e-01;-1.661e-02;-1.553e-02;1.061e+00;1.002e+01;3.902e-01;5.469e-03;1.046e+00;9.996e-01;3.905e-01;9.986e-01
2.270e+01;1.059e+00;4.491e-01;4.230e-01;-1.668e-02;-1.559e-02;1.061e+00;1.002e+01;3.902e-01;5.517e-03;1.046e+00;9.996e-01;3.904e-01;9.983e-01
2.271e+01;1.059e+00;4.492e-01;4.229e-01;-1.676e-02;-1.566e-02;1.061e+00;1.002e+01;3.902e-01;5.563e-03;1.046e+00;9.996e-01;3.905e-01;9.981e-01
2.272e+01;1.059e+00;4.494e-01;4.228e-01;-1.684e-02;-1.572e-02;1.061e+00;1.002e+01;3.901e-01;5.611e-03;1.047e+00;9.996e-01;3.904e-01;9.978e-01
2.273e+01;1.058e+00;4.495e-01;4.227e-01;-1.691e-02;-1.579e-02;1.061e+00;1.002e+01;3.901e-01;5.660e-03;1.047e+00;9.995e-01;3.903e-01;9.976e-01
2.274e+01;1.058e+00;4.497e-01;4.226e-01;-1.698e-02;-1.585e-02;1.061e+00;1.001e+01;3.901e-01;5.709e-03;1.047e+00;9.994e-01;3.903e-01;9.973e-01
2.275e+01;1.059e+00;4.498e-01;4.225e-01;-1.706e-02;-1.592e-02;1.061e+00;1.001e+01;3.900e-01;5.758e-03;1.047e+00;9.993e-01;3.902e-01;9.971e-01
2.276e+01;1.059e+00;4.499e-01;4.224e-01;-1.713e-02;-1.599e-02;1.061e+00;1.001e+01;3.901e-01;5.809e-03;1.047e+00;9.992e-01;3.902e-01;9.969e-01
2.277e+01;1.059e+00;4.499e-01;4.224e-01;-1.720e-02;-1.606e-02;1.061e+00;1.001e+01;3.901e-01;5.861e-03;1.047e+00;9.991e-01;3.901e-01;9.968e-01
2.278e+01;1.060e+00;4.500e-01;4.224e-01;-1.727e-02;-1.612e-02;1.061e+00;1.001e+01;3.901e-01;5.914e-03;1.047e+00;9.989e-01;3.900e-01;9.967e-01
2.279e+01;1.060e+00;4.500e-01;4.222e-01;-1.734e-02;-1.620e-02;1.061e+00;1.001e+01;3.900e-01;5.967e-03;1.046e+00;9.988e-01;3.900e-01;9.967e-01
2.280e+01;1.061e+00;4.501e-01;4.221e-01;-1.741e-02;-1.626e-02;1.061e+00;1.001e+01;3.900e-01;6.022e-03;1.046e+00;9.987e-01;3.899e-01;9.968e-01
2.281e+01;1.061e+00;4.501e-01;4.221e-01;-1.747e-02;-1.633e-02;1.061e+00;1.001e+01;3.900e-01;6.076e-03;1.046e+00;9.986e-01;3.899e-01;9.970e-01
2.282e+01;1.062e+00;4.501e-01;4.220e-01;-1.754e-02;-1.639e-02;1.060e+00;1.001e+01;3.900e-01;6.130e-03;1.046e+00;9.986e-01;3.898e-01;9.972e-01
2.283e+01;1.062e+00;4.501e-01;4.219e-01;-1.760e-02;-1.646e-02;1.060e+00;1.001e+01;3.900e-01;6.184e-03;1.046e+00;9.986e-01;3.899e-01;9.975e-01
2.284e+01;1.062e+00;4.502e-01;4.218e-01;-1.766e-02;-1.652e-02;1.060e+00;1.001e+01;3.900e-01;6.238e-03;1.046e+00;9.986e-01;3.899e-01;9.978e-01
2.285e+01;1.063e+00;4.502e-01;4.217e-01;-1.773e-02;-1.659e-02;1.060e+00;1.001e+01;3.900e-01;6.292e-03;1.046e+00;9.986e-01;3.899e-01;9.981e-01
2.286e+01;1.063e+00;4.502e-01;4.217e-01;-1.779e-02;-1.664e-02;1.060e+00;1.001e+01;3.901e-01;6.346e-03;1.046e+00;9.985e-01;3.900e-01;9.984e-01
2.287e+01;1.063e+00;4.502e-01;4.217e-01;-1.784e-02;-1.671e-02;1.060e+00;1.000e+01;3.901e-01;6.400e-03;1.046e+00;9.985e-01;3.900e-01;9.987e-01
2.288e+01;1.063e+00;4.502e-01;4.217e-01;-1.791e-02;-1.676e-02;1.060e+00;1.000e+01;3.902e-01;6.454e-03;1.046e+00;9.985e-01;3.901e-01;9.990e-01
2.289e+01;1.064e+00;4.502e-01;4.218e-01;-1.797e-02;-1.683e-02;1.061e+00;1.000e+01;3.902e-01;6.509e-03;1.046e+00;9.985e-01;3.902e-01;9.993e-01
2.290e+01;1.063e+00;4.502e-01;4.219e-01;-1.803e-02;-1.688e-02;1.061e+00;1.000e+01;3.904e-01;6.565e-03;1.046e+00;9.985e-01;3.903e-01;9.996e-01
2.291e+01;1.063e+00;4.501e-01;4.221e-01;-1.809e-02;-1.694e-02;1.061e+00;1.000e+01;3.904e-01;6.623e-03;1.046e+00;9.985e-01;3.904e-01;9.999e-01
2.292e+01;1.063e+00;4.501e-01;4.222e-01;-1.814e-02;-1.699e-02;1.061e+00;1.001e+01;3.905e-01;6.681e-03;1.047e+00;9.985e-01;3.905e-01;1.000e+00
2.293e+01;1.063e+00;4.500e-01;4.223e-01;-1.820e-02;-1.704e-02;1.061e+00;1.001e+01;3.905e-01;6.741e-03;1.047e+00;9.986e-01;3.905e-01;1.000e+00
2.294e+01;1.063e+00;4.500e-01;4.223e-01;-1.826e-02;-1.710e-02;1.061e+00;1.001e+01;3.905e-01;6.802e-03;1.047e+00;9.987e-01;3.906e-01;1.000e+00
2.295e+01;1.063e+00;4.499e-01;4.224e-01;-1.832e-02;-1.715e-02;1.061e+00;1.001e+01;3.905e-01;6.864e-03;1.047e+00;9.988e-01;3.908e-01;1.001e+00
2.296e+01;1.063e+00;4.499e-01;4.225e-01;-1.837e-02;-1.721e-02;1.061e+00;1.001e+01;3.905e-01;6.927e-03;1.048e+00;9.989e-01;3.909e-01;1.001e+00
2.297e+01;1.063e+00;4.498e-01;4.226e-01;-1.843e-02;-1.727e-02;1.061e+00;1.001e+01;3.905e-01;6.988e-03;1.048e+00;9.991e-01;3.909e-01;1.001e+00
2.298e+01;1.062e+00;4.497e-01;4.226e-01;-1.848e-02;-1.733e-02;1.061e+00;1.001e+01;3.905e-01;7.051e-03;1.048e+00;9.992e-01;3.910e-01;1.001e+00
2.299e+01;1.062e+00;4.497e-01;4.226e-01;-1.854e-02;-1.739e-02;1.061e+00;1.001e+01;3.905e-01;7.114e-03;1.048e+00;9.994e-01;3.910e-01;1.001e+00
2.300e+01;1.062e+00;4.496e-01;4.227e-01;-1.860e-02;-1.745e-02;1.061e+00;1.000e+01;3.906e-01;7.177e-03;1.048e+00;9.995e-01;3.910e-01;1.001e+00
2.301e+01;1.062e+00;4.495e-01;4.227e-01;-1.866e-02;-1.752e-02;1.061e+00;1.000e+01;3.906e-01;7.240e-03;1.048e+00;9.997e-01;3.910e-01;1.001e+00
2.302e+01;1.062e+00;4.495e-01;4.227e-01;-1.872e-02;-1.758e-02;1.061e+00;1.000e+01;3.907e-01;7.302e-03;1.048e+00;9.998e-01;3.910e-01;1.001e+00
2.303e+01;1.062e+00;4.494e-01;4.228e-01;-1.877e-02;-1.764e-02;1.061e+00;1.000e+01;3.908e-01;7.365e-03;1.048e+00;9.999e-01;3.910e-01;1.001e+00
2.304e+01;1.062e+00;4.493e-01;4.228e-01;-1.884e-02;-1.770e-02;1.061e+00;9.999e+00;3.908e-01;7.427e-03;1.048e+00;1.000e+00;3.910e-01;1.001e+00
2.305e+01;1.062e+00;4.492e-01;4.227e-01;-1.889e-02;-1.776e-02;1.061e+00;9.998e+00;3.909e-01;7.487e-03;1.048e+00;1.000e+00;3.910e-01;1.001e+00
2.306e+01;1.062e+00;4.491e-01;4.227e-01;-1.896e-02;-1.782e-02;1.061e+00;9.997e+00;3.909e-01;7.546e-03;1.048e+00;1.000e+00;3.911e-01;1.001e+00
2.307e+01;1.062e+00;4.490e-01;4.227e-01;-1.901e-02;-1.789e-02;1.061e+00;9.997e+00;3.909e-01;7.605e-03;1.048e+00;1.000e+00;3.911e-01;1.001e+00
2.308e+01;1.063e+00;4.488e-01;4.226e-01;-1.907e-02;-1.794e-02;1.061e+00;9.996e+00;3.909e-01;7.661e-03;1.047e+00;1.000e+00;3.910e-01;1.001e+00
2.309e+01;1.063e+00;4.487e-01;4.226e-01;-1.912e-02;-1.801e-02;1.061e+00;9.997e+00;3.909e-01;7.718e-03;1.047e+00;1.000e+00;3.910e-01;1.001e+00
2.310e+01;1.063e+00;4.486e-01;4.226e-01;-1.919e-02;-1.807e-02;1.060e+00;9.997e+00;3.909e-01;7.774e-03;1.047e+00;1.000e+00;3.910e-01;1.000e+00
2.311e+01;1.063e+00;4.485e-01;4.225e-01;-1.924e-02;-1.813e-02;1.060e+00;9.998e+00;3.909e-01;7.830e-03;1.046e+00;1.000e+00;3.910e-01;1.000e+00
2.312e+01;1.063e+00;4.484e-01;4.225e-01;-1.930e-02;-1.819e-02;1.060e+00;9.998e+00;3.908e-01;7.885e-03;1.046e+00;9.999e-01;3.909e-01;1.000e+00
2.313e+01;1.064e+00;4.484e-01;4.225e-01;-1.937e-02;-1.825e-02;1.060e+00;9.999e+00;3.908e-01;7.941e-03;1.045e+00;9.998e-01;3.909e-01;1.000e+00
2.314e+01;1.064e+00;4.483e-01;4.224e-01;-1.943e-02;-1.831e-02;1.059e+00;1.000e+01;3.907e-01;7.995e-03;1.045e+00;9.997e-01;3.909e-01;9.998e-01
2.315e+01;1.064e+00;4.483e-01;4.225e-01;-1.950e-02;-1.837e-02;1.058e+00;1.000e+01;3.908e-01;8.051e-03;1.045e+00;9.995e-01;3.909e-01;9.997e-01
2.316e+01;1.064e+00;4.482e-01;4.225e-01;-1.956e-02;-1.843e-02;1.058e+00;1.000e+01;3.907e-01;8.107e-03;1.044e+00;9.993e-01;3.909e-01;9.996e-01
2.317e+01;1.064e+00;4.482e-01;4.225e-01;-1.963e-02;-1.850e-02;1.058e+00;1.001e+01;3.906e-01;8.164e-03;1.044e+00;9.991e-01;3.910e-01;9.995e-01
2.318e+01;1.064e+00;4.482e-01;4.225e-01;-1.969e-02;-1.856e-02;1.058e+00;1.001e+01;3.906e-01;8.219e-03;1.043e+00;9.989e-01;3.911e-01;9.995e-01
2.319e+01;1.064e+00;4.482e-01;4.225e-01;-1.976e-02;-1.862e-02;1.058e+00;1.001e+01;3.905e-01;8.276e-03;1.043e+00;9.987e-01;3.911e-01;9.995e-01
2.320e+01;1.063e+00;4.481e-01;4.224e-01;-1.982e-02;-1.868e-02;1.058e+00;1.002e+01;3.904e-01;8.332e-03;1.043e+00;9.985e-01;3.911e-01;9.996e-01
2.321e+01;1.063e+00;4.481e-01;4.224e-01;-1.988e-02;-1.874e-02;1.058e+00;1.002e+01;3.904e-01;8.388e-03;1.043e+00;9.983e-01;3.912e-01;9.997e-01
2.322e+01;1.062e+00;4.481e-01;4.223e-01;-1.995e-02;-1.881e-02;1.059e+00;1.002e+01;3.903e-01;8.444e-03;1.043e+00;9.982e-01;3.912e-01;9.998e-01
2.323e+01;1.062e+00;4.481e-01;4.223e-01;-2.000e-02;-1.887e-02;1.059e+00;1.002e+01;3.903e-01;8.499e-03;1.043e+00;9.980e-01;3.912e-01;9.999e-01
2.324e+01;1.062e+00;4.480e-01;4.222e-01;-2.006e-02;-1.893e-02;1.059e+00;1.003e+01;3.903e-01;8.555e-03;1.042e+00;9.979e-01;3.912e-01;1.000e+00
2.325e+01;1.061e+00;4.480e-01;4.221e-01;-2.012e-02;-1.898e-02;1.060e+00;1.003e+01;3.902e-01;8.611e-03;1.042e+00;9.978e-01;3.912e-01;1.000e+00
2.326e+01;1.061e+00;4.480e-01;4.221e-01;-2.018e-02;-1.905e-02;1.060e+00;1.003e+01;3.902e-01;8.666e-03;1.043e+00;9.978e-01;3.913e-01;1.000e+00
2.327e+01;1.061e+00;4.479e-01;4.221e-01;-2.024e-02;-1.910e-02;1.060e+00;1.003e+01;3.902e-01;8.722e-03;1.043e+00;9.978e-01;3.914e-01;1.000e+00
2.328e+01;1.061e+00;4.478e-01;4.220e-01;-2.029e-02;-1.916e-02;1.061e+00;1.003e+01;3.902e-01;8.778e-03;1.043e+00;9.978e-01;3.914e-01;1.000e+00
2.329e+01;1.061e+00;4.478e-01;4.219e-01;-2.036e-02;-1.923e-02;1.061e+00;1.003e+01;3.901e-01;8.834e-03;1.043e+00;9.979e-01;3.914e-01;1.000e+00
2.330e+01;1.061e+00;4.477e-01;4.219e-01;-2.042e-02;-1.929e-02;1.061e+00;1.003e+01;3.901e-01;8.890e-03;1.043e+00;9.981e-01;3.914e-01;1.000e+00
2.331e+01;1.060e+00;4.476e-01;4.218e-01;-2.048e-02;-1.935e-02;1.061e+00;1.002e+01;3.901e-01;8.946e-03;1.043e+00;9.982e-01;3.914e-01;1.000e+00
2.332e+01;1.060e+00;4.476e-01;4.218e-01;-2.055e-02;-1.941e-02;1.061e+00;1.002e+01;3.901e-01;9.002e-03;1.043e+00;9.984e-01;3.914e-01;1.001e+00
2.333e+01;1.060e+00;4.475e-01;4.219e-01;-2.061e-02;-1.948e-02;1.061e+00;1.002e+01;3.902e-01;9.058e-03;1.044e+00;9.986e-01;3.914e-01;1.001e+00
2.334e+01;1.060e+00;4.475e-01;4.219e-01;-2.067e-02;-1.954e-02;1.061e+00;1.002e+01;3.902e-01;9.116e-03;1.044e+00;9.988e-01;3.914e-01;1.001e+00
2.335e+01;1.060e+00;4.474e-01;4.220e-01;-2.074e-02;-1.960e-02;1.061e+00;1.001e+01;3.902e-01;9.173e-03;1.044e+00;9.990e-01;3.913e-01;1.001e+00
2.336e+01;1.059e+00;4.474e-01;4.220e-01;-2.080e-02;-1.966e-02;1.061e+00;1.001e+01;3.903e-01;9.230e-03;1.044e+00;9.992e-01;3.913e-01;1.001e+00
2.337e+01;1.059e+00;4.474e-01;4.221e-01;-2.087e-02;-1.974e-02;1.061e+00;1.001e+01;3.903e-01;9.287e-03;1.044e+00;9.993e-01;3.913e-01;1.001e+00
2.338e+01;1.059e+00;4.473e-01;4.223e-01;-2.093e-02;-1.980e-02;1.061e+00;1.001e+01;3.904e-01;9.345e-03;1.044e+00;9.995e-01;3.914e-01;1.001e+00
2.339e+01;1.059e+00;4.473e-01;4.224e-01;-2.100e-02;-1.986e-02;1.061e+00;1.001e+01;3.905e-01;9.402e-03;1.045e+00;9.997e-01;3.914e-01;1.001e+00
2.340e+01;1.059e+00;4.473e-01;4.225e-01;-2.107e-02;-1.992e-02;1.061e+00;1.000e+01;3.906e-01;9.460e-03;1.045e+00;9.998e-01;3.914e-01;1.001e+00
2.341e+01;1.058e+00;4.473e-01;4.226e-01;-2.114e-02;-1.999e-02;1.062e+00;1.000e+01;3.906e-01;9.516e-03;1.045e+00;1.000e+00;3.914e-01;1.001e+00
2.342e+01;1.058e+00;4.474e-01;4.227e-01;-2.121e-02;-2.005e-02;1.062e+00;1.000e+01;3.907e-01;9.570e-03;1.045e+00;1.000e+00;3.914e-01;1.001e+00
2.343e+01;1.058e+00;4.474e-01;4.229e-01;-2.129e-02;-2.011e-02;1.062e+00;1.000e+01;3.907e-01;9.624e-03;1.044e+00;1.000e+00;3.914e-01;1.001e+00
2.344e+01;1.058e+00;4.475e-01;4.230e-01;-2.136e-02;-2.017e-02;1.062e+00;1.000e+01;3.908e-01;9.676e-03;1.044e+00;1.001e+00;3.913e-01;1.001e+00
2.345e+01;1.058e+00;4.476e-01;4.232e-01;-2.145e-02;-2.023e-02;1.062e+00;1.000e+01;3.908e-01;9.727e-03;1.044e+00;1.001e+00;3.912e-01;1.001e+00
2.346e+01;1.058e+00;4.477e-01;4.234e-01;-2.152e-02;-2.029e-02;1.062e+00;1.000e+01;3.908e-01;9.777e-03;1.044e+00;1.001e+00;3.911e-01;1.001e+00
2.347e+01;1.058e+00;4.477e-01;4.236e-01;-2.160e-02;-2.036e-02;1.062e+00;1.000e+01;3.908e-01;9.827e-03;1.044e+00;1.001e+00;3.910e-01;1.001e+00
2.348e+01;1.057e+00;4.478e-01;4.237e-01;-2.169e-02;-2.041e-02;1.062e+00;1.000e+01;3.908e-01;9.875e-03;1.044e+00;1.001e+00;3.910e-01;1.001e+00
2.349e+01;1.057e+00;4.479e-01;4.239e-01;-2.176e-02;-2.047e-02;1.062e+00;1.001e+01;3.908e-01;9.923e-03;1.044e+00;1.001e+00;3.909e-01;1.001e+00
2.350e+01;1.057e+00;4.480e-01;4.241e-01;-2.184e-02;-2.053e-02;1.062e+00;1.001e+01;3.908e-01;9.972e-03;1.044e+00;1.001e+00;3.908e-01;1.001e+00
2.351e+01;1.057e+00;4.480e-01;4.242e-01;-2.193e-02;-2.060e-02;1.062e+00;1.001e+01;3.909e-01;1.002e-02;1.044e+00;1.001e+00;3.907e-01;1.001e+00
2.352e+01;1.057e+00;4.481e-01;4.243e-01;-2.200e-02;-2.066e-02;1.062e+00;1.001e+01;3.909e-01;1.007e-02;1.044e+00;1.002e+00;3.906e-01;1.001e+00
2.353e+01;1.057e+00;4.481e-01;4.244e-01;-2.209e-02;-2.072e-02;1.062e+00;1.001e+01;3.909e-01;1.012e-02;1.044e+00;1.002e+00;3.905e-01;1.001e+00
2.354e+01;1.057e+00;4.482e-01;4.244e-01;-2.217e-02;-2.079e-02;1.062e+00;1.001e+01;3.910e-01;1.017e-02;1.044e+00;1.002e+00;3.904e-01;1.001e+00
2.355e+01;1.057e+00;4.482e-01;4.245e-01;-2.225e-02;-2.085e-02;1.062e+00;1.001e+01;3.910e-01;1.023e-02;1.044e+00;1.002e+00;3.903e-01;1.001e+00
2.356e+01;1.057e+00;4.482e-01;4.245e-01;-2.233e-02;-2.091e-02;1.062e+00;1.001e+01;3.910e-01;1.027e-02;1.044e+00;1.002e+00;3.902e-01;1.001e+00
2.357e+01;1.057e+00;4.483e-01;4.245e-01;-2.241e-02;-2.098e-02;1.061e+00;1.001e+01;3.911e-01;1.033e-02;1.044e+00;1.002e+00;3.901e-01;1.001e+00
2.358e+01;1.057e+00;4.483e-01;4.244e-01;-2.248e-02;-2.104e-02;1.061e+00;1.001e+01;3.911e-01;1.038e-02;1.044e+00;1.002e+00;3.901e-01;1.001e+00
2.359e+01;1.057e+00;4.483e-01;4.244e-01;-2.256e-02;-2.110e-02;1.060e+00;1.001e+01;3.911e-01;1.043e-02;1.044e+00;1.002e+00;3.901e-01;1.001e+00
2.360e+01;1.057e+00;4.483e-01;4.244e-01;-2.263e-02;-2.117e-02;1.059e+00;1.001e+01;3.911e-01;1.049e-02;1.044e+00;1.002e+00;3.900e-01;1.001e+00
2.361e+01;1.057e+00;4.483e-01;4.245e-01;-2.270e-02;-2.124e-02;1.059e+00;1.001e+01;3.911e-01;1.055e-02;1.045e+00;1.002e+00;3.900e-01;1.001e+00
2.362e+01;1.057e+00;4.483e-01;4.245e-01;-2.277e-02;-2.130e-02;1.059e+00;1.001e+01;3.911e-01;1.059e-02;1.045e+00;1.001e+00;3.900e-01;1.001e+00
2.363e+01;1.057e+00;4.483e-01;4.245e-01;-2.283e-02;-2.136e-02;1.058e+00;1.000e+01;3.912e-01;1.065e-02;1.045e+00;1.001e+00;3.900e-01;1.001e+00
2.364e+01;1.057e+00;4.483e-01;4.245e-01;-2.290e-02;-2.143e-02;1.058e+00;1.000e+01;3.912e-01;1.071e-02;1.045e+00;1.001e+00;3.900e-01;1.001e+00
2.365e+01;1.057e+00;4.483e-01;4.245e-01;-2.296e-02;-2.149e-02;1.058e+00;1.000e+01;3.911e-01;1.076e-02;1.045e+00;1.001e+00;3.901e-01;1.001e+00
2.366e+01;1.057e+00;4.483e-01;4.245e-01;-2.302e-02;-2.155e-02;1.058e+00;1.000e+01;3.910e-01;1.082e-02;1.045e+00;1.001e+00;3.901e-01;1.001e+00
2.367e+01;1.057e+00;4.483e-01;4.244e-01;-2.308e-02;-2.162e-02;1.058e+00;9.999e+00;3.910e-01;1.089e-02;1.045e+00;1.000e+00;3.901e-01;1.001e+00
2.368e+01;1.057e+00;4.483e-01;4.244e-01;-2.314e-02;-2.167e-02;1.057e+00;9.998e+00;3.909e-01;1.094e-02;1.045e+00;1.000e+00;3.903e-01;1.001e+00
2.369e+01;1.057e+00;4.483e-01;4.244e-01;-2.320e-02;-2.173e-02;1.057e+00;9.997e+00;3.909e-01;1.100e-02;1.045e+00;1.000e+00;3.903e-01;1.000e+00
2.370e+01;1.056e+00;4.483e-01;4.243e-01;-2.327e-02;-2.179e-02;1.057e+00;9.997e+00;3.908e-01;1.105e-02;1.045e+00;1.000e+00;3.903e-01;1.000e+00
2.371e+01;1.057e+00;4.483e-01;4.243e-01;-2.332e-02;-2.185e-02;1.057e+00;9.997e+00;3.908e-01;1.111e-02;1.045e+00;1.000e+00;3.903e-01;9.997e-01
2.372e+01;1.057e+00;4.483e-01;4.242e-01;-2.339e-02;-2.191e-02;1.057e+00;9.998e+00;3.908e-01;1.117e-02;1.045e+00;1.000e+00;3.903e-01;9.993e-01
2.373e+01;1.057e+00;4.482e-01;4.242e-01;-2.345e-02;-2.196e-02;1.057e+00;9.998e+00;3.908e-01;1.123e-02;1.046e+00;1.000e+00;3.903e-01;9.990e-01
2.374e+01;1.057e+00;4.482e-01;4.241e-01;-2.351e-02;-2.202e-02;1.058e+00;9.999e+00;3.908e-01;1.129e-02;1.046e+00;1.000e+00;3.903e-01;9.988e-01
2.375e+01;1.057e+00;4.482e-01;4.240e-01;-2.358e-02;-2.209e-02;1.058e+00;1.000e+01;3.909e-01;1.134e-02;1.046e+00;1.000e+00;3.903e-01;9.985e-01
2.376e+01;1.057e+00;4.482e-01;4.239e-01;-2.364e-02;-2.214e-02;1.058e+00;1.000e+01;3.909e-01;1.140e-02;1.046e+00;1.000e+00;3.903e-01;9.983e-01
2.377e+01;1.058e+00;4.482e-01;4.238e-01;-2.371e-02;-2.221e-02;1.058e+00;1.000e+01;3.909e-01;1.145e-02;1.047e+00;1.000e+00;3.903e-01;9.981e-01
2.378e+01;1.058e+00;4.482e-01;4.237e-01;-2.378e-02;-2.227e-02;1.058e+00;1.000e+01;3.909e-01;1.150e-02;1.047e+00;1.000e+00;3.904e-01;9.980e-01
2.379e+01;1.058e+00;4.482e-01;4.236e-01;-2.384e-02;-2.233e-02;1.058e+00;1.000e+01;3.909e-01;1.156e-02;1.047e+00;1.000e+00;3.903e-01;9.979e-01
2.380e+01;1.058e+00;4.482e-01;4.235e-01;-2.391e-02;-2.239e-02;1.058e+00;1.000e+01;3.910e-01;1.162e-02;1.047e+00;1.000e+00;3.903e-01;9.978e-01
2.381e+01;1.058e+00;4.482e-01;4.234e-01;-2.397e-02;-2.244e-02;1.059e+00;1.000e+01;3.910e-01;1.168e-02;1.047e+00;1.000e+00;3.903e-01;9.978e-01
2.382e+01;1.058e+00;4.482e-01;4.233e-01;-2.404e-02;-2.251e-02;1.059e+00;1.000e+01;3.910e-01;1.174e-02;1.047e+00;1.000e+00;3.904e-01;9.978e-01
2.383e+01;1.058e+00;4.481e-01;4.233e-01;-2.411e-02;-2.257e-02;1.059e+00;1.000e+01;3.910e-01;1.179e-02;1.047e+00;1.000e+00;3.904e-01;9.978e-01
2.384e+01;1.059e+00;4.481e-01;4.232e-01;-2.417e-02;-2.263e-02;1.059e+00;1.000e+01;3.910e-01;1.185e-02;1.047e+00;1.000e+00;3.905e-01;9.978e-01
2.385e+01;1.059e+00;4.481e-01;4.233e-01;-2.424e-02;-2.270e-02;1.059e+00;9.999e+00;3.910e-01;1.191e-02;1.047e+00;9.999e-01;3.905e-01;9.978e-01
2.386e+01;1.059e+00;4.481e-01;4.233e-01;-2.430e-02;-2.276e-02;1.059e+00;9.998e+00;3.910e-01;1.196e-02;1.047e+00;9.997e-01;3.906e-01;9.979e-01
2.387e+01;1.059e+00;4.481e-01;4.232e-01;-2.437e-02;-2.282e-02;1.059e+00;9.996e+00;3.911e-01;1.203e-02;1.047e+00;9.995e-01;3.907e-01;9.979e-01
2.388e+01;1.059e+00;4.481e-01;4.232e-01;-2.442e-02;-2.288e-02;1.059e+00;9.995e+00;3.911e-01;1.208e-02;1.047e+00;9.993e-01;3.909e-01;9.980e-01
2.389e+01;1.059e+00;4.481e-01;4.232e-01;-2.449e-02;-2.296e-02;1.059e+00;9.994e+00;3.911e-01;1.214e-02;1.047e+00;9.992e-01;3.911e-01;9.979e-01
2.390e+01;1.059e+00;4.481e-01;4.232e-01;-2.455e-02;-2.302e-02;1.058e+00;9.994e+00;3.911e-01;1.220e-02;1.046e+00;9.990e-01;3.912e-01;9.979e-01
2.391e+01;1.059e+00;4.482e-01;4.231e-01;-2.460e-02;-2.309e-02;1.058e+00;9.993e+00;3.911e-01;1.226e-02;1.046e+00;9.989e-01;3.913e-01;9.978e-01
2.392e+01;1.059e+00;4.483e-01;4.231e-01;-2.466e-02;-2.316e-02;1.058e+00;9.993e+00;3.911e-01;1.232e-02;1.046e+00;9.987e-01;3.914e-01;9.976e-01
2.393e+01;1.059e+00;4.483e-01;4.232e-01;-2.471e-02;-2.323e-02;1.058e+00;9.993e+00;3.911e-01;1.237e-02;1.046e+00;9.987e-01;3.914e-01;9.975e-01
2.394e+01;1.059e+00;4.484e-01;4.232e-01;-2.477e-02;-2.330e-02;1.058e+00;9.992e+00;3.911e-01;1.243e-02;1.046e+00;9.987e-01;3.915e-01;9.974e-01
2.395e+01;1.059e+00;4.485e-01;4.232e-01;-2.482e-02;-2.337e-02;1.058e+00;9.992e+00;3.911e-01;1.248e-02;1.045e+00;9.987e-01;3.915e-01;9.973e-01
2.396e+01;1.059e+00;4.486e-01;4.233e-01;-2.488e-02;-2.344e-02;1.058e+00;9.992e+00;3.911e-01;1.254e-02;1.045e+00;9.987e-01;3.916e-01;9.972e-01
2.397e+01;1.060e+00;4.486e-01;4.233e-01;-2.494e-02;-2.351e-02;1.058e+00;9.992e+00;3.911e-01;1.260e-02;1.045e+00;9.988e-01;3.916e-01;9.972e-01
2.398e+01;1.060e+00;4.487e-01;4.234e-01;-2.500e-02;-2.358e-02;1.057e+00;9.992e+00;3.911e-01;1.265e-02;1.045e+00;9.989e-01;3.917e-01;9.972e-01
2.399e+01;1.060e+00;4.488e-01;4.234e-01;-2.506e-02;-2.366e-02;1.057e+00;9.992e+00;3.911e-01;1.270e-02;1.044e+00;9.990e-01;3.917e-01;9.972e-01
2.400e+01;1.060e+00;4.489e-01;4.233e-01;-2.512e-02;-2.373e-02;1.057e+00;9.992e+00;3.910e-01;1.275e-02;1.044e+00;9.992e-01;3.917e-01;9.973e-01
2.401e+01;1.060e+00;4.490e-01;4.233e-01;-2.518e-02;-2.380e-02;1.057e+00;9.992e+00;3.909e-01;1.281e-02;1.044e+00;9.993e-01;3.917e-01;9.975e-01
2.402e+01;1.061e+00;4.491e-01;4.233e-01;-2.524e-02;-2.386e-02;1.056e+00;9.992e+00;3.908e-01;1.286e-02;1.044e+00;9.994e-01;3.917e-01;9.976e-01
2.403e+01;1.061e+00;4.492e-01;4.233e-01;-2.531e-02;-2.393e-02;1.056e+00;9.993e+00;3.907e-01;1.292e-02;1.044e+00;9.995e-01;3.917e-01;9.978e-01
2.404e+01;1.061e+00;4.492e-01;4.233e-01;-2.536e-02;-2.401e-02;1.055e+00;9.993e+00;3.906e-01;1.297e-02;1.044e+00;9.995e-01;3.917e-01;9.979e-01
2.405e+01;1.062e+00;4.493e-01;4.233e-01;-2.543e-02;-2.407e-02;1.055e+00;9.994e+00;3.905e-01;1.303e-02;1.043e+00;9.996e-01;3.917e-01;9.980e-01
2.406e+01;1.062e+00;4.493e-01;4.233e-01;-2.549e-02;-2.413e-02;1.055e+00;9.994e+00;3.903e-01;1.308e-02;1.043e+00;9.996e-01;3.917e-01;9.981e-01
2.407e+01;1.062e+00;4.493e-01;4.232e-01;-2.555e-02;-2.419e-02;1.055e+00;9.995e+00;3.902e-01;1.314e-02;1.043e+00;9.996e-01;3.917e-01;9.981e-01
2.408e+01;1.062e+00;4.493e-01;4.233e-01;-2.561e-02;-2.425e-02;1.055e+00;9.995e+00;3.901e-01;1.319e-02;1.043e+00;9.995e-01;3.918e-01;9.982e-01
2.409e+01;1.062e+00;4.493e-01;4.233e-01;-2.567e-02;-2.431e-02;1.055e+00;9.995e+00;3.900e-01;1.325e-02;1.043e+00;9.995e-01;3.918e-01;9.982e-01
2.410e+01;1.062e+00;4.493e-01;4.233e-01;-2.574e-02;-2.437e-02;1.055e+00;9.995e+00;3.899e-01;1.330e-02;1.043e+00;9.994e-01;3.917e-01;9.983e-01
2.411e+01;1.063e+00;4.492e-01;4.233e-01;-2.580e-02;-2.442e-02;1.055e+00;9.995e+00;3.899e-01;1.336e-02;1.043e+00;9.993e-01;3.916e-01;9.983e-01
2.412e+01;1.063e+00;4.492e-01;4.233e-01;-2.587e-02;-2.447e-02;1.055e+00;9.994e+00;3.899e-01;1.341e-02;1.043e+00;9.993e-01;3.915e-01;9.984e-01
2.413e+01;1.063e+00;4.491e-01;4.233e-01;-2.593e-02;-2.452e-02;1.056e+00;9.993e+00;3.898e-01;1.347e-02;1.043e+00;9.992e-01;3.914e-01;9.985e-01
2.414e+01;1.063e+00;4.490e-01;4.233e-01;-2.601e-02;-2.457e-02;1.056e+00;9.992e+00;3.898e-01;1.352e-02;1.043e+00;9.992e-01;3.913e-01;9.986e-01
2.415e+01;1.063e+00;4.489e-01;4.234e-01;-2.607e-02;-2.462e-02;1.056e+00;9.990e+00;3.898e-01;1.358e-02;1.044e+00;9.992e-01;3.912e-01;9.988e-01
2.416e+01;1.062e+00;4.489e-01;4.234e-01;-2.614e-02;-2.467e-02;1.056e+00;9.989e+00;3.899e-01;1.363e-02;1.044e+00;9.992e-01;3.911e-01;9.989e-01
2.417e+01;1.062e+00;4.488e-01;4.234e-01;-2.621e-02;-2.473e-02;1.057e+00;9.987e+00;3.899e-01;1.369e-02;1.044e+00;9.993e-01;3.910e-01;9.991e-01
2.418e+01;1.061e+00;4.487e-01;4.234e-01;-2.628e-02;-2.478e-02;1.057e+00;9.985e+00;3.900e-01;1.374e-02;1.044e+00;9.994e-01;3.909e-01;9.993e-01
2.419e+01;1.061e+00;4.487e-01;4.234e-01;-2.636e-02;-2.484e-02;1.057e+00;9.983e+00;3.900e-01;1.380e-02;1.044e+00;9.995e-01;3.908e-01;9.995e-01
2.420e+01;1.061e+00;4.487e-01;4.235e-01;-2.643e-02;-2.489e-02;1.057e+00;9.980e+00;3.900e-01;1.386e-02;1.044e+00;9.996e-01;3.907e-01;9.997e-01
2.421e+01;1.061e+00;4.487e-01;4.235e-01;-2.650e-02;-2.494e-02;1.057e+00;9.978e+00;3.901e-01;1.391e-02;1.044e+00;9.996e-01;3.906e-01;9.998e-01
2.422e+01;1.061e+00;4.487e-01;4.235e-01;-2.658e-02;-2.499e-02;1.057e+00;9.976e+00;3.901e-01;1.397e-02;1.044e+00;9.997e-01;3.905e-01;1.000e+00
2.423e+01;1.061e+00;4.487e-01;4.235e-01;-2.665e-02;-2.504e-02;1.058e+00;9.975e+00;3.901e-01;1.402e-02;1.045e+00;9.997e-01;3.905e-01;1.000e+00
2.424e+01;1.061e+00;4.487e-01;4.235e-01;-2.672e-02;-2.510e-02;1.058e+00;9.973e+00;3.902e-01;1.408e-02;1.045e+00;9.998e-01;3.905e-01;1.000e+00
2.425e+01;1.061e+00;4.488e-01;4.236e-01;-2.679e-02;-2.515e-02;1.058e+00;9.972e+00;3.902e-01;1.414e-02;1.045e+00;9.997e-01;3.905e-01;1.000e+00
2.426e+01;1.061e+00;4.488e-01;4.236e-01;-2.686e-02;-2.521e-02;1.058e+00;9.971e+00;3.902e-01;1.420e-02;1.045e+00;9.997e-01;3.905e-01;1.000e+00
2.427e+01;1.061e+00;4.489e-01;4.236e-01;-2.694e-02;-2.527e-02;1.058e+00;9.971e+00;3.901e-01;1.426e-02;1.046e+00;9.996e-01;3.905e-01;1.001e+00
2.428e+01;1.061e+00;4.489e-01;4.236e-01;-2.700e-02;-2.533e-02;1.058e+00;9.971e+00;3.901e-01;1.431e-02;1.046e+00;9.995e-01;3.905e-01;1.001e+00
2.429e+01;1.061e+00;4.490e-01;4.237e-01;-2.708e-02;-2.540e-02;1.058e+00;9.971e+00;3.901e-01;1.438e-02;1.046e+00;9.995e-01;3.907e-01;1.001e+00
2.430e+01;1.060e+00;4.490e-01;4.237e-01;-2.714e-02;-2.546e-02;1.058e+00;9.971e+00;3.900e-01;1.443e-02;1.046e+00;9.994e-01;3.907e-01;1.001e+00
2.431e+01;1.060e+00;4.491e-01;4.237e-01;-2.720e-02;-2.553e-02;1.058e+00;9.972e+00;3.900e-01;1.450e-02;1.046e+00;9.993e-01;3.908e-01;1.001e+00
2.432e+01;1.060e+00;4.491e-01;4.238e-01;-2.726e-02;-2.560e-02;1.058e+00;9.973e+00;3.899e-01;1.455e-02;1.046e+00;9.992e-01;3.908e-01;1.001e+00
2.433e+01;1.060e+00;4.492e-01;4.238e-01;-2.733e-02;-2.567e-02;1.059e+00;9.973e+00;3.899e-01;1.460e-02;1.047e+00;9.992e-01;3.909e-01;1.001e+00
2.434e+01;1.059e+00;4.493e-01;4.238e-01;-2.738e-02;-2.574e-02;1.059e+00;9.974e+00;3.899e-01;1.466e-02;1.047e+00;9.991e-01;3.909e-01;1.001e+00
2.435e+01;1.059e+00;4.493e-01;4.237e-01;-2.744e-02;-2.581e-02;1.059e+00;9.976e+00;3.899e-01;1.471e-02;1.047e+00;9.991e-01;3.910e-01;1.001e+00
2.436e+01;1.059e+00;4.494e-01;4.237e-01;-2.751e-02;-2.588e-02;1.059e+00;9.977e+00;3.900e-01;1.476e-02;1.047e+00;9.991e-01;3.911e-01;1.001e+00
2.437e+01;1.058e+00;4.495e-01;4.236e-01;-2.756e-02;-2.595e-02;1.058e+00;9.979e+00;3.900e-01;1.482e-02;1.047e+00;9.991e-01;3.911e-01;1.002e+00
2.438e+01;1.058e+00;4.495e-01;4.235e-01;-2.762e-02;-2.602e-02;1.058e+00;9.981e+00;3.899e-01;1.487e-02;1.047e+00;9.991e-01;3.912e-01;1.002e+00
2.439e+01;1.058e+00;4.496e-01;4.234e-01;-2.767e-02;-2.608e-02;1.058e+00;9.983e+00;3.899e-01;1.491e-02;1.047e+00;9.991e-01;3.914e-01;1.002e+00
2.440e+01;1.058e+00;4.497e-01;4.233e-01;-2.774e-02;-2.614e-02;1.058e+00;9.985e+00;3.899e-01;1.497e-02;1.047e+00;9.991e-01;3.914e-01;1.002e+00
2.441e+01;1.058e+00;4.497e-01;4.232e-01;-2.780e-02;-2.620e-02;1.058e+00;9.987e+00;3.899e-01;1.502e-02;1.047e+00;9.991e-01;3.915e-01;1.002e+00
2.442e+01;1.058e+00;4.497e-01;4.232e-01;-2.785e-02;-2.626e-02;1.058e+00;9.990e+00;3.900e-01;1.507e-02;1.047e+00;9.992e-01;3.915e-01;1.002e+00
2.443e+01;1.058e+00;4.497e-01;4.231e-01;-2.791e-02;-2.632e-02;1.057e+00;9.992e+00;3.900e-01;1.513e-02;1.046e+00;9.993e-01;3.916e-01;1.002e+00
2.444e+01;1.058e+00;4.497e-01;4.231e-01;-2.797e-02;-2.637e-02;1.057e+00;9.995e+00;3.900e-01;1.518e-02;1.046e+00;9.994e-01;3.916e-01;1.002e+00
2.445e+01;1.058e+00;4.497e-01;4.232e-01;-2.804e-02;-2.643e-02;1.057e+00;9.997e+00;3.900e-01;1.523e-02;1.046e+00;9.995e-01;3.916e-01;1.002e+00
2.446e+01;1.058e+00;4.497e-01;4.231e-01;-2.810e-02;-2.648e-02;1.057e+00;9.999e+00;3.901e-01;1.528e-02;1.046e+00;9.996e-01;3.916e-01;1.002e+00
2.447e+01;1.058e+00;4.496e-01;4.231e-01;-2.816e-02;-2.652e-02;1.057e+00;1.000e+01;3.901e-01;1.534e-02;1.046e+00;9.997e-01;3.916e-01;1.002e+00
2.448e+01;1.058e+00;4.496e-01;4.232e-01;-2.822e-02;-2.657e-02;1.057e+00;1.000e+01;3.901e-01;1.539e-02;1.045e+00;9.998e-01;3.915e-01;1.002e+00
2.449e+01;1.058e+00;4.496e-01;4.232e-01;-2.828e-02;-2.662e-02;1.058e+00;1.001e+01;3.902e-01;1.545e-02;1.045e+00;1.000e+00;3.916e-01;1.002e+00
2.450e+01;1.058e+00;4.495e-01;4.232e-01;-2.835e-02;-2.668e-02;1.058e+00;1.001e+01;3.902e-01;1.550e-02;1.044e+00;1.000e+00;3.915e-01;1.002e+00
2.451e+01;1.058e+00;4.495e-01;4.232e-01;-2.841e-02;-2.673e-02;1.057e+00;1.001e+01;3.902e-01;1.556e-02;1.044e+00;1.000e+00;3.915e-01;1.002e+00
2.452e+01;1.058e+00;4.495e-01;4.232e-01;-2.848e-02;-2.679e-02;1.057e+00;1.001e+01;3.902e-01;1.561e-02;1.044e+00;1.000e+00;3.914e-01;1.002e+00
2.453e+01;1.058e+00;4.495e-01;4.232e-01;-2.854e-02;-2.683e-02;1.058e+00;1.001e+01;3.902e-01;1.567e-02;1.043e+00;1.000e+00;3.914e-01;1.002e+00
2.454e+01;1.058e+00;4.495e-01;4.233e-01;-2.860e-02;-2.689e-02;1.058e+00;1.001e+01;3.902e-01;1.572e-02;1.043e+00;1.001e+00;3.914e-01;1.002e+00
2.455e+01;1.058e+00;4.495e-01;4.233e-01;-2.867e-02;-2.695e-02;1.058e+00;1.001e+01;3.902e-01;1.577e-02;1.043e+00;1.001e+00;3.913e-01;1.002e+00
2.456e+01;1.058e+00;4.494e-01;4.233e-01;-2.873e-02;-2.701e-02;1.058e+00;1.002e+01;3.902e-01;1.583e-02;1.042e+00;1.001e+00;3.913e-01;1.002e+00
2.457e+01;1.058e+00;4.494e-01;4.235e-01;-2.880e-02;-2.707e-02;1.058e+00;1.002e+01;3.903e-01;1.588e-02;1.042e+00;1.001e+00;3.913e-01;1.002e+00
2.458e+01;1.058e+00;4.493e-01;4.235e-01;-2.886e-02;-2.712e-02;1.059e+00;1.002e+01;3.903e-01;1.593e-02;1.042e+00;1.001e+00;3.913e-01;1.002e+00
2.459e+01;1.058e+00;4.493e-01;4.235e-01;-2.893e-02;-2.718e-02;1.059e+00;1.002e+01;3.904e-01;1.598e-02;1.042e+00;1.002e+00;3.914e-01;1.002e+00
2.460e+01;1.057e+00;4.492e-01;4.235e-01;-2.899e-02;-2.725e-02;1.059e+00;1.002e+01;3.904e-01;1.603e-02;1.042e+00;1.002e+00;3.915e-01;1.001e+00
2.461e+01;1.057e+00;4.492e-01;4.236e-01;-2.906e-02;-2.731e-02;1.059e+00;1.002e+01;3.905e-01;1.608e-02;1.042e+00;1.002e+00;3.915e-01;1.001e+00
2.462e+01;1.057e+00;4.491e-01;4.236e-01;-2.913e-02;-2.737e-02;1.059e+00;1.003e+01;3.906e-01;1.614e-02;1.042e+00;1.002e+00;3.916e-01;1.001e+00
2.463e+01;1.057e+00;4.490e-01;4.236e-01;-2.920e-02;-2.743e-02;1.059e+00;1.003e+01;3.907e-01;1.619e-02;1.041e+00;1.002e+00;3.917e-01;1.001e+00
2.464e+01;1.057e+00;4.489e-01;4.237e-01;-2.926e-02;-2.749e-02;1.060e+00;1.003e+01;3.907e-01;1.624e-02;1.041e+00;1.002e+00;3.918e-01;1.001e+00
2.465e+01;1.058e+00;4.488e-01;4.237e-01;-2.933e-02;-2.756e-02;1.060e+00;1.003e+01;3.908e-01;1.629e-02;1.041e+00;1.002e+00;3.919e-01;1.001e+00
2.466e+01;1.058e+00;4.488e-01;4.237e-01;-2.939e-02;-2.761e-02;1.060e+00;1.003e+01;3.908e-01;1.634e-02;1.041e+00;1.002e+00;3.919e-01;1.001e+00
2.467e+01;1.058e+00;4.487e-01;4.238e-01;-2.947e-02;-2.768e-02;1.060e+00;1.004e+01;3.909e-01;1.640e-02;1.041e+00;1.002e+00;3.920e-01;1.001e+00
2.468e+01;1.058e+00;4.486e-01;4.238e-01;-2.953e-02;-2.775e-02;1.060e+00;1.004e+01;3.909e-01;1.645e-02;1.041e+00;1.002e+00;3.921e-01;1.001e+00
2.469e+01;1.058e+00;4.486e-01;4.239e-01;-2.959e-02;-2.782e-02;1.060e+00;1.004e+01;3.910e-01;1.650e-02;1.041e+00;1.002e+00;3.922e-01;1.001e+00
2.470e+01;1.058e+00;4.484e-01;4.240e-01;-2.966e-02;-2.788e-02;1.060e+00;1.004e+01;3.910e-01;1.655e-02;1.041e+00;1.001e+00;3.922e-01;1.001e+00
2.471e+01;1.058e+00;4.483e-01;4.241e-01;-2.972e-02;-2.795e-02;1.060e+00;1.004e+01;3.911e-01;1.660e-02;1.042e+00;1.001e+00;3.923e-01;1.001e+00
2.472e+01;1.058e+00;4.484e-01;4.241e-01;-2.979e-02;-2.801e-02;1.060e+00;1.004e+01;3.911e-01;1.665e-02;1.042e+00;1.001e+00;3.923e-01;1.001e+00
2.473e+01;1.059e+00;4.483e-01;4.242e-01;-2.985e-02;-2.808e-02;1.060e+00;1.004e+01;3.912e-01;1.669e-02;1.042e+00;1.001e+00;3.923e-01;1.001e+00
2.474e+01;1.059e+00;4.483e-01;4.242e-01;-2.991e-02;-2.816e-02;1.059e+00;1.004e+01;3.912e-01;1.674e-02;1.042e+00;1.001e+00;3.923e-01;1.001e+00
2.475e+01;1.059e+00;4.482e-01;4.243e-01;-2.997e-02;-2.822e-02;1.059e+00;1.004e+01;3.914e-01;1.679e-02;1.042e+00;1.000e+00;3.924e-01;1.001e+00
2.476e+01;1.059e+00;4.482e-01;4.243e-01;-3.003e-02;-2.830e-02;1.059e+00;1.004e+01;3.914e-01;1.684e-02;1.042e+00;1.000e+00;3.924e-01;1.000e+00
2.477e+01;1.059e+00;4.482e-01;4.243e-01;-3.009e-02;-2.837e-02;1.059e+00;1.004e+01;3.915e-01;1.688e-02;1.042e+00;1.000e+00;3.924e-01;1.000e+00
2.478e+01;1.059e+00;4.482e-01;4.243e-01;-3.015e-02;-2.843e-02;1.059e+00;1.004e+01;3.916e-01;1.693e-02;1.042e+00;9.999e-01;3.924e-01;1.000e+00
2.479e+01;1.059e+00;4.483e-01;4.243e-01;-3.020e-02;-2.850e-02;1.059e+00;1.004e+01;3.916e-01;1.697e-02;1.042e+00;9.998e-01;3.924e-01;1.000e+00
2.480e+01;1.059e+00;4.483e-01;4.243e-01;-3.026e-02;-2.856e-02;1.058e+00;1.004e+01;3.917e-01;1.702e-02;1.042e+00;9.997e-01;3.925e-01;1.000e+00
2.481e+01;1.059e+00;4.483e-01;4.243e-01;-3.032e-02;-2.863e-02;1.058e+00;1.003e+01;3.918e-01;1.707e-02;1.042e+00;9.997e-01;3.925e-01;1.000e+00
2.482e+01;1.059e+00;4.483e-01;4.244e-01;-3.037e-02;-2.868e-02;1.058e+00;1.003e+01;3.918e-01;1.712e-02;1.042e+00;9.997e-01;3.924e-01;1.000e+00
2.483e+01;1.058e+00;4.484e-01;4.245e-01;-3.043e-02;-2.874e-02;1.058e+00;1.003e+01;3.919e-01;1.716e-02;1.042e+00;9.997e-01;3.924e-01;9.999e-01
2.484e+01;1.058e+00;4.484e-01;4.245e-01;-3.048e-02;-2.879e-02;1.058e+00;1.003e+01;3.919e-01;1.721e-02;1.042e+00;9.998e-01;3.924e-01;9.999e-01
2.485e+01;1.058e+00;4.484e-01;4.246e-01;-3.054e-02;-2.885e-02;1.058e+00;1.003e+01;3.919e-01;1.726e-02;1.042e+00;1.000e+00;3.923e-01;9.999e-01
2.486e+01;1.057e+00;4.484e-01;4.246e-01;-3.060e-02;-2.890e-02;1.058e+00;1.003e+01;3.920e-01;1.730e-02;1.043e+00;1.000e+00;3.922e-01;9.999e-01
2.487e+01;1.057e+00;4.484e-01;4.247e-01;-3.066e-02;-2.895e-02;1.058e+00;1.002e+01;3.920e-01;1.735e-02;1.043e+00;1.000e+00;3.922e-01;1.000e+00
2.488e+01;1.057e+00;4.484e-01;4.248e-01;-3.071e-02;-2.900e-02;1.058e+00;1.002e+01;3.920e-01;1.740e-02;1.043e+00;1.000e+00;3.921e-01;1.000e+00
2.489e+01;1.057e+00;4.485e-01;4.249e-01;-3.077e-02;-2.905e-02;1.058e+00;1.002e+01;3.921e-01;1.744e-02;1.043e+00;1.001e+00;3.920e-01;1.000e+00
2.490e+01;1.056e+00;4.485e-01;4.251e-01;-3.082e-02;-2.909e-02;1.059e+00;1.002e+01;3.921e-01;1.749e-02;1.043e+00;1.001e+00;3.921e-01;1.000e+00
2.491e+01;1.056e+00;4.485e-01;4.252e-01;-3.088e-02;-2.914e-02;1.059e+00;1.001e+01;3.921e-01;1.754e-02;1.043e+00;1.001e+00;3.920e-01;1.000e+00
2.492e+01;1.056e+00;4.485e-01;4.253e-01;-3.093e-02;-2.918e-02;1.059e+00;1.001e+01;3.921e-01;1.759e-02;1.043e+00;1.001e+00;3.919e-01;1.001e+00
2.493e+01;1.056e+00;4.485e-01;4.254e-01;-3.099e-02;-2.923e-02;1.059e+00;1.001e+01;3.920e-01;1.764e-02;1.043e+00;1.001e+00;3.919e-01;1.001e+00
2.494e+01;1.056e+00;4.485e-01;4.256e-01;-3.105e-02;-2.928e-02;1.059e+00;1.001e+01;3.920e-01;1.769e-02;1.044e+00;1.001e+00;3.918e-01;1.001e+00
2.495e+01;1.056e+00;4.485e-01;4.256e-01;-3.110e-02;-2.932e-02;1.058e+00;1.000e+01;3.920e-01;1.774e-02;1.044e+00;1.001e+00;3.917e-01;1.001e+00
2.496e+01;1.056e+00;4.485e-01;4.258e-01;-3.116e-02;-2.937e-02;1.058e+00;1.000e+01;3.919e-01;1.778e-02;1.044e+00;1.001e+00;3.917e-01;1.001e+00
2.497e+01;1.056e+00;4.485e-01;4.258e-01;-3.121e-02;-2.942e-02;1.058e+00;1.000e+01;3.919e-01;1.783e-02;1.044e+00;1.001e+00;3.916e-01;1.001e+00
2.498e+01;1.056e+00;4.484e-01;4.258e-01;-3.127e-02;-2.947e-02;1.058e+00;1.000e+01;3.918e-01;1.789e-02;1.044e+00;1.001e+00;3.915e-01;1.001e+00
2.499e+01;1.056e+00;4.484e-01;4.257e-01;-3.132e-02;-2.952e-02;1.058e+00;1.000e+01;3.918e-01;1.794e-02;1.044e+00;1.001e+00;3.915e-01;1.001e+00
2.500e+01;1.056e+00;4.484e-01;4.257e-01;-3.137e-02;-2.957e-02;1.057e+00;1.000e+01;3.918e-01;1.798e-02;1.044e+00;1.001e+00;3.915e-01;1.001e+00
2.501e+01;1.056e+00;4.484e-01;4.256e-01;-3.142e-02;-2.962e-02;1.057e+00;1.000e+01;3.917e-01;1.803e-02;1.044e+00;1.001e+00;3.916e-01;1.001e+00
2.502e+01;1.056e+00;4.485e-01;4.255e-01;-3.147e-02;-2.967e-02;1.057e+00;1.000e+01;3.917e-01;1.808e-02;1.044e+00;1.001e+00;3.916e-01;1.001e+00
2.503e+01;1.056e+00;4.485e-01;4.254e-01;-3.152e-02;-2.973e-02;1.057e+00;1.000e+01;3.918e-01;1.813e-02;1.044e+00;1.001e+00;3.916e-01;1.001e+00
2.504e+01;1.056e+00;4.485e-01;4.253e-01;-3.156e-02;-2.978e-02;1.057e+00;1.000e+01;3.918e-01;1.817e-02;1.044e+00;1.001e+00;3.916e-01;1.001e+00
2.505e+01;1.056e+00;4.485e-01;4.252e-01;-3.162e-02;-2.983e-02;1.057e+00;1.000e+01;3.918e-01;1.822e-02;1.044e+00;1.001e+00;3.917e-01;1.001e+00
2.506e+01;1.057e+00;4.486e-01;4.251e-01;-3.166e-02;-2.989e-02;1.057e+00;1.000e+01;3.918e-01;1.827e-02;1.044e+00;1.001e+00;3.917e-01;1.001e+00
2.507e+01;1.057e+00;4.486e-01;4.250e-01;-3.172e-02;-2.994e-02;1.057e+00;1.000e+01;3.917e-01;1.831e-02;1.044e+00;1.000e+00;3.917e-01;1.001e+00
2.508e+01;1.057e+00;4.486e-01;4.249e-01;-3.176e-02;-2.999e-02;1.057e+00;1.000e+01;3.917e-01;1.835e-02;1.044e+00;1.000e+00;3.918e-01;1.001e+00
2.509e+01;1.057e+00;4.487e-01;4.249e-01;-3.182e-02;-3.004e-02;1.057e+00;1.000e+01;3.917e-01;1.840e-02;1.045e+00;1.000e+00;3.918e-01;1.000e+00
2.510e+01;1.057e+00;4.487e-01;4.249e-01;-3.186e-02;-3.010e-02;1.057e+00;1.000e+01;3.917e-01;1.844e-02;1.045e+00;1.000e+00;3.918e-01;1.000e+00
2.511e+01;1.057e+00;4.487e-01;4.248e-01;-3.192e-02;-3.015e-02;1.057e+00;1.000e+01;3.917e-01;1.849e-02;1.045e+00;1.000e+00;3.919e-01;1.000e+00
2.512e+01;1.057e+00;4.487e-01;4.248e-01;-3.196e-02;-3.020e-02;1.057e+00;1.000e+01;3.917e-01;1.854e-02;1.045e+00;1.000e+00;3.920e-01;1.000e+00
2.513e+01;1.057e+00;4.488e-01;4.247e-01;-3.202e-02;-3.025e-02;1.057e+00;1.000e+01;3.917e-01;1.858e-02;1.045e+00;1.000e+00;3.920e-01;1.000e+00
2.514e+01;1.057e+00;4.488e-01;4.247e-01;-3.207e-02;-3.030e-02;1.057e+00;1.000e+01;3.917e-01;1.863e-02;1.045e+00;1.000e+00;3.920e-01;1.000e+00
2.515e+01;1.058e+00;4.488e-01;4.246e-01;-3.213e-02;-3.036e-02;1.057e+00;1.000e+01;3.917e-01;1.868e-02;1.045e+00;1.000e+00;3.921e-01;1.000e+00
2.516e+01;1.058e+00;4.488e-01;4.246e-01;-3.217e-02;-3.041e-02;1.057e+00;1.000e+01;3.917e-01;1.872e-02;1.045e+00;1.000e+00;3.921e-01;1.000e+00
2.517e+01;1.058e+00;4.488e-01;4.246e-01;-3.222e-02;-3.046e-02;1.057e+00;1.000e+01;3.917e-01;1.877e-02;1.045e+00;1.000e+00;3.921e-01;1.000e+00
2.518e+01;1.058e+00;4.488e-01;4.246e-01;-3.228e-02;-3.051e-02;1.057e+00;1.000e+01;3.918e-01;1.881e-02;1.045e+00;1.000e+00;3.921e-01;1.000e+00
2.519e+01;1.058e+00;4.488e-01;4.245e-01;-3.233e-02;-3.056e-02;1.057e+00;1.000e+01;3.918e-01;1.886e-02;1.045e+00;1.000e+00;3.921e-01;1.000e+00
2.520e+01;1.058e+00;4.488e-01;4.245e-01;-3.238e-02;-3.061e-02;1.057e+00;1.000e+01;3.918e-01;1.890e-02;1.045e+00;1.000e+00;3.921e-01;1.000e+00
