time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
2.521e+01;1.058e+00;4.488e-01;4.245e-01;-3.244e-02;-3.066e-02;1.057e+00;1.000e+01;3.918e-01;1.895e-02;1.045e+00;1.000e+00;3.921e-01;1.000e+00
2.522e+01;1.058e+00;4.489e-01;4.245e-01;-3.249e-02;-3.071e-02;1.057e+00;1.000e+01;3.918e-01;1.899e-02;1.045e+00;1.000e+00;3.922e-01;1.000e+00
2.523e+01;1.058e+00;4.489e-01;4.245e-01;-3.253e-02;-3.076e-02;1.057e+00;1.000e+01;3.918e-01;1.904e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.524e+01;1.058e+00;4.489e-01;4.246e-01;-3.258e-02;-3.081e-02;1.057e+00;1.000e+01;3.918e-01;1.908e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.525e+01;1.057e+00;4.489e-01;4.245e-01;-3.264e-02;-3.086e-02;1.057e+00;1.000e+01;3.918e-01;1.913e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.526e+01;1.057e+00;4.489e-01;4.245e-01;-3.269e-02;-3.091e-02;1.057e+00;1.000e+01;3.918e-01;1.917e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.527e+01;1.057e+00;4.489e-01;4.245e-01;-3.274e-02;-3.096e-02;1.057e+00;1.000e+01;3.918e-01;1.922e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.528e+01;1.057e+00;4.489e-01;4.245e-01;-3.279e-02;-3.101e-02;1.057e+00;1.000e+01;3.918e-01;1.926e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.529e+01;1.057e+00;4.489e-01;4.245e-01;-3.285e-02;-3.106e-02;1.057e+00;1.000e+01;3.918e-01;1.930e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.530e+01;1.057e+00;4.489e-01;4.245e-01;-3.290e-02;-3.111e-02;1.057e+00;1.000e+01;3.918e-01;1.935e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.531e+01;1.057e+00;4.489e-01;4.245e-01;-3.295e-02;-3.116e-02;1.057e+00;1.000e+01;3.918e-01;1.939e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.532e+01;1.057e+00;4.489e-01;4.245e-01;-3.300e-02;-3.121e-02;1.057e+00;1.000e+01;3.918e-01;1.944e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.533e+01;1.057e+00;4.489e-01;4.245e-01;-3.305e-02;-3.126e-02;1.057e+00;1.000e+01;3.919e-01;1.948e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.534e+01;1.057e+00;4.489e-01;4.245e-01;-3.310e-02;-3.131e-02;1.057e+00;1.000e+01;3.919e-01;1.952e-02;1.045e+00;1.000e+00;3.923e-01;1.000e+00
2.535e+01;1.057e+00;4.489e-01;4.245e-01;-3.315e-02;-3.136e-02;1.057e+00;1.000e+01;3.919e-01;1.957e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.536e+01;1.057e+00;4.489e-01;4.245e-01;-3.320e-02;-3.141e-02;1.057e+00;1.000e+01;3.919e-01;1.961e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.537e+01;1.057e+00;4.489e-01;4.245e-01;-3.326e-02;-3.145e-02;1.057e+00;1.000e+01;3.919e-01;1.965e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.538e+01;1.057e+00;4.489e-01;4.245e-01;-3.331e-02;-3.150e-02;1.057e+00;1.000e+01;3.919e-01;1.970e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.539e+01;1.057e+00;4.489e-01;4.246e-01;-3.336e-02;-3.155e-02;1.057e+00;1.000e+01;3.919e-01;1.974e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.540e+01;1.057e+00;4.489e-01;4.246e-01;-3.341e-02;-3.160e-02;1.057e+00;1.000e+01;3.919e-01;1.978e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.541e+01;1.057e+00;4.489e-01;4.246e-01;-3.346e-02;-3.165e-02;1.057e+00;1.000e+01;3.919e-01;1.983e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.542e+01;1.057e+00;4.489e-01;4.246e-01;-3.351e-02;-3.169e-02;1.057e+00;1.000e+01;3.919e-01;1.987e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.543e+01;1.057e+00;4.489e-01;4.246e-01;-3.356e-02;-3.174e-02;1.057e+00;1.000e+01;3.919e-01;1.991e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.544e+01;1.057e+00;4.489e-01;4.246e-01;-3.361e-02;-3.179e-02;1.057e+00;1.000e+01;3.919e-01;1.995e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.545e+01;1.057e+00;4.489e-01;4.246e-01;-3.366e-02;-3.184e-02;1.057e+00;1.000e+01;3.919e-01;2.000e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.546e+01;1.057e+00;4.489e-01;4.246e-01;-3.371e-02;-3.188e-02;1.057e+00;1.000e+01;3.919e-01;2.004e-02;1.045e+00;1.000e+00;3.924e-01;1.000e+00
2.547e+01;1.057e+00;4.489e-01;4.246e-01;-3.376e-02;-3.193e-02;1.057e+00;1.000e+01;3.919e-01;2.008e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.548e+01;1.057e+00;4.489e-01;4.246e-01;-3.380e-02;-3.198e-02;1.057e+00;1.000e+01;3.920e-01;2.012e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.549e+01;1.057e+00;4.489e-01;4.246e-01;-3.385e-02;-3.203e-02;1.057e+00;1.000e+01;3.920e-01;2.016e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.550e+01;1.057e+00;4.489e-01;4.246e-01;-3.390e-02;-3.207e-02;1.057e+00;1.000e+01;3.920e-01;2.021e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.551e+01;1.057e+00;4.489e-01;4.246e-01;-3.395e-02;-3.212e-02;1.057e+00;1.000e+01;3.920e-01;2.025e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.552e+01;1.057e+00;4.489e-01;4.246e-01;-3.400e-02;-3.216e-02;1.057e+00;1.000e+01;3.920e-01;2.029e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.553e+01;1.057e+00;4.489e-01;4.246e-01;-3.405e-02;-3.221e-02;1.057e+00;1.000e+01;3.920e-01;2.033e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.554e+01;1.057e+00;4.489e-01;4.247e-01;-3.410e-02;-3.226e-02;1.057e+00;1.000e+01;3.920e-01;2.037e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.555e+01;1.057e+00;4.489e-01;4.247e-01;-3.415e-02;-3.230e-02;1.057e+00;1.000e+01;3.920e-01;2.041e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.556e+01;1.057e+00;4.489e-01;4.247e-01;-3.419e-02;-3.235e-02;1.057e+00;1.000e+01;3.920e-01;2.045e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.557e+01;1.057e+00;4.489e-01;4.247e-01;-3.424e-02;-3.240e-02;1.056e+00;1.000e+01;3.920e-01;2.049e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.558e+01;1.057e+00;4.489e-01;4.247e-01;-3.429e-02;-3.244e-02;1.056e+00;1.000e+01;3.920e-01;2.053e-02;1.045e+00;1.000e+00;3.925e-01;1.000e+00
2.559e+01;1.057e+00;4.489e-01;4.247e-01;-3.434e-02;-3.249e-02;1.056e+00;1.000e+01;3.920e-01;2.057e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.560e+01;1.057e+00;4.489e-01;4.247e-01;-3.438e-02;-3.253e-02;1.056e+00;1.000e+01;3.920e-01;2.062e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.561e+01;1.057e+00;4.489e-01;4.247e-01;-3.443e-02;-3.258e-02;1.056e+00;1.000e+01;3.920e-01;2.065e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.562e+01;1.057e+00;4.489e-01;4.247e-01;-3.448e-02;-3.262e-02;1.056e+00;1.000e+01;3.920e-01;2.070e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.563e+01;1.057e+00;4.489e-01;4.247e-01;-3.453e-02;-3.267e-02;1.056e+00;1.000e+01;3.920e-01;2.073e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.564e+01;1.057e+00;4.489e-01;4.247e-01;-3.457e-02;-3.271e-02;1.056e+00;1.000e+01;3.920e-01;2.077e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.565e+01;1.057e+00;4.489e-01;4.247e-01;-3.462e-02;-3.276e-02;1.056e+00;1.000e+01;3.921e-01;2.081e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.566e+01;1.057e+00;4.489e-01;4.247e-01;-3.467e-02;-3.280e-02;1.056e+00;1.000e+01;3.921e-01;2.085e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.567e+01;1.057e+00;4.489e-01;4.247e-01;-3.471e-02;-3.285e-02;1.056e+00;1.000e+01;3.921e-01;2.089e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.568e+01;1.057e+00;4.489e-01;4.247e-01;-3.476e-02;-3.289e-02;1.056e+00;1.000e+01;3.921e-01;2.093e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.569e+01;1.057e+00;4.489e-01;4.247e-01;-3.480e-02;-3.293e-02;1.056e+00;1.000e+01;3.921e-01;2.097e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.570e+01;1.057e+00;4.489e-01;4.247e-01;-3.485e-02;-3.298e-02;1.056e+00;1.000e+01;3.921e-01;2.101e-02;1.045e+00;1.000e+00;3.926e-01;1.000e+00
2.571e+01;1.057e+00;4.489e-01;4.248e-01;-3.490e-02;-3.302e-02;1.056e+00;1.000e+01;3.921e-01;2.105e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.572e+01;1.057e+00;4.489e-01;4.248e-01;-3.494e-02;-3.306e-02;1.056e+00;1.000e+01;3.921e-01;2.109e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.573e+01;1.057e+00;4.489e-01;4.248e-01;-3.499e-02;-3.311e-02;1.056e+00;1.000e+01;3.921e-01;2.113e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.574e+01;1.057e+00;4.489e-01;4.248e-01;-3.503e-02;-3.315e-02;1.056e+00;1.000e+01;3.921e-01;2.117e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.575e+01;1.057e+00;4.489e-01;4.248e-01;-3.508e-02;-3.319e-02;1.056e+00;1.000e+01;3.921e-01;2.120e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.576e+01;1.057e+00;4.489e-01;4.248e-01;-3.512e-02;-3.324e-02;1.056e+00;1.000e+01;3.921e-01;2.124e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.577e+01;1.057e+00;4.489e-01;4.248e-01;-3.517e-02;-3.328e-02;1.056e+00;1.000e+01;3.921e-01;2.128e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.578e+01;1.057e+00;4.489e-01;4.248e-01;-3.521e-02;-3.332e-02;1.056e+00;1.000e+01;3.921e-01;2.132e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.579e+01;1.057e+00;4.489e-01;4.248e-01;-3.525e-02;-3.336e-02;1.056e+00;1.000e+01;3.921e-01;2.136e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.580e+01;1.057e+00;4.489e-01;4.248e-01;-3.530e-02;-3.341e-02;1.056e+00;1.000e+01;3.921e-01;2.139e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.581e+01;1.057e+00;4.489e-01;4.248e-01;-3.534e-02;-3.345e-02;1.056e+00;1.000e+01;3.921e-01;2.143e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.582e+01;1.057e+00;4.489e-01;4.248e-01;-3.539e-02;-3.349e-02;1.056e+00;1.000e+01;3.922e-01;2.147e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.583e+01;1.057e+00;4.489e-01;4.248e-01;-3.543e-02;-3.353e-02;1.056e+00;1.000e+01;3.922e-01;2.151e-02;1.045e+00;1.000e+00;3.927e-01;1.000e+00
2.584e+01;1.057e+00;4.489e-01;4.248e-01;-3.547e-02;-3.357e-02;1.056e+00;1.000e+01;3.922e-01;2.154e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.585e+01;1.057e+00;4.489e-01;4.248e-01;-3.552e-02;-3.362e-02;1.056e+00;1.000e+01;3.922e-01;2.158e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.586e+01;1.057e+00;4.489e-01;4.248e-01;-3.556e-02;-3.366e-02;1.056e+00;1.000e+01;3.922e-01;2.162e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.587e+01;1.057e+00;4.489e-01;4.248e-01;-3.561e-02;-3.370e-02;1.056e+00;1.000e+01;3.922e-01;2.165e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.588e+01;1.057e+00;4.489e-01;4.249e-01;-3.565e-02;-3.374e-02;1.056e+00;1.000e+01;3.922e-01;2.169e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.589e+01;1.057e+00;4.489e-01;4.249e-01;-3.569e-02;-3.378e-02;1.056e+00;1.000e+01;3.922e-01;2.173e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.590e+01;1.057e+00;4.489e-01;4.249e-01;-3.573e-02;-3.382e-02;1.056e+00;1.000e+01;3.922e-01;2.176e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.591e+01;1.056e+00;4.489e-01;4.249e-01;-3.578e-02;-3.386e-02;1.056e+00;1.000e+01;3.922e-01;2.180e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.592e+01;1.056e+00;4.489e-01;4.249e-01;-3.582e-02;-3.390e-02;1.056e+00;1.000e+01;3.922e-01;2.184e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.593e+01;1.056e+00;4.489e-01;4.249e-01;-3.586e-02;-3.394e-02;1.056e+00;1.000e+01;3.922e-01;2.187e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.594e+01;1.056e+00;4.489e-01;4.249e-01;-3.590e-02;-3.398e-02;1.056e+00;1.000e+01;3.922e-01;2.191e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.595e+01;1.056e+00;4.489e-01;4.249e-01;-3.595e-02;-3.403e-02;1.056e+00;1.000e+01;3.922e-01;2.194e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.596e+01;1.056e+00;4.489e-01;4.249e-01;-3.599e-02;-3.406e-02;1.056e+00;1.000e+01;3.922e-01;2.198e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.597e+01;1.056e+00;4.489e-01;4.249e-01;-3.603e-02;-3.410e-02;1.056e+00;1.000e+01;3.922e-01;2.201e-02;1.045e+00;1.000e+00;3.928e-01;1.000e+00
2.598e+01;1.056e+00;4.489e-01;4.249e-01;-3.607e-02;-3.414e-02;1.056e+00;1.000e+01;3.922e-01;2.205e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.599e+01;1.056e+00;4.489e-01;4.249e-01;-3.611e-02;-3.418e-02;1.056e+00;1.000e+01;3.922e-01;2.208e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.600e+01;1.056e+00;4.489e-01;4.249e-01;-3.615e-02;-3.422e-02;1.056e+00;1.000e+01;3.922e-01;2.212e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.601e+01;1.056e+00;4.489e-01;4.249e-01;-3.619e-02;-3.426e-02;1.056e+00;1.000e+01;3.923e-01;2.215e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.602e+01;1.056e+00;4.489e-01;4.249e-01;-3.623e-02;-3.430e-02;1.056e+00;1.000e+01;3.923e-01;2.219e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.603e+01;1.056e+00;4.489e-01;4.249e-01;-3.627e-02;-3.434e-02;1.056e+00;1.000e+01;3.923e-01;2.222e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.604e+01;1.056e+00;4.489e-01;4.249e-01;-3.631e-02;-3.438e-02;1.056e+00;1.000e+01;3.923e-01;2.226e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.605e+01;1.056e+00;4.489e-01;4.249e-01;-3.635e-02;-3.442e-02;1.056e+00;1.000e+01;3.923e-01;2.229e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.606e+01;1.056e+00;4.489e-01;4.250e-01;-3.639e-02;-3.445e-02;1.056e+00;1.000e+01;3.923e-01;2.233e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.607e+01;1.056e+00;4.489e-01;4.250e-01;-3.644e-02;-3.449e-02;1.056e+00;1.000e+01;3.923e-01;2.236e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.608e+01;1.056e+00;4.489e-01;4.250e-01;-3.647e-02;-3.453e-02;1.056e+00;1.000e+01;3.923e-01;2.239e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.609e+01;1.056e+00;4.489e-01;4.250e-01;-3.651e-02;-3.457e-02;1.056e+00;1.000e+01;3.923e-01;2.243e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.610e+01;1.056e+00;4.489e-01;4.250e-01;-3.655e-02;-3.461e-02;1.056e+00;1.000e+01;3.923e-01;2.246e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.611e+01;1.056e+00;4.489e-01;4.250e-01;-3.659e-02;-3.465e-02;1.056e+00;1.000e+01;3.923e-01;2.250e-02;1.045e+00;1.000e+00;3.929e-01;1.000e+00
2.612e+01;1.056e+00;4.489e-01;4.250e-01;-3.663e-02;-3.468e-02;1.056e+00;1.000e+01;3.923e-01;2.253e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.613e+01;1.056e+00;4.489e-01;4.250e-01;-3.667e-02;-3.472e-02;1.056e+00;1.000e+01;3.923e-01;2.256e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.614e+01;1.056e+00;4.489e-01;4.250e-01;-3.671e-02;-3.476e-02;1.056e+00;1.000e+01;3.923e-01;2.260e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.615e+01;1.056e+00;4.489e-01;4.250e-01;-3.675e-02;-3.479e-02;1.056e+00;1.000e+01;3.923e-01;2.263e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.616e+01;1.056e+00;4.489e-01;4.250e-01;-3.678e-02;-3.483e-02;1.056e+00;1.000e+01;3.923e-01;2.266e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.617e+01;1.056e+00;4.489e-01;4.250e-01;-3.682e-02;-3.487e-02;1.056e+00;1.000e+01;3.923e-01;2.269e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.618e+01;1.056e+00;4.489e-01;4.250e-01;-3.686e-02;-3.490e-02;1.056e+00;1.000e+01;3.923e-01;2.272e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.619e+01;1.056e+00;4.489e-01;4.250e-01;-3.690e-02;-3.494e-02;1.056e+00;1.000e+01;3.923e-01;2.276e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.620e+01;1.056e+00;4.489e-01;4.250e-01;-3.694e-02;-3.498e-02;1.056e+00;1.000e+01;3.923e-01;2.279e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.621e+01;1.056e+00;4.489e-01;4.250e-01;-3.698e-02;-3.501e-02;1.056e+00;1.000e+01;3.924e-01;2.282e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.622e+01;1.056e+00;4.489e-01;4.250e-01;-3.701e-02;-3.505e-02;1.056e+00;1.000e+01;3.924e-01;2.285e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.623e+01;1.056e+00;4.489e-01;4.250e-01;-3.705e-02;-3.508e-02;1.056e+00;1.000e+01;3.924e-01;2.289e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.624e+01;1.056e+00;4.489e-01;4.250e-01;-3.709e-02;-3.512e-02;1.056e+00;1.000e+01;3.924e-01;2.292e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.625e+01;1.056e+00;4.489e-01;4.250e-01;-3.713e-02;-3.515e-02;1.056e+00;1.000e+01;3.924e-01;2.295e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.626e+01;1.056e+00;4.489e-01;4.251e-01;-3.716e-02;-3.519e-02;1.055e+00;1.000e+01;3.924e-01;2.298e-02;1.045e+00;1.000e+00;3.930e-01;1.000e+00
2.627e+01;1.056e+00;4.489e-01;4.251e-01;-3.720e-02;-3.523e-02;1.055e+00;1.000e+01;3.924e-01;2.301e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.628e+01;1.056e+00;4.489e-01;4.251e-01;-3.723e-02;-3.526e-02;1.055e+00;1.000e+01;3.924e-01;2.304e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.629e+01;1.056e+00;4.489e-01;4.251e-01;-3.727e-02;-3.529e-02;1.055e+00;1.000e+01;3.924e-01;2.307e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.630e+01;1.056e+00;4.489e-01;4.251e-01;-3.731e-02;-3.533e-02;1.055e+00;1.000e+01;3.924e-01;2.310e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.631e+01;1.056e+00;4.489e-01;4.251e-01;-3.734e-02;-3.536e-02;1.055e+00;1.000e+01;3.924e-01;2.313e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.632e+01;1.056e+00;4.489e-01;4.251e-01;-3.738e-02;-3.540e-02;1.055e+00;1.000e+01;3.924e-01;2.317e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.633e+01;1.056e+00;4.489e-01;4.251e-01;-3.742e-02;-3.543e-02;1.055e+00;1.000e+01;3.924e-01;2.320e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.634e+01;1.056e+00;4.489e-01;4.251e-01;-3.745e-02;-3.547e-02;1.055e+00;1.000e+01;3.924e-01;2.323e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.635e+01;1.056e+00;4.489e-01;4.251e-01;-3.749e-02;-3.550e-02;1.055e+00;1.000e+01;3.924e-01;2.326e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.636e+01;1.056e+00;4.489e-01;4.251e-01;-3.752e-02;-3.554e-02;1.055e+00;1.000e+01;3.924e-01;2.329e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.637e+01;1.056e+00;4.489e-01;4.251e-01;-3.756e-02;-3.557e-02;1.055e+00;1.000e+01;3.924e-01;2.332e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.638e+01;1.056e+00;4.489e-01;4.251e-01;-3.759e-02;-3.560e-02;1.055e+00;1.000e+01;3.924e-01;2.335e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.639e+01;1.056e+00;4.489e-01;4.251e-01;-3.763e-02;-3.564e-02;1.055e+00;1.000e+01;3.924e-01;2.337e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.640e+01;1.056e+00;4.489e-01;4.251e-01;-3.766e-02;-3.567e-02;1.055e+00;1.000e+01;3.924e-01;2.340e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.641e+01;1.056e+00;4.489e-01;4.251e-01;-3.770e-02;-3.570e-02;1.055e+00;1.000e+01;3.924e-01;2.343e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.642e+01;1.056e+00;4.489e-01;4.251e-01;-3.773e-02;-3.573e-02;1.055e+00;1.000e+01;3.924e-01;2.346e-02;1.045e+00;1.000e+00;3.931e-01;1.000e+00
2.643e+01;1.056e+00;4.489e-01;4.251e-01;-3.776e-02;-3.577e-02;1.055e+00;1.000e+01;3.925e-01;2.349e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.644e+01;1.056e+00;4.489e-01;4.251e-01;-3.780e-02;-3.580e-02;1.055e+00;1.000e+01;3.925e-01;2.352e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.645e+01;1.056e+00;4.489e-01;4.251e-01;-3.783e-02;-3.583e-02;1.055e+00;1.000e+01;3.925e-01;2.355e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.646e+01;1.056e+00;4.489e-01;4.251e-01;-3.786e-02;-3.586e-02;1.055e+00;1.000e+01;3.925e-01;2.358e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.647e+01;1.056e+00;4.489e-01;4.252e-01;-3.790e-02;-3.590e-02;1.055e+00;1.000e+01;3.925e-01;2.361e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.648e+01;1.056e+00;4.489e-01;4.252e-01;-3.793e-02;-3.593e-02;1.055e+00;1.000e+01;3.925e-01;2.363e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.649e+01;1.056e+00;4.489e-01;4.252e-01;-3.797e-02;-3.596e-02;1.055e+00;1.000e+01;3.925e-01;2.366e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.650e+01;1.056e+00;4.489e-01;4.252e-01;-3.800e-02;-3.599e-02;1.055e+00;1.000e+01;3.925e-01;2.369e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.651e+01;1.056e+00;4.489e-01;4.252e-01;-3.803e-02;-3.602e-02;1.055e+00;1.000e+01;3.925e-01;2.372e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.652e+01;1.056e+00;4.489e-01;4.252e-01;-3.806e-02;-3.605e-02;1.055e+00;1.000e+01;3.925e-01;2.375e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.653e+01;1.056e+00;4.489e-01;4.252e-01;-3.810e-02;-3.609e-02;1.055e+00;1.000e+01;3.925e-01;2.377e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.654e+01;1.056e+00;4.489e-01;4.252e-01;-3.813e-02;-3.611e-02;1.055e+00;1.000e+01;3.925e-01;2.380e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.655e+01;1.056e+00;4.489e-01;4.252e-01;-3.816e-02;-3.615e-02;1.055e+00;1.000e+01;3.925e-01;2.383e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.656e+01;1.056e+00;4.489e-01;4.252e-01;-3.819e-02;-3.618e-02;1.055e+00;1.000e+01;3.925e-01;2.386e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.657e+01;1.056e+00;4.489e-01;4.252e-01;-3.822e-02;-3.621e-02;1.055e+00;1.000e+01;3.925e-01;2.388e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.658e+01;1.056e+00;4.489e-01;4.252e-01;-3.826e-02;-3.624e-02;1.055e+00;1.000e+01;3.925e-01;2.391e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.659e+01;1.056e+00;4.489e-01;4.252e-01;-3.829e-02;-3.627e-02;1.055e+00;1.000e+01;3.925e-01;2.394e-02;1.045e+00;1.000e+00;3.932e-01;1.000e+00
2.660e+01;1.056e+00;4.489e-01;4.252e-01;-3.832e-02;-3.630e-02;1.055e+00;1.000e+01;3.925e-01;2.396e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.661e+01;1.056e+00;4.489e-01;4.252e-01;-3.835e-02;-3.633e-02;1.055e+00;1.000e+01;3.925e-01;2.399e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.662e+01;1.056e+00;4.489e-01;4.252e-01;-3.838e-02;-3.636e-02;1.055e+00;1.000e+01;3.925e-01;2.402e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.663e+01;1.056e+00;4.489e-01;4.252e-01;-3.841e-02;-3.639e-02;1.055e+00;1.000e+01;3.925e-01;2.404e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.664e+01;1.056e+00;4.489e-01;4.252e-01;-3.844e-02;-3.642e-02;1.055e+00;1.000e+01;3.925e-01;2.407e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.665e+01;1.056e+00;4.489e-01;4.252e-01;-3.847e-02;-3.645e-02;1.055e+00;1.000e+01;3.925e-01;2.409e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.666e+01;1.056e+00;4.489e-01;4.252e-01;-3.850e-02;-3.647e-02;1.055e+00;1.000e+01;3.925e-01;2.412e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.667e+01;1.056e+00;4.489e-01;4.252e-01;-3.853e-02;-3.650e-02;1.055e+00;1.000e+01;3.926e-01;2.415e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.668e+01;1.056e+00;4.489e-01;4.252e-01;-3.856e-02;-3.653e-02;1.055e+00;1.000e+01;3.926e-01;2.417e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.669e+01;1.056e+00;4.489e-01;4.252e-01;-3.859e-02;-3.656e-02;1.055e+00;1.000e+01;3.926e-01;2.420e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.670e+01;1.056e+00;4.489e-01;4.252e-01;-3.862e-02;-3.659e-02;1.055e+00;1.000e+01;3.926e-01;2.422e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.671e+01;1.056e+00;4.489e-01;4.253e-01;-3.865e-02;-3.662e-02;1.055e+00;1.000e+01;3.926e-01;2.425e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.672e+01;1.056e+00;4.489e-01;4.253e-01;-3.868e-02;-3.664e-02;1.055e+00;1.000e+01;3.926e-01;2.427e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.673e+01;1.056e+00;4.489e-01;4.253e-01;-3.871e-02;-3.667e-02;1.055e+00;1.000e+01;3.926e-01;2.430e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.674e+01;1.056e+00;4.489e-01;4.253e-01;-3.874e-02;-3.670e-02;1.055e+00;1.000e+01;3.926e-01;2.432e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.877e-02;-3.673e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.877e-02;-3.673e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.876e-02;-3.672e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.876e-02;-3.672e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.876e-02;-3.672e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.876e-02;-3.672e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.876e-02;-3.672e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.876e-02;-3.672e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.876e-02;-3.672e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.877e-02;-3.673e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.877e-02;-3.673e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.877e-02;-3.673e-02;1.055e+00;1.000e+01;3.926e-01;2.434e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.877e-02;-3.673e-02;1.055e+00;1.000e+01;3.926e-01;2.435e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.877e-02;-3.673e-02;1.055e+00;1.000e+01;3.926e-01;2.435e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.878e-02;-3.674e-02;1.055e+00;1.000e+01;3.926e-01;2.435e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.675e+01;1.056e+00;4.489e-01;4.253e-01;-3.879e-02;-3.675e-02;1.055e+00;1.000e+01;3.926e-01;2.436e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.676e+01;1.056e+00;4.489e-01;4.253e-01;-3.881e-02;-3.677e-02;1.055e+00;1.000e+01;3.926e-01;2.438e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.677e+01;1.056e+00;4.489e-01;4.253e-01;-3.884e-02;-3.680e-02;1.055e+00;1.000e+01;3.926e-01;2.441e-02;1.045e+00;1.000e+00;3.933e-01;1.000e+00
2.678e+01;1.056e+00;4.489e-01;4.253e-01;-3.887e-02;-3.682e-02;1.055e+00;1.000e+01;3.926e-01;2.443e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.679e+01;1.055e+00;4.489e-01;4.253e-01;-3.890e-02;-3.685e-02;1.055e+00;1.000e+01;3.926e-01;2.446e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.680e+01;1.055e+00;4.489e-01;4.253e-01;-3.892e-02;-3.688e-02;1.055e+00;1.000e+01;3.926e-01;2.448e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.681e+01;1.055e+00;4.489e-01;4.253e-01;-3.895e-02;-3.691e-02;1.055e+00;1.000e+01;3.926e-01;2.450e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.682e+01;1.055e+00;4.489e-01;4.253e-01;-3.898e-02;-3.693e-02;1.055e+00;1.000e+01;3.926e-01;2.453e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.683e+01;1.055e+00;4.489e-01;4.253e-01;-3.901e-02;-3.696e-02;1.055e+00;1.000e+01;3.926e-01;2.455e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.684e+01;1.055e+00;4.489e-01;4.253e-01;-3.904e-02;-3.698e-02;1.055e+00;1.000e+01;3.926e-01;2.457e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.685e+01;1.055e+00;4.489e-01;4.253e-01;-3.906e-02;-3.701e-02;1.055e+00;1.000e+01;3.926e-01;2.460e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.686e+01;1.055e+00;4.489e-01;4.253e-01;-3.909e-02;-3.704e-02;1.055e+00;1.000e+01;3.926e-01;2.462e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.687e+01;1.055e+00;4.489e-01;4.253e-01;-3.912e-02;-3.706e-02;1.055e+00;1.000e+01;3.926e-01;2.465e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.688e+01;1.055e+00;4.489e-01;4.253e-01;-3.915e-02;-3.709e-02;1.055e+00;1.000e+01;3.926e-01;2.467e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.689e+01;1.055e+00;4.489e-01;4.253e-01;-3.917e-02;-3.712e-02;1.055e+00;1.000e+01;3.926e-01;2.469e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.690e+01;1.055e+00;4.489e-01;4.253e-01;-3.920e-02;-3.714e-02;1.055e+00;1.000e+01;3.926e-01;2.471e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.691e+01;1.055e+00;4.489e-01;4.253e-01;-3.923e-02;-3.717e-02;1.055e+00;1.000e+01;3.926e-01;2.474e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.692e+01;1.055e+00;4.489e-01;4.253e-01;-3.925e-02;-3.719e-02;1.055e+00;1.000e+01;3.926e-01;2.476e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.693e+01;1.055e+00;4.489e-01;4.253e-01;-3.928e-02;-3.722e-02;1.055e+00;1.000e+01;3.926e-01;2.478e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.694e+01;1.055e+00;4.489e-01;4.253e-01;-3.931e-02;-3.724e-02;1.055e+00;1.000e+01;3.926e-01;2.481e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.695e+01;1.055e+00;4.489e-01;4.253e-01;-3.933e-02;-3.727e-02;1.055e+00;1.000e+01;3.927e-01;2.483e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.696e+01;1.055e+00;4.489e-01;4.253e-01;-3.936e-02;-3.730e-02;1.055e+00;1.000e+01;3.927e-01;2.485e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.697e+01;1.055e+00;4.489e-01;4.253e-01;-3.939e-02;-3.732e-02;1.055e+00;1.000e+01;3.927e-01;2.487e-02;1.045e+00;1.000e+00;3.934e-01;1.000e+00
2.698e+01;1.055e+00;4.489e-01;4.254e-01;-3.941e-02;-3.735e-02;1.055e+00;1.000e+01;3.927e-01;2.490e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.699e+01;1.055e+00;4.489e-01;4.254e-01;-3.944e-02;-3.737e-02;1.055e+00;1.000e+01;3.927e-01;2.492e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.700e+01;1.055e+00;4.489e-01;4.254e-01;-3.946e-02;-3.740e-02;1.055e+00;1.000e+01;3.927e-01;2.494e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.701e+01;1.055e+00;4.489e-01;4.254e-01;-3.949e-02;-3.742e-02;1.055e+00;1.000e+01;3.927e-01;2.496e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.702e+01;1.055e+00;4.489e-01;4.254e-01;-3.951e-02;-3.744e-02;1.055e+00;1.000e+01;3.927e-01;2.498e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.703e+01;1.055e+00;4.489e-01;4.254e-01;-3.954e-02;-3.747e-02;1.055e+00;1.000e+01;3.927e-01;2.500e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.704e+01;1.055e+00;4.489e-01;4.254e-01;-3.957e-02;-3.749e-02;1.055e+00;1.000e+01;3.927e-01;2.503e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.705e+01;1.055e+00;4.489e-01;4.254e-01;-3.959e-02;-3.752e-02;1.055e+00;1.000e+01;3.927e-01;2.505e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.706e+01;1.055e+00;4.489e-01;4.254e-01;-3.962e-02;-3.754e-02;1.055e+00;1.000e+01;3.927e-01;2.507e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.707e+01;1.055e+00;4.489e-01;4.254e-01;-3.964e-02;-3.757e-02;1.055e+00;1.000e+01;3.927e-01;2.509e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.708e+01;1.055e+00;4.489e-01;4.254e-01;-3.967e-02;-3.759e-02;1.055e+00;1.000e+01;3.927e-01;2.511e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.709e+01;1.055e+00;4.489e-01;4.254e-01;-3.969e-02;-3.761e-02;1.055e+00;1.000e+01;3.927e-01;2.513e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.710e+01;1.055e+00;4.489e-01;4.254e-01;-3.972e-02;-3.764e-02;1.055e+00;1.000e+01;3.927e-01;2.516e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.711e+01;1.055e+00;4.489e-01;4.254e-01;-3.974e-02;-3.766e-02;1.055e+00;1.000e+01;3.927e-01;2.518e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.712e+01;1.055e+00;4.489e-01;4.254e-01;-3.977e-02;-3.769e-02;1.055e+00;1.000e+01;3.927e-01;2.520e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.713e+01;1.055e+00;4.489e-01;4.254e-01;-3.979e-02;-3.771e-02;1.055e+00;1.000e+01;3.927e-01;2.522e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.714e+01;1.055e+00;4.489e-01;4.254e-01;-3.982e-02;-3.773e-02;1.055e+00;1.000e+01;3.927e-01;2.524e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.715e+01;1.055e+00;4.489e-01;4.254e-01;-3.984e-02;-3.776e-02;1.055e+00;1.000e+01;3.927e-01;2.526e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.716e+01;1.055e+00;4.489e-01;4.254e-01;-3.986e-02;-3.778e-02;1.055e+00;1.000e+01;3.927e-01;2.528e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.717e+01;1.055e+00;4.489e-01;4.254e-01;-3.989e-02;-3.780e-02;1.055e+00;1.000e+01;3.927e-01;2.530e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.718e+01;1.055e+00;4.489e-01;4.254e-01;-3.991e-02;-3.783e-02;1.055e+00;1.000e+01;3.927e-01;2.532e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.719e+01;1.055e+00;4.489e-01;4.254e-01;-3.994e-02;-3.785e-02;1.055e+00;1.000e+01;3.927e-01;2.534e-02;1.045e+00;1.000e+00;3.935e-01;1.000e+00
2.720e+01;1.055e+00;4.489e-01;4.254e-01;-3.996e-02;-3.787e-02;1.055e+00;1.000e+01;3.927e-01;2.536e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.721e+01;1.055e+00;4.489e-01;4.254e-01;-3.998e-02;-3.789e-02;1.055e+00;1.000e+01;3.927e-01;2.538e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.722e+01;1.055e+00;4.489e-01;4.254e-01;-4.001e-02;-3.792e-02;1.055e+00;1.000e+01;3.927e-01;2.540e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.723e+01;1.055e+00;4.489e-01;4.254e-01;-4.003e-02;-3.794e-02;1.055e+00;1.000e+01;3.927e-01;2.542e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.724e+01;1.055e+00;4.489e-01;4.254e-01;-4.006e-02;-3.796e-02;1.054e+00;1.000e+01;3.927e-01;2.544e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.725e+01;1.055e+00;4.489e-01;4.254e-01;-4.008e-02;-3.799e-02;1.054e+00;1.000e+01;3.927e-01;2.546e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.726e+01;1.055e+00;4.489e-01;4.254e-01;-4.010e-02;-3.801e-02;1.054e+00;1.000e+01;3.927e-01;2.548e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.727e+01;1.055e+00;4.489e-01;4.254e-01;-4.013e-02;-3.803e-02;1.054e+00;1.000e+01;3.928e-01;2.550e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.728e+01;1.055e+00;4.489e-01;4.254e-01;-4.015e-02;-3.805e-02;1.054e+00;1.000e+01;3.928e-01;2.552e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.729e+01;1.055e+00;4.489e-01;4.254e-01;-4.017e-02;-3.807e-02;1.054e+00;1.000e+01;3.928e-01;2.554e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.730e+01;1.055e+00;4.489e-01;4.255e-01;-4.019e-02;-3.810e-02;1.054e+00;1.000e+01;3.928e-01;2.556e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.731e+01;1.055e+00;4.489e-01;4.255e-01;-4.022e-02;-3.812e-02;1.054e+00;1.000e+01;3.928e-01;2.558e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.732e+01;1.055e+00;4.489e-01;4.255e-01;-4.024e-02;-3.814e-02;1.054e+00;1.000e+01;3.928e-01;2.560e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.733e+01;1.055e+00;4.489e-01;4.255e-01;-4.026e-02;-3.816e-02;1.054e+00;1.000e+01;3.928e-01;2.562e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.734e+01;1.055e+00;4.489e-01;4.255e-01;-4.028e-02;-3.818e-02;1.054e+00;1.000e+01;3.928e-01;2.564e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.735e+01;1.055e+00;4.489e-01;4.255e-01;-4.031e-02;-3.820e-02;1.054e+00;1.000e+01;3.928e-01;2.566e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.736e+01;1.055e+00;4.489e-01;4.255e-01;-4.033e-02;-3.823e-02;1.054e+00;1.000e+01;3.928e-01;2.568e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.737e+01;1.055e+00;4.489e-01;4.255e-01;-4.035e-02;-3.825e-02;1.054e+00;1.000e+01;3.928e-01;2.570e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.738e+01;1.055e+00;4.489e-01;4.255e-01;-4.037e-02;-3.827e-02;1.054e+00;1.000e+01;3.928e-01;2.571e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.739e+01;1.055e+00;4.489e-01;4.255e-01;-4.040e-02;-3.829e-02;1.054e+00;1.000e+01;3.928e-01;2.573e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.740e+01;1.055e+00;4.489e-01;4.255e-01;-4.042e-02;-3.831e-02;1.054e+00;1.000e+01;3.928e-01;2.575e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.741e+01;1.055e+00;4.489e-01;4.255e-01;-4.044e-02;-3.833e-02;1.054e+00;1.000e+01;3.928e-01;2.577e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.742e+01;1.055e+00;4.489e-01;4.255e-01;-4.046e-02;-3.835e-02;1.054e+00;1.000e+01;3.928e-01;2.579e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.743e+01;1.055e+00;4.489e-01;4.255e-01;-4.048e-02;-3.837e-02;1.054e+00;1.000e+01;3.928e-01;2.581e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.744e+01;1.055e+00;4.489e-01;4.255e-01;-4.050e-02;-3.839e-02;1.054e+00;1.000e+01;3.928e-01;2.583e-02;1.045e+00;1.000e+00;3.936e-01;1.000e+00
2.745e+01;1.055e+00;4.489e-01;4.255e-01;-4.053e-02;-3.841e-02;1.054e+00;1.000e+01;3.928e-01;2.584e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.746e+01;1.055e+00;4.489e-01;4.255e-01;-4.055e-02;-3.843e-02;1.054e+00;1.000e+01;3.928e-01;2.586e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.747e+01;1.055e+00;4.489e-01;4.255e-01;-4.057e-02;-3.846e-02;1.054e+00;1.000e+01;3.928e-01;2.588e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.748e+01;1.055e+00;4.489e-01;4.255e-01;-4.059e-02;-3.848e-02;1.054e+00;1.000e+01;3.928e-01;2.590e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.749e+01;1.055e+00;4.489e-01;4.255e-01;-4.061e-02;-3.850e-02;1.054e+00;1.000e+01;3.928e-01;2.592e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.750e+01;1.055e+00;4.489e-01;4.255e-01;-4.063e-02;-3.852e-02;1.054e+00;1.000e+01;3.928e-01;2.593e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.751e+01;1.055e+00;4.489e-01;4.255e-01;-4.065e-02;-3.854e-02;1.054e+00;1.000e+01;3.928e-01;2.595e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.752e+01;1.055e+00;4.489e-01;4.255e-01;-4.067e-02;-3.856e-02;1.054e+00;1.000e+01;3.928e-01;2.597e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.753e+01;1.055e+00;4.489e-01;4.255e-01;-4.069e-02;-3.858e-02;1.054e+00;1.000e+01;3.928e-01;2.599e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.754e+01;1.055e+00;4.489e-01;4.255e-01;-4.071e-02;-3.859e-02;1.054e+00;1.000e+01;3.928e-01;2.601e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.755e+01;1.055e+00;4.489e-01;4.255e-01;-4.074e-02;-3.862e-02;1.054e+00;1.000e+01;3.928e-01;2.602e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.756e+01;1.055e+00;4.489e-01;4.255e-01;-4.076e-02;-3.863e-02;1.054e+00;1.000e+01;3.928e-01;2.604e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.757e+01;1.055e+00;4.489e-01;4.255e-01;-4.078e-02;-3.865e-02;1.054e+00;1.000e+01;3.928e-01;2.606e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.758e+01;1.055e+00;4.489e-01;4.255e-01;-4.080e-02;-3.867e-02;1.054e+00;1.000e+01;3.928e-01;2.608e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.759e+01;1.055e+00;4.489e-01;4.255e-01;-4.082e-02;-3.869e-02;1.054e+00;1.000e+01;3.928e-01;2.609e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.760e+01;1.055e+00;4.489e-01;4.255e-01;-4.084e-02;-3.871e-02;1.054e+00;1.000e+01;3.928e-01;2.611e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.761e+01;1.055e+00;4.489e-01;4.255e-01;-4.086e-02;-3.873e-02;1.054e+00;1.000e+01;3.928e-01;2.613e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.762e+01;1.055e+00;4.489e-01;4.255e-01;-4.088e-02;-3.875e-02;1.054e+00;1.000e+01;3.928e-01;2.614e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.763e+01;1.055e+00;4.489e-01;4.255e-01;-4.090e-02;-3.877e-02;1.054e+00;1.000e+01;3.929e-01;2.616e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.764e+01;1.055e+00;4.489e-01;4.255e-01;-4.091e-02;-3.879e-02;1.054e+00;1.000e+01;3.929e-01;2.618e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.765e+01;1.055e+00;4.489e-01;4.255e-01;-4.093e-02;-3.881e-02;1.054e+00;1.000e+01;3.929e-01;2.619e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.766e+01;1.055e+00;4.489e-01;4.256e-01;-4.095e-02;-3.882e-02;1.054e+00;1.000e+01;3.929e-01;2.621e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.767e+01;1.055e+00;4.489e-01;4.256e-01;-4.097e-02;-3.884e-02;1.054e+00;1.000e+01;3.929e-01;2.623e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.768e+01;1.055e+00;4.489e-01;4.256e-01;-4.099e-02;-3.886e-02;1.054e+00;1.000e+01;3.929e-01;2.624e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.769e+01;1.055e+00;4.489e-01;4.256e-01;-4.101e-02;-3.888e-02;1.054e+00;1.000e+01;3.929e-01;2.626e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.770e+01;1.055e+00;4.489e-01;4.256e-01;-4.103e-02;-3.890e-02;1.054e+00;1.000e+01;3.929e-01;2.628e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.771e+01;1.055e+00;4.489e-01;4.256e-01;-4.105e-02;-3.892e-02;1.054e+00;1.000e+01;3.929e-01;2.629e-02;1.045e+00;1.000e+00;3.937e-01;1.000e+00
2.772e+01;1.055e+00;4.489e-01;4.256e-01;-4.107e-02;-3.894e-02;1.054e+00;1.000e+01;3.929e-01;2.631e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.773e+01;1.055e+00;4.489e-01;4.256e-01;-4.109e-02;-3.895e-02;1.054e+00;1.000e+01;3.929e-01;2.632e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.774e+01;1.055e+00;4.489e-01;4.256e-01;-4.111e-02;-3.897e-02;1.054e+00;1.000e+01;3.929e-01;2.634e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.775e+01;1.055e+00;4.489e-01;4.256e-01;-4.113e-02;-3.899e-02;1.054e+00;1.000e+01;3.929e-01;2.636e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.776e+01;1.055e+00;4.489e-01;4.256e-01;-4.114e-02;-3.901e-02;1.054e+00;1.000e+01;3.929e-01;2.637e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.777e+01;1.055e+00;4.489e-01;4.256e-01;-4.116e-02;-3.903e-02;1.054e+00;1.000e+01;3.929e-01;2.639e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.778e+01;1.055e+00;4.489e-01;4.256e-01;-4.118e-02;-3.904e-02;1.054e+00;1.000e+01;3.929e-01;2.640e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.779e+01;1.055e+00;4.489e-01;4.256e-01;-4.120e-02;-3.906e-02;1.054e+00;1.000e+01;3.929e-01;2.642e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.780e+01;1.055e+00;4.489e-01;4.256e-01;-4.122e-02;-3.908e-02;1.054e+00;1.000e+01;3.929e-01;2.644e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.781e+01;1.055e+00;4.489e-01;4.256e-01;-4.123e-02;-3.909e-02;1.054e+00;1.000e+01;3.929e-01;2.645e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.782e+01;1.055e+00;4.489e-01;4.256e-01;-4.125e-02;-3.911e-02;1.054e+00;1.000e+01;3.929e-01;2.647e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.783e+01;1.055e+00;4.489e-01;4.256e-01;-4.127e-02;-3.913e-02;1.054e+00;1.000e+01;3.929e-01;2.648e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.784e+01;1.055e+00;4.489e-01;4.256e-01;-4.129e-02;-3.915e-02;1.054e+00;1.000e+01;3.929e-01;2.650e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.785e+01;1.055e+00;4.489e-01;4.256e-01;-4.131e-02;-3.916e-02;1.054e+00;1.000e+01;3.929e-01;2.651e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.786e+01;1.055e+00;4.489e-01;4.256e-01;-4.132e-02;-3.918e-02;1.054e+00;1.000e+01;3.929e-01;2.653e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.787e+01;1.055e+00;4.489e-01;4.256e-01;-4.134e-02;-3.920e-02;1.054e+00;1.000e+01;3.929e-01;2.654e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.788e+01;1.055e+00;4.489e-01;4.256e-01;-4.136e-02;-3.921e-02;1.054e+00;1.000e+01;3.929e-01;2.656e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.789e+01;1.055e+00;4.489e-01;4.256e-01;-4.138e-02;-3.923e-02;1.054e+00;1.000e+01;3.929e-01;2.657e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.790e+01;1.055e+00;4.489e-01;4.256e-01;-4.139e-02;-3.925e-02;1.054e+00;1.000e+01;3.929e-01;2.659e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.791e+01;1.055e+00;4.489e-01;4.256e-01;-4.141e-02;-3.927e-02;1.054e+00;1.000e+01;3.929e-01;2.660e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.792e+01;1.055e+00;4.489e-01;4.256e-01;-4.143e-02;-3.928e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.793e+01;1.055e+00;4.489e-01;4.256e-01;-4.145e-02;-3.930e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.794e+01;1.055e+00;4.489e-01;4.256e-01;-4.146e-02;-3.931e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.795e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.796e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.797e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.798e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.799e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.800e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.801e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
2.802e+01;1.055e+00;4.489e-01;4.256e-01;-4.160e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.803e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.804e+01;1.055e+00;4.489e-01;4.256e-01;-4.163e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.679e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.805e+01;1.055e+00;4.489e-01;4.256e-01;-4.165e-02;-3.949e-02;1.054e+00;1.000e+01;3.929e-01;2.680e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.806e+01;1.055e+00;4.489e-01;4.256e-01;-4.166e-02;-3.950e-02;1.054e+00;1.000e+01;3.929e-01;2.681e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.807e+01;1.055e+00;4.489e-01;4.256e-01;-4.168e-02;-3.952e-02;1.054e+00;1.000e+01;3.930e-01;2.683e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.808e+01;1.055e+00;4.489e-01;4.257e-01;-4.169e-02;-3.954e-02;1.054e+00;1.000e+01;3.930e-01;2.684e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.809e+01;1.055e+00;4.489e-01;4.257e-01;-4.171e-02;-3.955e-02;1.054e+00;1.000e+01;3.930e-01;2.686e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.810e+01;1.055e+00;4.489e-01;4.257e-01;-4.173e-02;-3.957e-02;1.054e+00;1.000e+01;3.930e-01;2.687e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.811e+01;1.055e+00;4.489e-01;4.257e-01;-4.174e-02;-3.958e-02;1.054e+00;1.000e+01;3.930e-01;2.688e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.812e+01;1.055e+00;4.489e-01;4.257e-01;-4.176e-02;-3.960e-02;1.054e+00;1.000e+01;3.930e-01;2.689e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.813e+01;1.055e+00;4.489e-01;4.257e-01;-4.177e-02;-3.961e-02;1.054e+00;1.000e+01;3.930e-01;2.691e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.814e+01;1.055e+00;4.489e-01;4.257e-01;-4.179e-02;-3.963e-02;1.054e+00;1.000e+01;3.930e-01;2.692e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.815e+01;1.055e+00;4.489e-01;4.257e-01;-4.180e-02;-3.964e-02;1.054e+00;1.000e+01;3.930e-01;2.693e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.816e+01;1.055e+00;4.489e-01;4.257e-01;-4.182e-02;-3.965e-02;1.054e+00;1.000e+01;3.930e-01;2.695e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.817e+01;1.055e+00;4.489e-01;4.257e-01;-4.183e-02;-3.967e-02;1.054e+00;1.000e+01;3.930e-01;2.696e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.818e+01;1.055e+00;4.489e-01;4.257e-01;-4.185e-02;-3.968e-02;1.054e+00;1.000e+01;3.930e-01;2.697e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.819e+01;1.055e+00;4.489e-01;4.257e-01;-4.186e-02;-3.970e-02;1.054e+00;1.000e+01;3.930e-01;2.699e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.820e+01;1.055e+00;4.489e-01;4.257e-01;-4.188e-02;-3.971e-02;1.054e+00;1.000e+01;3.930e-01;2.700e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.821e+01;1.055e+00;4.489e-01;4.257e-01;-4.189e-02;-3.973e-02;1.054e+00;1.000e+01;3.930e-01;2.701e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.822e+01;1.055e+00;4.489e-01;4.257e-01;-4.191e-02;-3.974e-02;1.054e+00;1.000e+01;3.930e-01;2.702e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.823e+01;1.055e+00;4.489e-01;4.257e-01;-4.192e-02;-3.976e-02;1.054e+00;1.000e+01;3.930e-01;2.704e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.824e+01;1.055e+00;4.489e-01;4.257e-01;-4.194e-02;-3.977e-02;1.054e+00;1.000e+01;3.930e-01;2.705e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.825e+01;1.055e+00;4.489e-01;4.257e-01;-4.195e-02;-3.978e-02;1.054e+00;1.000e+01;3.930e-01;2.706e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.826e+01;1.055e+00;4.489e-01;4.257e-01;-4.197e-02;-3.980e-02;1.054e+00;1.000e+01;3.930e-01;2.707e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.827e+01;1.055e+00;4.489e-01;4.257e-01;-4.198e-02;-3.981e-02;1.054e+00;1.000e+01;3.930e-01;2.709e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.828e+01;1.055e+00;4.489e-01;4.257e-01;-4.200e-02;-3.982e-02;1.054e+00;1.000e+01;3.930e-01;2.710e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.829e+01;1.054e+00;4.489e-01;4.257e-01;-4.201e-02;-3.984e-02;1.054e+00;1.000e+01;3.930e-01;2.711e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.830e+01;1.054e+00;4.489e-01;4.257e-01;-4.202e-02;-3.985e-02;1.054e+00;1.000e+01;3.930e-01;2.712e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.831e+01;1.054e+00;4.489e-01;4.257e-01;-4.204e-02;-3.987e-02;1.054e+00;1.000e+01;3.930e-01;2.713e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.832e+01;1.054e+00;4.489e-01;4.257e-01;-4.205e-02;-3.988e-02;1.054e+00;1.000e+01;3.930e-01;2.715e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.833e+01;1.054e+00;4.489e-01;4.257e-01;-4.207e-02;-3.989e-02;1.054e+00;1.000e+01;3.930e-01;2.716e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.834e+01;1.054e+00;4.489e-01;4.257e-01;-4.208e-02;-3.991e-02;1.054e+00;1.000e+01;3.930e-01;2.717e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.835e+01;1.054e+00;4.489e-01;4.257e-01;-4.209e-02;-3.992e-02;1.054e+00;1.000e+01;3.930e-01;2.718e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.836e+01;1.054e+00;4.489e-01;4.257e-01;-4.211e-02;-3.993e-02;1.054e+00;1.000e+01;3.930e-01;2.719e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.837e+01;1.054e+00;4.489e-01;4.257e-01;-4.212e-02;-3.994e-02;1.054e+00;1.000e+01;3.930e-01;2.721e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.838e+01;1.054e+00;4.489e-01;4.257e-01;-4.214e-02;-3.996e-02;1.054e+00;1.000e+01;3.930e-01;2.722e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
2.839e+01;1.054e+00;4.489e-01;4.257e-01;-4.215e-02;-3.997e-02;1.054e+00;1.000e+01;3.930e-01;2.723e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.840e+01;1.054e+00;4.489e-01;4.257e-01;-4.216e-02;-3.998e-02;1.054e+00;1.000e+01;3.930e-01;2.724e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.841e+01;1.054e+00;4.489e-01;4.257e-01;-4.217e-02;-4.000e-02;1.054e+00;1.000e+01;3.930e-01;2.725e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.842e+01;1.054e+00;4.489e-01;4.257e-01;-4.219e-02;-4.001e-02;1.054e+00;1.000e+01;3.930e-01;2.726e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.843e+01;1.054e+00;4.489e-01;4.257e-01;-4.220e-02;-4.002e-02;1.054e+00;1.000e+01;3.930e-01;2.727e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
