time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
2.844e+01;1.054e+00;4.489e-01;4.257e-01;-4.221e-02;-4.003e-02;1.054e+00;1.000e+01;3.930e-01;2.728e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.845e+01;1.054e+00;4.489e-01;4.257e-01;-4.223e-02;-4.005e-02;1.054e+00;1.000e+01;3.930e-01;2.729e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.846e+01;1.054e+00;4.489e-01;4.257e-01;-4.224e-02;-4.006e-02;1.054e+00;1.000e+01;3.930e-01;2.731e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.847e+01;1.054e+00;4.489e-01;4.257e-01;-4.225e-02;-4.007e-02;1.054e+00;1.000e+01;3.930e-01;2.732e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.848e+01;1.054e+00;4.489e-01;4.257e-01;-4.227e-02;-4.008e-02;1.054e+00;1.000e+01;3.930e-01;2.733e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.849e+01;1.054e+00;4.489e-01;4.257e-01;-4.228e-02;-4.010e-02;1.054e+00;1.000e+01;3.930e-01;2.734e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.850e+01;1.054e+00;4.489e-01;4.257e-01;-4.229e-02;-4.011e-02;1.054e+00;1.000e+01;3.930e-01;2.735e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.851e+01;1.054e+00;4.489e-01;4.257e-01;-4.230e-02;-4.012e-02;1.054e+00;1.000e+01;3.930e-01;2.736e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.852e+01;1.054e+00;4.489e-01;4.257e-01;-4.232e-02;-4.013e-02;1.054e+00;1.000e+01;3.930e-01;2.737e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.853e+01;1.054e+00;4.489e-01;4.257e-01;-4.233e-02;-4.014e-02;1.054e+00;1.000e+01;3.930e-01;2.738e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.854e+01;1.054e+00;4.489e-01;4.257e-01;-4.234e-02;-4.016e-02;1.054e+00;1.000e+01;3.930e-01;2.739e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.855e+01;1.054e+00;4.489e-01;4.257e-01;-4.235e-02;-4.017e-02;1.054e+00;1.000e+01;3.930e-01;2.740e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.856e+01;1.054e+00;4.489e-01;4.257e-01;-4.237e-02;-4.018e-02;1.054e+00;1.000e+01;3.930e-01;2.741e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.857e+01;1.054e+00;4.489e-01;4.257e-01;-4.238e-02;-4.019e-02;1.054e+00;1.000e+01;3.930e-01;2.742e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.858e+01;1.054e+00;4.489e-01;4.257e-01;-4.239e-02;-4.020e-02;1.054e+00;1.000e+01;3.930e-01;2.743e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.859e+01;1.054e+00;4.489e-01;4.257e-01;-4.240e-02;-4.022e-02;1.054e+00;1.000e+01;3.930e-01;2.744e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.860e+01;1.054e+00;4.489e-01;4.257e-01;-4.241e-02;-4.023e-02;1.054e+00;1.000e+01;3.930e-01;2.746e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.861e+01;1.054e+00;4.489e-01;4.257e-01;-4.243e-02;-4.024e-02;1.054e+00;1.000e+01;3.930e-01;2.746e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.862e+01;1.054e+00;4.489e-01;4.257e-01;-4.244e-02;-4.025e-02;1.054e+00;1.000e+01;3.930e-01;2.747e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.863e+01;1.054e+00;4.489e-01;4.257e-01;-4.245e-02;-4.026e-02;1.054e+00;1.000e+01;3.930e-01;2.748e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.864e+01;1.054e+00;4.489e-01;4.258e-01;-4.246e-02;-4.027e-02;1.054e+00;1.000e+01;3.931e-01;2.749e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.865e+01;1.054e+00;4.489e-01;4.258e-01;-4.247e-02;-4.028e-02;1.054e+00;1.000e+01;3.931e-01;2.751e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.866e+01;1.054e+00;4.489e-01;4.258e-01;-4.249e-02;-4.030e-02;1.054e+00;1.000e+01;3.931e-01;2.752e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.867e+01;1.054e+00;4.489e-01;4.258e-01;-4.250e-02;-4.031e-02;1.054e+00;1.000e+01;3.931e-01;2.752e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.868e+01;1.054e+00;4.489e-01;4.258e-01;-4.251e-02;-4.032e-02;1.054e+00;1.000e+01;3.931e-01;2.753e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.869e+01;1.054e+00;4.489e-01;4.258e-01;-4.252e-02;-4.033e-02;1.054e+00;1.000e+01;3.931e-01;2.754e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.870e+01;1.054e+00;4.489e-01;4.258e-01;-4.253e-02;-4.034e-02;1.054e+00;1.000e+01;3.931e-01;2.755e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.871e+01;1.054e+00;4.489e-01;4.258e-01;-4.254e-02;-4.035e-02;1.054e+00;1.000e+01;3.931e-01;2.756e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.872e+01;1.054e+00;4.489e-01;4.258e-01;-4.255e-02;-4.036e-02;1.054e+00;1.000e+01;3.931e-01;2.757e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.873e+01;1.054e+00;4.489e-01;4.258e-01;-4.256e-02;-4.037e-02;1.054e+00;1.000e+01;3.931e-01;2.758e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.874e+01;1.054e+00;4.489e-01;4.258e-01;-4.258e-02;-4.038e-02;1.054e+00;1.000e+01;3.931e-01;2.759e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.875e+01;1.054e+00;4.489e-01;4.258e-01;-4.259e-02;-4.039e-02;1.054e+00;1.000e+01;3.931e-01;2.760e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.876e+01;1.054e+00;4.489e-01;4.258e-01;-4.260e-02;-4.040e-02;1.054e+00;1.000e+01;3.931e-01;2.761e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.877e+01;1.054e+00;4.489e-01;4.258e-01;-4.261e-02;-4.041e-02;1.054e+00;1.000e+01;3.931e-01;2.762e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.878e+01;1.054e+00;4.489e-01;4.258e-01;-4.262e-02;-4.042e-02;1.054e+00;1.000e+01;3.931e-01;2.763e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.879e+01;1.054e+00;4.489e-01;4.258e-01;-4.263e-02;-4.043e-02;1.054e+00;1.000e+01;3.931e-01;2.764e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.880e+01;1.054e+00;4.489e-01;4.258e-01;-4.264e-02;-4.044e-02;1.054e+00;1.000e+01;3.931e-01;2.765e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.881e+01;1.054e+00;4.489e-01;4.258e-01;-4.265e-02;-4.045e-02;1.054e+00;1.000e+01;3.931e-01;2.765e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.882e+01;1.054e+00;4.489e-01;4.258e-01;-4.266e-02;-4.046e-02;1.054e+00;1.000e+01;3.931e-01;2.766e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.883e+01;1.054e+00;4.489e-01;4.258e-01;-4.267e-02;-4.047e-02;1.054e+00;1.000e+01;3.931e-01;2.767e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
2.884e+01;1.054e+00;4.489e-01;4.258e-01;-4.268e-02;-4.048e-02;1.054e+00;1.000e+01;3.931e-01;2.768e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.885e+01;1.054e+00;4.489e-01;4.258e-01;-4.269e-02;-4.049e-02;1.054e+00;1.000e+01;3.931e-01;2.769e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.886e+01;1.054e+00;4.489e-01;4.258e-01;-4.270e-02;-4.050e-02;1.054e+00;1.000e+01;3.931e-01;2.770e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.887e+01;1.054e+00;4.489e-01;4.258e-01;-4.271e-02;-4.051e-02;1.054e+00;1.000e+01;3.931e-01;2.771e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.888e+01;1.054e+00;4.489e-01;4.258e-01;-4.272e-02;-4.052e-02;1.054e+00;1.000e+01;3.931e-01;2.772e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.889e+01;1.054e+00;4.489e-01;4.258e-01;-4.273e-02;-4.053e-02;1.054e+00;1.000e+01;3.931e-01;2.772e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.890e+01;1.054e+00;4.489e-01;4.258e-01;-4.274e-02;-4.054e-02;1.054e+00;1.000e+01;3.931e-01;2.773e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.891e+01;1.054e+00;4.489e-01;4.258e-01;-4.275e-02;-4.055e-02;1.054e+00;1.000e+01;3.931e-01;2.774e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.892e+01;1.054e+00;4.489e-01;4.258e-01;-4.276e-02;-4.056e-02;1.054e+00;1.000e+01;3.931e-01;2.775e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.893e+01;1.054e+00;4.489e-01;4.258e-01;-4.277e-02;-4.057e-02;1.054e+00;1.000e+01;3.931e-01;2.776e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.894e+01;1.054e+00;4.489e-01;4.258e-01;-4.278e-02;-4.058e-02;1.054e+00;1.000e+01;3.931e-01;2.777e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.895e+01;1.054e+00;4.489e-01;4.258e-01;-4.279e-02;-4.059e-02;1.054e+00;1.000e+01;3.931e-01;2.778e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.896e+01;1.054e+00;4.489e-01;4.258e-01;-4.280e-02;-4.060e-02;1.054e+00;1.000e+01;3.931e-01;2.778e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.897e+01;1.054e+00;4.489e-01;4.258e-01;-4.281e-02;-4.061e-02;1.054e+00;1.000e+01;3.931e-01;2.779e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.898e+01;1.054e+00;4.489e-01;4.258e-01;-4.282e-02;-4.062e-02;1.054e+00;1.000e+01;3.931e-01;2.780e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.899e+01;1.054e+00;4.489e-01;4.258e-01;-4.283e-02;-4.063e-02;1.054e+00;1.000e+01;3.931e-01;2.781e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.900e+01;1.054e+00;4.489e-01;4.258e-01;-4.284e-02;-4.063e-02;1.054e+00;1.000e+01;3.931e-01;2.781e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.901e+01;1.054e+00;4.489e-01;4.258e-01;-4.285e-02;-4.064e-02;1.054e+00;1.000e+01;3.931e-01;2.782e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.902e+01;1.054e+00;4.489e-01;4.258e-01;-4.286e-02;-4.065e-02;1.054e+00;1.000e+01;3.931e-01;2.783e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.903e+01;1.054e+00;4.489e-01;4.258e-01;-4.287e-02;-4.066e-02;1.054e+00;1.000e+01;3.931e-01;2.784e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.904e+01;1.054e+00;4.489e-01;4.258e-01;-4.288e-02;-4.067e-02;1.054e+00;1.000e+01;3.931e-01;2.785e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.905e+01;1.054e+00;4.489e-01;4.258e-01;-4.288e-02;-4.068e-02;1.054e+00;1.000e+01;3.931e-01;2.785e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.906e+01;1.054e+00;4.489e-01;4.258e-01;-4.289e-02;-4.069e-02;1.054e+00;1.000e+01;3.931e-01;2.786e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.907e+01;1.054e+00;4.489e-01;4.258e-01;-4.290e-02;-4.070e-02;1.054e+00;1.000e+01;3.931e-01;2.787e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.908e+01;1.054e+00;4.489e-01;4.258e-01;-4.291e-02;-4.070e-02;1.054e+00;1.000e+01;3.931e-01;2.788e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.909e+01;1.054e+00;4.489e-01;4.258e-01;-4.292e-02;-4.071e-02;1.054e+00;1.000e+01;3.931e-01;2.788e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.910e+01;1.054e+00;4.489e-01;4.258e-01;-4.293e-02;-4.072e-02;1.054e+00;1.000e+01;3.931e-01;2.789e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.911e+01;1.054e+00;4.489e-01;4.258e-01;-4.294e-02;-4.073e-02;1.054e+00;1.000e+01;3.931e-01;2.790e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.912e+01;1.054e+00;4.489e-01;4.258e-01;-4.295e-02;-4.074e-02;1.054e+00;1.000e+01;3.931e-01;2.791e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.913e+01;1.054e+00;4.489e-01;4.258e-01;-4.295e-02;-4.075e-02;1.054e+00;1.000e+01;3.931e-01;2.791e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.914e+01;1.054e+00;4.489e-01;4.258e-01;-4.296e-02;-4.075e-02;1.054e+00;1.000e+01;3.931e-01;2.792e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.915e+01;1.054e+00;4.489e-01;4.258e-01;-4.297e-02;-4.076e-02;1.053e+00;1.000e+01;3.931e-01;2.793e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.916e+01;1.054e+00;4.489e-01;4.258e-01;-4.298e-02;-4.077e-02;1.053e+00;1.000e+01;3.931e-01;2.794e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.917e+01;1.054e+00;4.489e-01;4.258e-01;-4.299e-02;-4.078e-02;1.053e+00;1.000e+01;3.931e-01;2.794e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.918e+01;1.054e+00;4.489e-01;4.258e-01;-4.300e-02;-4.079e-02;1.053e+00;1.000e+01;3.931e-01;2.795e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.919e+01;1.054e+00;4.489e-01;4.258e-01;-4.300e-02;-4.079e-02;1.053e+00;1.000e+01;3.931e-01;2.796e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.920e+01;1.054e+00;4.489e-01;4.258e-01;-4.301e-02;-4.080e-02;1.053e+00;1.000e+01;3.931e-01;2.796e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.921e+01;1.054e+00;4.489e-01;4.258e-01;-4.302e-02;-4.081e-02;1.053e+00;1.000e+01;3.931e-01;2.797e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.922e+01;1.054e+00;4.489e-01;4.258e-01;-4.303e-02;-4.082e-02;1.053e+00;1.000e+01;3.931e-01;2.798e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.923e+01;1.054e+00;4.489e-01;4.258e-01;-4.304e-02;-4.082e-02;1.053e+00;1.000e+01;3.931e-01;2.798e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.924e+01;1.054e+00;4.489e-01;4.258e-01;-4.304e-02;-4.083e-02;1.053e+00;1.000e+01;3.931e-01;2.799e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.925e+01;1.054e+00;4.489e-01;4.258e-01;-4.305e-02;-4.084e-02;1.053e+00;1.000e+01;3.931e-01;2.800e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.926e+01;1.054e+00;4.489e-01;4.258e-01;-4.306e-02;-4.085e-02;1.053e+00;1.000e+01;3.931e-01;2.800e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.927e+01;1.054e+00;4.489e-01;4.258e-01;-4.307e-02;-4.085e-02;1.053e+00;1.000e+01;3.931e-01;2.801e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.928e+01;1.054e+00;4.489e-01;4.258e-01;-4.308e-02;-4.086e-02;1.053e+00;1.000e+01;3.931e-01;2.802e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.929e+01;1.054e+00;4.489e-01;4.258e-01;-4.308e-02;-4.087e-02;1.053e+00;1.000e+01;3.931e-01;2.802e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.930e+01;1.054e+00;4.489e-01;4.258e-01;-4.309e-02;-4.088e-02;1.053e+00;1.000e+01;3.931e-01;2.803e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.931e+01;1.054e+00;4.489e-01;4.258e-01;-4.310e-02;-4.088e-02;1.053e+00;1.000e+01;3.931e-01;2.804e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.932e+01;1.054e+00;4.489e-01;4.258e-01;-4.310e-02;-4.089e-02;1.053e+00;1.000e+01;3.931e-01;2.804e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.933e+01;1.054e+00;4.489e-01;4.258e-01;-4.311e-02;-4.090e-02;1.053e+00;1.000e+01;3.931e-01;2.805e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.934e+01;1.054e+00;4.489e-01;4.258e-01;-4.312e-02;-4.091e-02;1.053e+00;1.000e+01;3.931e-01;2.805e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.935e+01;1.054e+00;4.489e-01;4.258e-01;-4.313e-02;-4.091e-02;1.053e+00;1.000e+01;3.931e-01;2.806e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.936e+01;1.054e+00;4.489e-01;4.258e-01;-4.313e-02;-4.092e-02;1.053e+00;1.000e+01;3.931e-01;2.807e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.937e+01;1.054e+00;4.489e-01;4.258e-01;-4.314e-02;-4.093e-02;1.053e+00;1.000e+01;3.931e-01;2.807e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.938e+01;1.054e+00;4.489e-01;4.258e-01;-4.315e-02;-4.093e-02;1.053e+00;1.000e+01;3.931e-01;2.808e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.939e+01;1.054e+00;4.489e-01;4.258e-01;-4.316e-02;-4.094e-02;1.053e+00;1.000e+01;3.931e-01;2.808e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.940e+01;1.054e+00;4.489e-01;4.258e-01;-4.316e-02;-4.095e-02;1.053e+00;1.000e+01;3.931e-01;2.809e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.941e+01;1.054e+00;4.489e-01;4.258e-01;-4.317e-02;-4.095e-02;1.053e+00;1.000e+01;3.931e-01;2.810e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.942e+01;1.054e+00;4.489e-01;4.258e-01;-4.318e-02;-4.096e-02;1.053e+00;1.000e+01;3.931e-01;2.810e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.943e+01;1.054e+00;4.489e-01;4.258e-01;-4.318e-02;-4.097e-02;1.053e+00;1.000e+01;3.931e-01;2.811e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.944e+01;1.054e+00;4.489e-01;4.258e-01;-4.319e-02;-4.097e-02;1.053e+00;1.000e+01;3.931e-01;2.811e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.945e+01;1.054e+00;4.489e-01;4.258e-01;-4.320e-02;-4.098e-02;1.053e+00;1.000e+01;3.931e-01;2.812e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.946e+01;1.054e+00;4.489e-01;4.258e-01;-4.320e-02;-4.099e-02;1.053e+00;1.000e+01;3.931e-01;2.813e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
2.947e+01;1.054e+00;4.489e-01;4.258e-01;-4.321e-02;-4.099e-02;1.053e+00;1.000e+01;3.931e-01;2.813e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.948e+01;1.054e+00;4.489e-01;4.259e-01;-4.322e-02;-4.100e-02;1.053e+00;1.000e+01;3.931e-01;2.814e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.949e+01;1.054e+00;4.489e-01;4.259e-01;-4.322e-02;-4.100e-02;1.053e+00;1.000e+01;3.931e-01;2.814e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.950e+01;1.054e+00;4.489e-01;4.259e-01;-4.323e-02;-4.101e-02;1.053e+00;1.000e+01;3.931e-01;2.815e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.951e+01;1.054e+00;4.489e-01;4.259e-01;-4.324e-02;-4.102e-02;1.053e+00;1.000e+01;3.931e-01;2.815e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.952e+01;1.054e+00;4.489e-01;4.259e-01;-4.324e-02;-4.102e-02;1.053e+00;1.000e+01;3.931e-01;2.816e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.953e+01;1.054e+00;4.489e-01;4.259e-01;-4.325e-02;-4.103e-02;1.053e+00;1.000e+01;3.931e-01;2.816e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.954e+01;1.054e+00;4.489e-01;4.259e-01;-4.326e-02;-4.104e-02;1.053e+00;1.000e+01;3.932e-01;2.817e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.955e+01;1.054e+00;4.489e-01;4.259e-01;-4.326e-02;-4.104e-02;1.053e+00;1.000e+01;3.932e-01;2.817e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.956e+01;1.054e+00;4.489e-01;4.259e-01;-4.327e-02;-4.105e-02;1.053e+00;1.000e+01;3.932e-01;2.818e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.957e+01;1.054e+00;4.489e-01;4.259e-01;-4.327e-02;-4.105e-02;1.053e+00;1.000e+01;3.932e-01;2.819e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.958e+01;1.054e+00;4.489e-01;4.259e-01;-4.328e-02;-4.106e-02;1.053e+00;1.000e+01;3.932e-01;2.819e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.959e+01;1.054e+00;4.489e-01;4.259e-01;-4.329e-02;-4.106e-02;1.053e+00;1.000e+01;3.932e-01;2.820e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.960e+01;1.054e+00;4.489e-01;4.259e-01;-4.329e-02;-4.107e-02;1.053e+00;1.000e+01;3.932e-01;2.820e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.961e+01;1.054e+00;4.489e-01;4.259e-01;-4.330e-02;-4.108e-02;1.053e+00;1.000e+01;3.932e-01;2.821e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.962e+01;1.054e+00;4.489e-01;4.259e-01;-4.330e-02;-4.108e-02;1.053e+00;1.000e+01;3.932e-01;2.821e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.963e+01;1.054e+00;4.489e-01;4.259e-01;-4.331e-02;-4.109e-02;1.053e+00;1.000e+01;3.932e-01;2.822e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.964e+01;1.054e+00;4.489e-01;4.259e-01;-4.332e-02;-4.109e-02;1.053e+00;1.000e+01;3.932e-01;2.822e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.965e+01;1.054e+00;4.489e-01;4.259e-01;-4.332e-02;-4.110e-02;1.053e+00;1.000e+01;3.932e-01;2.822e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.966e+01;1.054e+00;4.489e-01;4.259e-01;-4.333e-02;-4.110e-02;1.053e+00;1.000e+01;3.932e-01;2.823e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.967e+01;1.054e+00;4.489e-01;4.259e-01;-4.333e-02;-4.111e-02;1.053e+00;1.000e+01;3.932e-01;2.823e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.968e+01;1.054e+00;4.489e-01;4.259e-01;-4.334e-02;-4.111e-02;1.053e+00;1.000e+01;3.932e-01;2.824e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.969e+01;1.054e+00;4.489e-01;4.259e-01;-4.334e-02;-4.112e-02;1.053e+00;1.000e+01;3.932e-01;2.824e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.970e+01;1.054e+00;4.489e-01;4.259e-01;-4.335e-02;-4.112e-02;1.053e+00;1.000e+01;3.932e-01;2.825e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.971e+01;1.054e+00;4.489e-01;4.259e-01;-4.335e-02;-4.113e-02;1.053e+00;1.000e+01;3.932e-01;2.825e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.972e+01;1.054e+00;4.489e-01;4.259e-01;-4.336e-02;-4.113e-02;1.053e+00;1.000e+01;3.932e-01;2.826e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.973e+01;1.054e+00;4.489e-01;4.259e-01;-4.336e-02;-4.114e-02;1.053e+00;1.000e+01;3.932e-01;2.826e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.974e+01;1.054e+00;4.489e-01;4.259e-01;-4.337e-02;-4.114e-02;1.053e+00;1.000e+01;3.932e-01;2.827e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.975e+01;1.054e+00;4.489e-01;4.259e-01;-4.337e-02;-4.115e-02;1.053e+00;1.000e+01;3.932e-01;2.827e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.976e+01;1.054e+00;4.489e-01;4.259e-01;-4.338e-02;-4.115e-02;1.053e+00;1.000e+01;3.932e-01;2.828e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.977e+01;1.054e+00;4.489e-01;4.259e-01;-4.338e-02;-4.116e-02;1.053e+00;1.000e+01;3.932e-01;2.828e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.978e+01;1.054e+00;4.489e-01;4.259e-01;-4.339e-02;-4.116e-02;1.053e+00;1.000e+01;3.932e-01;2.828e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.979e+01;1.054e+00;4.489e-01;4.259e-01;-4.339e-02;-4.117e-02;1.053e+00;1.000e+01;3.932e-01;2.829e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.980e+01;1.054e+00;4.489e-01;4.259e-01;-4.340e-02;-4.117e-02;1.053e+00;1.000e+01;3.932e-01;2.829e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.981e+01;1.054e+00;4.489e-01;4.259e-01;-4.340e-02;-4.118e-02;1.053e+00;1.000e+01;3.932e-01;2.830e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.982e+01;1.054e+00;4.489e-01;4.259e-01;-4.341e-02;-4.118e-02;1.053e+00;1.000e+01;3.932e-01;2.830e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.983e+01;1.054e+00;4.489e-01;4.259e-01;-4.341e-02;-4.119e-02;1.053e+00;1.000e+01;3.932e-01;2.830e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.984e+01;1.054e+00;4.489e-01;4.259e-01;-4.342e-02;-4.119e-02;1.053e+00;1.000e+01;3.932e-01;2.831e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.985e+01;1.054e+00;4.489e-01;4.259e-01;-4.342e-02;-4.120e-02;1.053e+00;1.000e+01;3.932e-01;2.831e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.986e+01;1.054e+00;4.489e-01;4.259e-01;-4.343e-02;-4.120e-02;1.053e+00;1.000e+01;3.932e-01;2.832e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.987e+01;1.054e+00;4.489e-01;4.259e-01;-4.343e-02;-4.121e-02;1.053e+00;1.000e+01;3.932e-01;2.832e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.988e+01;1.054e+00;4.489e-01;4.259e-01;-4.344e-02;-4.121e-02;1.053e+00;1.000e+01;3.932e-01;2.832e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.989e+01;1.054e+00;4.489e-01;4.259e-01;-4.344e-02;-4.121e-02;1.053e+00;1.000e+01;3.932e-01;2.833e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.990e+01;1.054e+00;4.489e-01;4.259e-01;-4.345e-02;-4.122e-02;1.053e+00;1.000e+01;3.932e-01;2.833e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.991e+01;1.054e+00;4.489e-01;4.259e-01;-4.345e-02;-4.122e-02;1.053e+00;1.000e+01;3.932e-01;2.833e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.992e+01;1.054e+00;4.489e-01;4.259e-01;-4.346e-02;-4.123e-02;1.053e+00;1.000e+01;3.932e-01;2.834e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.993e+01;1.054e+00;4.489e-01;4.259e-01;-4.346e-02;-4.123e-02;1.053e+00;1.000e+01;3.932e-01;2.834e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.994e+01;1.054e+00;4.489e-01;4.259e-01;-4.346e-02;-4.124e-02;1.053e+00;1.000e+01;3.932e-01;2.835e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.995e+01;1.054e+00;4.489e-01;4.259e-01;-4.347e-02;-4.124e-02;1.053e+00;1.000e+01;3.932e-01;2.835e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.996e+01;1.054e+00;4.489e-01;4.259e-01;-4.347e-02;-4.124e-02;1.053e+00;1.000e+01;3.932e-01;2.835e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.997e+01;1.054e+00;4.489e-01;4.259e-01;-4.348e-02;-4.125e-02;1.053e+00;1.000e+01;3.932e-01;2.836e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.998e+01;1.054e+00;4.489e-01;4.259e-01;-4.348e-02;-4.125e-02;1.053e+00;1.000e+01;3.932e-01;2.836e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
2.999e+01;1.054e+00;4.489e-01;4.259e-01;-4.348e-02;-4.126e-02;1.053e+00;1.000e+01;3.932e-01;2.836e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.000e+01;1.054e+00;4.489e-01;4.259e-01;-4.349e-02;-4.126e-02;1.053e+00;1.000e+01;3.932e-01;2.837e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.001e+01;1.054e+00;4.489e-01;4.259e-01;-4.349e-02;-4.126e-02;1.053e+00;1.000e+01;3.932e-01;2.837e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.002e+01;1.054e+00;4.489e-01;4.259e-01;-4.350e-02;-4.127e-02;1.053e+00;1.000e+01;3.932e-01;2.837e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.003e+01;1.054e+00;4.489e-01;4.259e-01;-4.350e-02;-4.127e-02;1.053e+00;1.000e+01;3.932e-01;2.838e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.004e+01;1.054e+00;4.489e-01;4.259e-01;-4.350e-02;-4.127e-02;1.053e+00;1.000e+01;3.932e-01;2.838e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.005e+01;1.054e+00;4.489e-01;4.259e-01;-4.351e-02;-4.128e-02;1.053e+00;1.000e+01;3.932e-01;2.838e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.006e+01;1.054e+00;4.489e-01;4.259e-01;-4.351e-02;-4.128e-02;1.053e+00;1.000e+01;3.932e-01;2.839e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.007e+01;1.054e+00;4.489e-01;4.259e-01;-4.352e-02;-4.129e-02;1.053e+00;1.000e+01;3.932e-01;2.839e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.008e+01;1.054e+00;4.489e-01;4.259e-01;-4.352e-02;-4.129e-02;1.053e+00;1.000e+01;3.932e-01;2.839e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.009e+01;1.054e+00;4.489e-01;4.259e-01;-4.352e-02;-4.129e-02;1.053e+00;1.000e+01;3.932e-01;2.840e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.010e+01;1.054e+00;4.489e-01;4.259e-01;-4.353e-02;-4.130e-02;1.053e+00;1.000e+01;3.932e-01;2.840e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.011e+01;1.054e+00;4.489e-01;4.259e-01;-4.353e-02;-4.130e-02;1.053e+00;1.000e+01;3.932e-01;2.840e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.012e+01;1.054e+00;4.489e-01;4.259e-01;-4.353e-02;-4.130e-02;1.053e+00;1.000e+01;3.932e-01;2.841e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.013e+01;1.054e+00;4.489e-01;4.259e-01;-4.354e-02;-4.131e-02;1.053e+00;1.000e+01;3.932e-01;2.841e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.014e+01;1.054e+00;4.489e-01;4.259e-01;-4.354e-02;-4.131e-02;1.053e+00;1.000e+01;3.932e-01;2.841e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.015e+01;1.054e+00;4.489e-01;4.259e-01;-4.354e-02;-4.131e-02;1.053e+00;1.000e+01;3.932e-01;2.841e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.016e+01;1.054e+00;4.489e-01;4.259e-01;-4.355e-02;-4.132e-02;1.053e+00;1.000e+01;3.932e-01;2.842e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.017e+01;1.054e+00;4.489e-01;4.259e-01;-4.355e-02;-4.132e-02;1.053e+00;1.000e+01;3.932e-01;2.842e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.018e+01;1.054e+00;4.489e-01;4.259e-01;-4.355e-02;-4.132e-02;1.053e+00;1.000e+01;3.932e-01;2.842e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.019e+01;1.054e+00;4.489e-01;4.259e-01;-4.356e-02;-4.133e-02;1.053e+00;1.000e+01;3.932e-01;2.843e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.020e+01;1.054e+00;4.489e-01;4.259e-01;-4.356e-02;-4.133e-02;1.053e+00;1.000e+01;3.932e-01;2.843e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.021e+01;1.054e+00;4.489e-01;4.259e-01;-4.356e-02;-4.133e-02;1.053e+00;1.000e+01;3.932e-01;2.843e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.022e+01;1.054e+00;4.489e-01;4.259e-01;-4.357e-02;-4.134e-02;1.053e+00;1.000e+01;3.932e-01;2.843e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.023e+01;1.054e+00;4.489e-01;4.259e-01;-4.357e-02;-4.134e-02;1.053e+00;1.000e+01;3.932e-01;2.844e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.024e+01;1.054e+00;4.489e-01;4.259e-01;-4.357e-02;-4.134e-02;1.053e+00;1.000e+01;3.932e-01;2.844e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.025e+01;1.054e+00;4.489e-01;4.259e-01;-4.358e-02;-4.134e-02;1.053e+00;1.000e+01;3.932e-01;2.844e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.026e+01;1.054e+00;4.489e-01;4.259e-01;-4.358e-02;-4.135e-02;1.053e+00;1.000e+01;3.932e-01;2.844e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.027e+01;1.054e+00;4.489e-01;4.259e-01;-4.358e-02;-4.135e-02;1.053e+00;1.000e+01;3.932e-01;2.845e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.028e+01;1.054e+00;4.489e-01;4.259e-01;-4.359e-02;-4.135e-02;1.053e+00;1.000e+01;3.932e-01;2.845e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.029e+01;1.054e+00;4.489e-01;4.259e-01;-4.359e-02;-4.135e-02;1.053e+00;1.000e+01;3.932e-01;2.845e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.030e+01;1.054e+00;4.489e-01;4.259e-01;-4.359e-02;-4.136e-02;1.053e+00;1.000e+01;3.932e-01;2.845e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.031e+01;1.054e+00;4.489e-01;4.259e-01;-4.359e-02;-4.136e-02;1.053e+00;1.000e+01;3.932e-01;2.846e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.032e+01;1.054e+00;4.489e-01;4.259e-01;-4.360e-02;-4.136e-02;1.053e+00;1.000e+01;3.932e-01;2.846e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.033e+01;1.054e+00;4.489e-01;4.259e-01;-4.360e-02;-4.137e-02;1.053e+00;1.000e+01;3.932e-01;2.846e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.034e+01;1.054e+00;4.489e-01;4.259e-01;-4.360e-02;-4.137e-02;1.053e+00;1.000e+01;3.932e-01;2.846e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.035e+01;1.054e+00;4.489e-01;4.259e-01;-4.360e-02;-4.137e-02;1.053e+00;1.000e+01;3.932e-01;2.847e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.036e+01;1.054e+00;4.489e-01;4.259e-01;-4.361e-02;-4.137e-02;1.053e+00;1.000e+01;3.932e-01;2.847e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.037e+01;1.054e+00;4.489e-01;4.259e-01;-4.361e-02;-4.138e-02;1.053e+00;1.000e+01;3.932e-01;2.847e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.038e+01;1.054e+00;4.489e-01;4.259e-01;-4.361e-02;-4.138e-02;1.053e+00;1.000e+01;3.932e-01;2.847e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.039e+01;1.054e+00;4.489e-01;4.259e-01;-4.361e-02;-4.138e-02;1.053e+00;1.000e+01;3.932e-01;2.847e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.040e+01;1.054e+00;4.489e-01;4.259e-01;-4.362e-02;-4.138e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.041e+01;1.054e+00;4.489e-01;4.259e-01;-4.362e-02;-4.139e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.042e+01;1.054e+00;4.489e-01;4.259e-01;-4.362e-02;-4.139e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.043e+01;1.054e+00;4.489e-01;4.259e-01;-4.362e-02;-4.139e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.044e+01;1.054e+00;4.489e-01;4.259e-01;-4.363e-02;-4.139e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.045e+01;1.054e+00;4.489e-01;4.259e-01;-4.363e-02;-4.139e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.046e+01;1.054e+00;4.489e-01;4.259e-01;-4.363e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.047e+01;1.054e+00;4.489e-01;4.259e-01;-4.363e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.048e+01;1.054e+00;4.489e-01;4.259e-01;-4.363e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.049e+01;1.054e+00;4.489e-01;4.259e-01;-4.364e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.050e+01;1.054e+00;4.489e-01;4.259e-01;-4.364e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.051e+01;1.054e+00;4.489e-01;4.259e-01;-4.364e-02;-4.141e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.052e+01;1.054e+00;4.489e-01;4.259e-01;-4.364e-02;-4.141e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.053e+01;1.054e+00;4.489e-01;4.259e-01;-4.364e-02;-4.141e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.054e+01;1.054e+00;4.489e-01;4.259e-01;-4.365e-02;-4.141e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.055e+01;1.054e+00;4.489e-01;4.259e-01;-4.365e-02;-4.141e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.056e+01;1.054e+00;4.489e-01;4.259e-01;-4.365e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.057e+01;1.054e+00;4.489e-01;4.259e-01;-4.365e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.058e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.059e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.060e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.061e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.062e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.063e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.064e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.065e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.066e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.067e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.068e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.069e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.070e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.071e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.072e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.073e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.074e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.075e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.076e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.077e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.078e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.079e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.080e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.081e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.082e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.083e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.084e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.085e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.086e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.087e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.088e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.089e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.090e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.091e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.092e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.093e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.094e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.095e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.096e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.097e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.098e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.099e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.100e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.101e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.102e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.103e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.104e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.105e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.106e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.107e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.108e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.109e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.110e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.111e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.112e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.113e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.114e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.115e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.116e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.117e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.118e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.119e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.120e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.121e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.122e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.123e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.124e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.125e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.126e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.127e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.128e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.129e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.130e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.131e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.147e-02;1.053e+00;1.000e+01;3.932e-01;2.855e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.132e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.133e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.134e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.135e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.136e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.137e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.138e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.139e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.140e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.141e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.142e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.143e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.144e+01;1.054e+00;4.489e-01;4.259e-01;-4.370e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.145e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.146e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.147e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.148e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.149e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.146e-02;1.053e+00;1.000e+01;3.932e-01;2.854e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.150e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.151e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.152e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.153e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.154e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.155e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.156e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.157e+01;1.054e+00;4.489e-01;4.259e-01;-4.369e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.158e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.159e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.160e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.145e-02;1.053e+00;1.000e+01;3.932e-01;2.853e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.161e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.162e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.163e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.164e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.165e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.166e+01;1.054e+00;4.489e-01;4.259e-01;-4.368e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.167e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.168e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.169e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.144e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.170e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.852e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.171e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.172e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.173e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.174e+01;1.054e+00;4.489e-01;4.259e-01;-4.367e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.175e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.176e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.177e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.178e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.143e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.179e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.851e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.180e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.181e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
