time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
3.182e+01;1.054e+00;4.489e-01;4.259e-01;-4.366e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.183e+01;1.054e+00;4.489e-01;4.259e-01;-4.365e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.184e+01;1.054e+00;4.489e-01;4.259e-01;-4.365e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.185e+01;1.054e+00;4.489e-01;4.259e-01;-4.365e-02;-4.142e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.186e+01;1.054e+00;4.489e-01;4.259e-01;-4.365e-02;-4.141e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.187e+01;1.054e+00;4.489e-01;4.259e-01;-4.365e-02;-4.141e-02;1.053e+00;1.000e+01;3.932e-01;2.850e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.188e+01;1.054e+00;4.489e-01;4.259e-01;-4.365e-02;-4.141e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.189e+01;1.054e+00;4.489e-01;4.259e-01;-4.365e-02;-4.141e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.190e+01;1.054e+00;4.489e-01;4.259e-01;-4.364e-02;-4.141e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.191e+01;1.054e+00;4.489e-01;4.259e-01;-4.364e-02;-4.141e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.192e+01;1.054e+00;4.489e-01;4.259e-01;-4.364e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.193e+01;1.054e+00;4.489e-01;4.259e-01;-4.364e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.194e+01;1.054e+00;4.489e-01;4.259e-01;-4.364e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.849e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.195e+01;1.054e+00;4.489e-01;4.259e-01;-4.364e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.196e+01;1.054e+00;4.489e-01;4.259e-01;-4.363e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.197e+01;1.054e+00;4.489e-01;4.259e-01;-4.363e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.198e+01;1.054e+00;4.489e-01;4.259e-01;-4.363e-02;-4.140e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.199e+01;1.054e+00;4.489e-01;4.259e-01;-4.363e-02;-4.139e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.200e+01;1.054e+00;4.489e-01;4.259e-01;-4.363e-02;-4.139e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.201e+01;1.054e+00;4.489e-01;4.259e-01;-4.363e-02;-4.139e-02;1.053e+00;1.000e+01;3.932e-01;2.848e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.202e+01;1.054e+00;4.489e-01;4.259e-01;-4.362e-02;-4.139e-02;1.053e+00;1.000e+01;3.932e-01;2.847e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.203e+01;1.054e+00;4.489e-01;4.259e-01;-4.362e-02;-4.139e-02;1.053e+00;1.000e+01;3.932e-01;2.847e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.204e+01;1.054e+00;4.489e-01;4.259e-01;-4.362e-02;-4.139e-02;1.053e+00;1.000e+01;3.932e-01;2.847e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.205e+01;1.054e+00;4.489e-01;4.259e-01;-4.362e-02;-4.138e-02;1.053e+00;1.000e+01;3.932e-01;2.847e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.206e+01;1.054e+00;4.489e-01;4.259e-01;-4.362e-02;-4.138e-02;1.053e+00;1.000e+01;3.932e-01;2.847e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.207e+01;1.054e+00;4.489e-01;4.259e-01;-4.361e-02;-4.138e-02;1.053e+00;1.000e+01;3.932e-01;2.847e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.208e+01;1.054e+00;4.489e-01;4.259e-01;-4.361e-02;-4.138e-02;1.053e+00;1.000e+01;3.932e-01;2.846e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.209e+01;1.054e+00;4.489e-01;4.259e-01;-4.361e-02;-4.138e-02;1.053e+00;1.000e+01;3.932e-01;2.846e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.210e+01;1.054e+00;4.489e-01;4.259e-01;-4.361e-02;-4.137e-02;1.053e+00;1.000e+01;3.932e-01;2.846e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.211e+01;1.054e+00;4.489e-01;4.259e-01;-4.361e-02;-4.137e-02;1.053e+00;1.000e+01;3.932e-01;2.846e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.212e+01;1.054e+00;4.489e-01;4.259e-01;-4.360e-02;-4.137e-02;1.053e+00;1.000e+01;3.932e-01;2.846e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.213e+01;1.054e+00;4.489e-01;4.259e-01;-4.360e-02;-4.137e-02;1.053e+00;1.000e+01;3.932e-01;2.846e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.214e+01;1.054e+00;4.489e-01;4.259e-01;-4.360e-02;-4.137e-02;1.053e+00;1.000e+01;3.932e-01;2.845e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.215e+01;1.054e+00;4.489e-01;4.259e-01;-4.360e-02;-4.136e-02;1.053e+00;1.000e+01;3.932e-01;2.845e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.216e+01;1.054e+00;4.489e-01;4.259e-01;-4.360e-02;-4.136e-02;1.053e+00;1.000e+01;3.932e-01;2.845e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.217e+01;1.054e+00;4.489e-01;4.259e-01;-4.359e-02;-4.136e-02;1.053e+00;1.000e+01;3.932e-01;2.845e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.218e+01;1.054e+00;4.489e-01;4.259e-01;-4.359e-02;-4.136e-02;1.053e+00;1.000e+01;3.932e-01;2.845e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.219e+01;1.054e+00;4.489e-01;4.259e-01;-4.359e-02;-4.136e-02;1.053e+00;1.000e+01;3.932e-01;2.845e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.220e+01;1.054e+00;4.489e-01;4.259e-01;-4.359e-02;-4.136e-02;1.053e+00;1.000e+01;3.932e-01;2.844e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.221e+01;1.054e+00;4.489e-01;4.259e-01;-4.359e-02;-4.135e-02;1.053e+00;1.000e+01;3.932e-01;2.844e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.222e+01;1.054e+00;4.489e-01;4.259e-01;-4.358e-02;-4.135e-02;1.053e+00;1.000e+01;3.932e-01;2.844e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.223e+01;1.054e+00;4.489e-01;4.259e-01;-4.358e-02;-4.135e-02;1.053e+00;1.000e+01;3.932e-01;2.844e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.224e+01;1.054e+00;4.489e-01;4.259e-01;-4.358e-02;-4.135e-02;1.053e+00;1.000e+01;3.932e-01;2.844e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.225e+01;1.054e+00;4.489e-01;4.259e-01;-4.358e-02;-4.135e-02;1.053e+00;1.000e+01;3.932e-01;2.843e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.226e+01;1.054e+00;4.489e-01;4.259e-01;-4.358e-02;-4.134e-02;1.053e+00;1.000e+01;3.932e-01;2.843e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.227e+01;1.054e+00;4.489e-01;4.259e-01;-4.357e-02;-4.134e-02;1.053e+00;1.000e+01;3.932e-01;2.843e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.228e+01;1.054e+00;4.489e-01;4.259e-01;-4.357e-02;-4.134e-02;1.053e+00;1.000e+01;3.932e-01;2.843e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.229e+01;1.054e+00;4.489e-01;4.259e-01;-4.357e-02;-4.134e-02;1.053e+00;1.000e+01;3.932e-01;2.843e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.230e+01;1.054e+00;4.489e-01;4.259e-01;-4.357e-02;-4.133e-02;1.053e+00;1.000e+01;3.932e-01;2.842e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.231e+01;1.054e+00;4.489e-01;4.259e-01;-4.356e-02;-4.133e-02;1.053e+00;1.000e+01;3.932e-01;2.842e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.232e+01;1.054e+00;4.489e-01;4.259e-01;-4.356e-02;-4.133e-02;1.053e+00;1.000e+01;3.932e-01;2.842e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.233e+01;1.054e+00;4.489e-01;4.259e-01;-4.356e-02;-4.133e-02;1.053e+00;1.000e+01;3.932e-01;2.842e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.234e+01;1.054e+00;4.489e-01;4.259e-01;-4.356e-02;-4.133e-02;1.053e+00;1.000e+01;3.932e-01;2.842e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.235e+01;1.054e+00;4.489e-01;4.259e-01;-4.356e-02;-4.132e-02;1.053e+00;1.000e+01;3.932e-01;2.841e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.236e+01;1.054e+00;4.489e-01;4.259e-01;-4.355e-02;-4.132e-02;1.053e+00;1.000e+01;3.932e-01;2.841e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.237e+01;1.054e+00;4.489e-01;4.259e-01;-4.355e-02;-4.132e-02;1.053e+00;1.000e+01;3.932e-01;2.841e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.238e+01;1.054e+00;4.489e-01;4.259e-01;-4.355e-02;-4.132e-02;1.053e+00;1.000e+01;3.932e-01;2.841e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.239e+01;1.054e+00;4.489e-01;4.259e-01;-4.355e-02;-4.131e-02;1.053e+00;1.000e+01;3.932e-01;2.841e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.240e+01;1.054e+00;4.489e-01;4.259e-01;-4.354e-02;-4.131e-02;1.053e+00;1.000e+01;3.932e-01;2.840e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.241e+01;1.054e+00;4.489e-01;4.259e-01;-4.354e-02;-4.131e-02;1.053e+00;1.000e+01;3.932e-01;2.840e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.242e+01;1.054e+00;4.489e-01;4.259e-01;-4.354e-02;-4.131e-02;1.053e+00;1.000e+01;3.932e-01;2.840e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.243e+01;1.054e+00;4.489e-01;4.259e-01;-4.354e-02;-4.131e-02;1.053e+00;1.000e+01;3.932e-01;2.840e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.244e+01;1.054e+00;4.489e-01;4.259e-01;-4.354e-02;-4.130e-02;1.053e+00;1.000e+01;3.932e-01;2.840e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.245e+01;1.054e+00;4.489e-01;4.259e-01;-4.353e-02;-4.130e-02;1.053e+00;1.000e+01;3.932e-01;2.840e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.246e+01;1.054e+00;4.489e-01;4.259e-01;-4.353e-02;-4.130e-02;1.053e+00;1.000e+01;3.932e-01;2.839e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.247e+01;1.054e+00;4.489e-01;4.259e-01;-4.353e-02;-4.130e-02;1.053e+00;1.000e+01;3.932e-01;2.839e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.248e+01;1.054e+00;4.489e-01;4.259e-01;-4.352e-02;-4.129e-02;1.053e+00;1.000e+01;3.932e-01;2.839e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.249e+01;1.054e+00;4.489e-01;4.259e-01;-4.352e-02;-4.129e-02;1.053e+00;1.000e+01;3.932e-01;2.839e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.250e+01;1.054e+00;4.489e-01;4.259e-01;-4.352e-02;-4.129e-02;1.053e+00;1.000e+01;3.932e-01;2.839e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.251e+01;1.054e+00;4.489e-01;4.259e-01;-4.352e-02;-4.129e-02;1.053e+00;1.000e+01;3.932e-01;2.838e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.252e+01;1.054e+00;4.489e-01;4.259e-01;-4.352e-02;-4.129e-02;1.053e+00;1.000e+01;3.932e-01;2.838e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.253e+01;1.054e+00;4.489e-01;4.259e-01;-4.351e-02;-4.128e-02;1.053e+00;1.000e+01;3.932e-01;2.838e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.254e+01;1.054e+00;4.489e-01;4.259e-01;-4.351e-02;-4.128e-02;1.053e+00;1.000e+01;3.932e-01;2.838e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.255e+01;1.054e+00;4.489e-01;4.259e-01;-4.351e-02;-4.128e-02;1.053e+00;1.000e+01;3.932e-01;2.837e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.256e+01;1.054e+00;4.489e-01;4.259e-01;-4.351e-02;-4.128e-02;1.053e+00;1.000e+01;3.932e-01;2.837e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.257e+01;1.054e+00;4.489e-01;4.259e-01;-4.350e-02;-4.127e-02;1.053e+00;1.000e+01;3.932e-01;2.837e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.258e+01;1.054e+00;4.489e-01;4.259e-01;-4.350e-02;-4.127e-02;1.053e+00;1.000e+01;3.932e-01;2.837e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.259e+01;1.054e+00;4.489e-01;4.259e-01;-4.350e-02;-4.127e-02;1.053e+00;1.000e+01;3.932e-01;2.837e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.260e+01;1.054e+00;4.489e-01;4.259e-01;-4.350e-02;-4.127e-02;1.053e+00;1.000e+01;3.932e-01;2.836e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.261e+01;1.054e+00;4.489e-01;4.259e-01;-4.349e-02;-4.126e-02;1.053e+00;1.000e+01;3.932e-01;2.836e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.262e+01;1.054e+00;4.489e-01;4.259e-01;-4.349e-02;-4.126e-02;1.053e+00;1.000e+01;3.932e-01;2.836e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.263e+01;1.054e+00;4.489e-01;4.259e-01;-4.349e-02;-4.126e-02;1.053e+00;1.000e+01;3.932e-01;2.836e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.264e+01;1.054e+00;4.489e-01;4.259e-01;-4.349e-02;-4.126e-02;1.053e+00;1.000e+01;3.932e-01;2.835e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.265e+01;1.054e+00;4.489e-01;4.259e-01;-4.348e-02;-4.125e-02;1.053e+00;1.000e+01;3.932e-01;2.835e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.266e+01;1.054e+00;4.489e-01;4.259e-01;-4.348e-02;-4.125e-02;1.053e+00;1.000e+01;3.932e-01;2.835e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.267e+01;1.054e+00;4.489e-01;4.259e-01;-4.348e-02;-4.125e-02;1.053e+00;1.000e+01;3.932e-01;2.835e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.268e+01;1.054e+00;4.489e-01;4.259e-01;-4.347e-02;-4.125e-02;1.053e+00;1.000e+01;3.932e-01;2.834e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.269e+01;1.054e+00;4.489e-01;4.259e-01;-4.347e-02;-4.124e-02;1.053e+00;1.000e+01;3.932e-01;2.834e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.270e+01;1.054e+00;4.489e-01;4.259e-01;-4.347e-02;-4.124e-02;1.053e+00;1.000e+01;3.932e-01;2.834e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.271e+01;1.054e+00;4.489e-01;4.259e-01;-4.347e-02;-4.124e-02;1.053e+00;1.000e+01;3.932e-01;2.834e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.272e+01;1.054e+00;4.489e-01;4.259e-01;-4.346e-02;-4.124e-02;1.053e+00;1.000e+01;3.932e-01;2.833e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.273e+01;1.054e+00;4.489e-01;4.259e-01;-4.346e-02;-4.123e-02;1.053e+00;1.000e+01;3.932e-01;2.833e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.274e+01;1.054e+00;4.489e-01;4.259e-01;-4.346e-02;-4.123e-02;1.053e+00;1.000e+01;3.932e-01;2.833e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.275e+01;1.054e+00;4.489e-01;4.259e-01;-4.346e-02;-4.123e-02;1.053e+00;1.000e+01;3.932e-01;2.833e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.276e+01;1.054e+00;4.489e-01;4.259e-01;-4.345e-02;-4.123e-02;1.053e+00;1.000e+01;3.932e-01;2.833e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.277e+01;1.054e+00;4.489e-01;4.259e-01;-4.345e-02;-4.122e-02;1.053e+00;1.000e+01;3.932e-01;2.832e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.278e+01;1.054e+00;4.489e-01;4.259e-01;-4.345e-02;-4.122e-02;1.053e+00;1.000e+01;3.932e-01;2.832e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.279e+01;1.054e+00;4.489e-01;4.259e-01;-4.345e-02;-4.122e-02;1.053e+00;1.000e+01;3.932e-01;2.832e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.280e+01;1.054e+00;4.489e-01;4.259e-01;-4.344e-02;-4.121e-02;1.053e+00;1.000e+01;3.932e-01;2.832e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.281e+01;1.054e+00;4.489e-01;4.259e-01;-4.344e-02;-4.121e-02;1.053e+00;1.000e+01;3.932e-01;2.831e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.282e+01;1.054e+00;4.489e-01;4.259e-01;-4.344e-02;-4.121e-02;1.053e+00;1.000e+01;3.932e-01;2.831e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.283e+01;1.054e+00;4.489e-01;4.259e-01;-4.343e-02;-4.121e-02;1.053e+00;1.000e+01;3.932e-01;2.831e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.284e+01;1.054e+00;4.489e-01;4.259e-01;-4.343e-02;-4.120e-02;1.053e+00;1.000e+01;3.932e-01;2.831e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.285e+01;1.054e+00;4.489e-01;4.259e-01;-4.343e-02;-4.120e-02;1.053e+00;1.000e+01;3.932e-01;2.830e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.286e+01;1.054e+00;4.489e-01;4.259e-01;-4.342e-02;-4.120e-02;1.053e+00;1.000e+01;3.932e-01;2.830e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.287e+01;1.054e+00;4.489e-01;4.259e-01;-4.342e-02;-4.120e-02;1.053e+00;1.000e+01;3.932e-01;2.830e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.288e+01;1.054e+00;4.489e-01;4.259e-01;-4.342e-02;-4.119e-02;1.053e+00;1.000e+01;3.932e-01;2.830e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.289e+01;1.054e+00;4.489e-01;4.259e-01;-4.342e-02;-4.119e-02;1.053e+00;1.000e+01;3.932e-01;2.830e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.290e+01;1.054e+00;4.489e-01;4.259e-01;-4.341e-02;-4.119e-02;1.053e+00;1.000e+01;3.932e-01;2.829e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.291e+01;1.054e+00;4.489e-01;4.259e-01;-4.341e-02;-4.119e-02;1.053e+00;1.000e+01;3.932e-01;2.829e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.292e+01;1.054e+00;4.489e-01;4.259e-01;-4.341e-02;-4.118e-02;1.053e+00;1.000e+01;3.932e-01;2.829e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.293e+01;1.054e+00;4.489e-01;4.259e-01;-4.341e-02;-4.118e-02;1.053e+00;1.000e+01;3.932e-01;2.829e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.294e+01;1.054e+00;4.489e-01;4.259e-01;-4.340e-02;-4.118e-02;1.053e+00;1.000e+01;3.932e-01;2.828e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.295e+01;1.054e+00;4.489e-01;4.259e-01;-4.340e-02;-4.117e-02;1.053e+00;1.000e+01;3.932e-01;2.828e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.296e+01;1.054e+00;4.489e-01;4.259e-01;-4.340e-02;-4.117e-02;1.053e+00;1.000e+01;3.932e-01;2.828e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.297e+01;1.054e+00;4.489e-01;4.259e-01;-4.339e-02;-4.117e-02;1.053e+00;1.000e+01;3.932e-01;2.828e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.298e+01;1.054e+00;4.489e-01;4.259e-01;-4.339e-02;-4.117e-02;1.053e+00;1.000e+01;3.932e-01;2.827e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.299e+01;1.054e+00;4.489e-01;4.259e-01;-4.339e-02;-4.116e-02;1.053e+00;1.000e+01;3.932e-01;2.827e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.300e+01;1.054e+00;4.489e-01;4.259e-01;-4.339e-02;-4.116e-02;1.053e+00;1.000e+01;3.932e-01;2.827e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.301e+01;1.054e+00;4.489e-01;4.259e-01;-4.338e-02;-4.116e-02;1.053e+00;1.000e+01;3.932e-01;2.826e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.302e+01;1.054e+00;4.489e-01;4.259e-01;-4.338e-02;-4.115e-02;1.053e+00;1.000e+01;3.932e-01;2.826e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.303e+01;1.054e+00;4.489e-01;4.259e-01;-4.338e-02;-4.115e-02;1.053e+00;1.000e+01;3.932e-01;2.826e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.304e+01;1.054e+00;4.489e-01;4.259e-01;-4.337e-02;-4.115e-02;1.053e+00;1.000e+01;3.932e-01;2.826e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.305e+01;1.054e+00;4.489e-01;4.259e-01;-4.337e-02;-4.115e-02;1.053e+00;1.000e+01;3.932e-01;2.825e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.306e+01;1.054e+00;4.489e-01;4.259e-01;-4.337e-02;-4.114e-02;1.053e+00;1.000e+01;3.932e-01;2.825e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.307e+01;1.054e+00;4.489e-01;4.259e-01;-4.336e-02;-4.114e-02;1.053e+00;1.000e+01;3.932e-01;2.825e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.308e+01;1.054e+00;4.489e-01;4.259e-01;-4.336e-02;-4.114e-02;1.053e+00;1.000e+01;3.932e-01;2.825e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.309e+01;1.054e+00;4.489e-01;4.259e-01;-4.336e-02;-4.114e-02;1.053e+00;1.000e+01;3.932e-01;2.824e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.310e+01;1.054e+00;4.489e-01;4.259e-01;-4.336e-02;-4.113e-02;1.053e+00;1.000e+01;3.932e-01;2.824e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.311e+01;1.054e+00;4.489e-01;4.259e-01;-4.335e-02;-4.113e-02;1.053e+00;1.000e+01;3.932e-01;2.824e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.312e+01;1.054e+00;4.489e-01;4.259e-01;-4.335e-02;-4.113e-02;1.053e+00;1.000e+01;3.932e-01;2.824e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.313e+01;1.054e+00;4.489e-01;4.259e-01;-4.335e-02;-4.112e-02;1.053e+00;1.000e+01;3.932e-01;2.823e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.314e+01;1.054e+00;4.489e-01;4.259e-01;-4.334e-02;-4.112e-02;1.053e+00;1.000e+01;3.932e-01;2.823e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.315e+01;1.054e+00;4.489e-01;4.259e-01;-4.334e-02;-4.112e-02;1.053e+00;1.000e+01;3.932e-01;2.823e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.316e+01;1.054e+00;4.489e-01;4.259e-01;-4.334e-02;-4.111e-02;1.053e+00;1.000e+01;3.932e-01;2.823e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.317e+01;1.054e+00;4.489e-01;4.259e-01;-4.333e-02;-4.111e-02;1.053e+00;1.000e+01;3.932e-01;2.822e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.318e+01;1.054e+00;4.489e-01;4.259e-01;-4.333e-02;-4.111e-02;1.053e+00;1.000e+01;3.932e-01;2.822e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.319e+01;1.054e+00;4.489e-01;4.259e-01;-4.333e-02;-4.111e-02;1.053e+00;1.000e+01;3.932e-01;2.822e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.320e+01;1.054e+00;4.489e-01;4.259e-01;-4.333e-02;-4.110e-02;1.053e+00;1.000e+01;3.932e-01;2.822e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.321e+01;1.054e+00;4.489e-01;4.259e-01;-4.332e-02;-4.110e-02;1.053e+00;1.000e+01;3.932e-01;2.821e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.322e+01;1.054e+00;4.489e-01;4.259e-01;-4.332e-02;-4.110e-02;1.053e+00;1.000e+01;3.932e-01;2.821e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.323e+01;1.054e+00;4.489e-01;4.259e-01;-4.332e-02;-4.109e-02;1.053e+00;1.000e+01;3.932e-01;2.821e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.324e+01;1.054e+00;4.489e-01;4.259e-01;-4.331e-02;-4.109e-02;1.053e+00;1.000e+01;3.932e-01;2.821e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.325e+01;1.054e+00;4.489e-01;4.259e-01;-4.331e-02;-4.109e-02;1.053e+00;1.000e+01;3.932e-01;2.820e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.326e+01;1.054e+00;4.489e-01;4.259e-01;-4.331e-02;-4.109e-02;1.053e+00;1.000e+01;3.932e-01;2.820e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.327e+01;1.054e+00;4.489e-01;4.259e-01;-4.330e-02;-4.108e-02;1.053e+00;1.000e+01;3.932e-01;2.820e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.328e+01;1.054e+00;4.489e-01;4.259e-01;-4.330e-02;-4.108e-02;1.053e+00;1.000e+01;3.932e-01;2.819e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.329e+01;1.054e+00;4.489e-01;4.259e-01;-4.330e-02;-4.108e-02;1.053e+00;1.000e+01;3.932e-01;2.819e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.330e+01;1.054e+00;4.489e-01;4.259e-01;-4.330e-02;-4.107e-02;1.053e+00;1.000e+01;3.932e-01;2.819e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.331e+01;1.054e+00;4.489e-01;4.259e-01;-4.329e-02;-4.107e-02;1.053e+00;1.000e+01;3.932e-01;2.819e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.332e+01;1.054e+00;4.489e-01;4.259e-01;-4.329e-02;-4.107e-02;1.053e+00;1.000e+01;3.932e-01;2.818e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.333e+01;1.054e+00;4.489e-01;4.259e-01;-4.329e-02;-4.106e-02;1.053e+00;1.000e+01;3.932e-01;2.818e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.334e+01;1.054e+00;4.489e-01;4.259e-01;-4.328e-02;-4.106e-02;1.053e+00;1.000e+01;3.932e-01;2.818e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.335e+01;1.054e+00;4.489e-01;4.259e-01;-4.328e-02;-4.106e-02;1.053e+00;1.000e+01;3.932e-01;2.817e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.336e+01;1.054e+00;4.489e-01;4.259e-01;-4.328e-02;-4.106e-02;1.053e+00;1.000e+01;3.932e-01;2.817e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.337e+01;1.054e+00;4.489e-01;4.259e-01;-4.327e-02;-4.105e-02;1.053e+00;1.000e+01;3.932e-01;2.817e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.338e+01;1.054e+00;4.489e-01;4.259e-01;-4.327e-02;-4.105e-02;1.053e+00;1.000e+01;3.932e-01;2.817e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.339e+01;1.054e+00;4.489e-01;4.259e-01;-4.327e-02;-4.105e-02;1.053e+00;1.000e+01;3.932e-01;2.816e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.340e+01;1.054e+00;4.489e-01;4.259e-01;-4.326e-02;-4.104e-02;1.053e+00;1.000e+01;3.932e-01;2.816e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.341e+01;1.054e+00;4.489e-01;4.259e-01;-4.326e-02;-4.104e-02;1.053e+00;1.000e+01;3.931e-01;2.816e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.342e+01;1.054e+00;4.489e-01;4.259e-01;-4.326e-02;-4.104e-02;1.053e+00;1.000e+01;3.931e-01;2.816e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.343e+01;1.054e+00;4.489e-01;4.259e-01;-4.325e-02;-4.103e-02;1.053e+00;1.000e+01;3.931e-01;2.815e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.344e+01;1.054e+00;4.489e-01;4.259e-01;-4.325e-02;-4.103e-02;1.053e+00;1.000e+01;3.931e-01;2.815e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.345e+01;1.054e+00;4.489e-01;4.259e-01;-4.325e-02;-4.103e-02;1.053e+00;1.000e+01;3.931e-01;2.815e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.346e+01;1.054e+00;4.489e-01;4.259e-01;-4.324e-02;-4.102e-02;1.053e+00;1.000e+01;3.931e-01;2.814e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.347e+01;1.054e+00;4.489e-01;4.259e-01;-4.324e-02;-4.102e-02;1.053e+00;1.000e+01;3.931e-01;2.814e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.348e+01;1.054e+00;4.489e-01;4.259e-01;-4.324e-02;-4.102e-02;1.053e+00;1.000e+01;3.931e-01;2.814e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.349e+01;1.054e+00;4.489e-01;4.259e-01;-4.323e-02;-4.102e-02;1.053e+00;1.000e+01;3.931e-01;2.814e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.350e+01;1.054e+00;4.489e-01;4.259e-01;-4.323e-02;-4.101e-02;1.053e+00;1.000e+01;3.931e-01;2.813e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.351e+01;1.054e+00;4.489e-01;4.259e-01;-4.323e-02;-4.101e-02;1.053e+00;1.000e+01;3.931e-01;2.813e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.352e+01;1.054e+00;4.489e-01;4.259e-01;-4.322e-02;-4.101e-02;1.053e+00;1.000e+01;3.931e-01;2.813e-02;1.045e+00;1.000e+00;3.942e-01;1.000e+00
3.353e+01;1.054e+00;4.489e-01;4.259e-01;-4.322e-02;-4.100e-02;1.053e+00;1.000e+01;3.931e-01;2.813e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.354e+01;1.054e+00;4.489e-01;4.258e-01;-4.322e-02;-4.100e-02;1.053e+00;1.000e+01;3.931e-01;2.812e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.355e+01;1.054e+00;4.489e-01;4.258e-01;-4.322e-02;-4.100e-02;1.053e+00;1.000e+01;3.931e-01;2.812e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.356e+01;1.054e+00;4.489e-01;4.258e-01;-4.321e-02;-4.099e-02;1.053e+00;1.000e+01;3.931e-01;2.812e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.357e+01;1.054e+00;4.489e-01;4.258e-01;-4.321e-02;-4.099e-02;1.053e+00;1.000e+01;3.931e-01;2.811e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.358e+01;1.054e+00;4.489e-01;4.258e-01;-4.321e-02;-4.099e-02;1.053e+00;1.000e+01;3.931e-01;2.811e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.359e+01;1.054e+00;4.489e-01;4.258e-01;-4.320e-02;-4.098e-02;1.053e+00;1.000e+01;3.931e-01;2.811e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.360e+01;1.054e+00;4.489e-01;4.258e-01;-4.320e-02;-4.098e-02;1.053e+00;1.000e+01;3.931e-01;2.811e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.361e+01;1.054e+00;4.489e-01;4.258e-01;-4.320e-02;-4.098e-02;1.053e+00;1.000e+01;3.931e-01;2.810e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.362e+01;1.054e+00;4.489e-01;4.258e-01;-4.319e-02;-4.097e-02;1.053e+00;1.000e+01;3.931e-01;2.810e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.363e+01;1.054e+00;4.489e-01;4.258e-01;-4.319e-02;-4.097e-02;1.053e+00;1.000e+01;3.931e-01;2.810e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.364e+01;1.054e+00;4.489e-01;4.258e-01;-4.319e-02;-4.097e-02;1.053e+00;1.000e+01;3.931e-01;2.809e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.365e+01;1.054e+00;4.489e-01;4.258e-01;-4.318e-02;-4.097e-02;1.053e+00;1.000e+01;3.931e-01;2.809e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.366e+01;1.054e+00;4.489e-01;4.258e-01;-4.318e-02;-4.096e-02;1.053e+00;1.000e+01;3.931e-01;2.809e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.367e+01;1.054e+00;4.489e-01;4.258e-01;-4.318e-02;-4.096e-02;1.053e+00;1.000e+01;3.931e-01;2.809e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.368e+01;1.054e+00;4.489e-01;4.258e-01;-4.317e-02;-4.096e-02;1.053e+00;1.000e+01;3.931e-01;2.808e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.369e+01;1.054e+00;4.489e-01;4.258e-01;-4.317e-02;-4.095e-02;1.053e+00;1.000e+01;3.931e-01;2.808e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.370e+01;1.054e+00;4.489e-01;4.258e-01;-4.317e-02;-4.095e-02;1.053e+00;1.000e+01;3.931e-01;2.808e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.371e+01;1.054e+00;4.489e-01;4.258e-01;-4.316e-02;-4.095e-02;1.053e+00;1.000e+01;3.931e-01;2.807e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.372e+01;1.054e+00;4.489e-01;4.258e-01;-4.316e-02;-4.094e-02;1.053e+00;1.000e+01;3.931e-01;2.807e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.373e+01;1.054e+00;4.489e-01;4.258e-01;-4.316e-02;-4.094e-02;1.053e+00;1.000e+01;3.931e-01;2.807e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.374e+01;1.054e+00;4.489e-01;4.258e-01;-4.315e-02;-4.094e-02;1.053e+00;1.000e+01;3.931e-01;2.807e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.375e+01;1.054e+00;4.489e-01;4.258e-01;-4.315e-02;-4.093e-02;1.053e+00;1.000e+01;3.931e-01;2.806e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.376e+01;1.054e+00;4.489e-01;4.258e-01;-4.315e-02;-4.093e-02;1.053e+00;1.000e+01;3.931e-01;2.806e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.377e+01;1.054e+00;4.489e-01;4.258e-01;-4.314e-02;-4.093e-02;1.053e+00;1.000e+01;3.931e-01;2.806e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.378e+01;1.054e+00;4.489e-01;4.258e-01;-4.314e-02;-4.092e-02;1.053e+00;1.000e+01;3.931e-01;2.805e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.379e+01;1.054e+00;4.489e-01;4.258e-01;-4.314e-02;-4.092e-02;1.053e+00;1.000e+01;3.931e-01;2.805e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.380e+01;1.054e+00;4.489e-01;4.258e-01;-4.313e-02;-4.092e-02;1.053e+00;1.000e+01;3.931e-01;2.805e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.381e+01;1.054e+00;4.489e-01;4.258e-01;-4.313e-02;-4.091e-02;1.053e+00;1.000e+01;3.931e-01;2.805e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.382e+01;1.054e+00;4.489e-01;4.258e-01;-4.313e-02;-4.091e-02;1.053e+00;1.000e+01;3.931e-01;2.804e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.383e+01;1.054e+00;4.489e-01;4.258e-01;-4.312e-02;-4.091e-02;1.053e+00;1.000e+01;3.931e-01;2.804e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.384e+01;1.054e+00;4.489e-01;4.258e-01;-4.312e-02;-4.090e-02;1.053e+00;1.000e+01;3.931e-01;2.804e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.385e+01;1.054e+00;4.489e-01;4.258e-01;-4.312e-02;-4.090e-02;1.053e+00;1.000e+01;3.931e-01;2.803e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.386e+01;1.054e+00;4.489e-01;4.258e-01;-4.311e-02;-4.090e-02;1.053e+00;1.000e+01;3.931e-01;2.803e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.387e+01;1.054e+00;4.489e-01;4.258e-01;-4.311e-02;-4.090e-02;1.053e+00;1.000e+01;3.931e-01;2.803e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.388e+01;1.054e+00;4.489e-01;4.258e-01;-4.311e-02;-4.089e-02;1.053e+00;1.000e+01;3.931e-01;2.803e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.389e+01;1.054e+00;4.489e-01;4.258e-01;-4.310e-02;-4.089e-02;1.053e+00;1.000e+01;3.931e-01;2.802e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.390e+01;1.054e+00;4.489e-01;4.258e-01;-4.310e-02;-4.089e-02;1.053e+00;1.000e+01;3.931e-01;2.802e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.391e+01;1.054e+00;4.489e-01;4.258e-01;-4.310e-02;-4.088e-02;1.053e+00;1.000e+01;3.931e-01;2.802e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.392e+01;1.054e+00;4.489e-01;4.258e-01;-4.309e-02;-4.088e-02;1.053e+00;1.000e+01;3.931e-01;2.801e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.393e+01;1.054e+00;4.489e-01;4.258e-01;-4.309e-02;-4.088e-02;1.053e+00;1.000e+01;3.931e-01;2.801e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.394e+01;1.054e+00;4.489e-01;4.258e-01;-4.309e-02;-4.087e-02;1.053e+00;1.000e+01;3.931e-01;2.801e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.395e+01;1.054e+00;4.489e-01;4.258e-01;-4.308e-02;-4.087e-02;1.053e+00;1.000e+01;3.931e-01;2.800e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.396e+01;1.054e+00;4.489e-01;4.258e-01;-4.308e-02;-4.087e-02;1.053e+00;1.000e+01;3.931e-01;2.800e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.397e+01;1.054e+00;4.489e-01;4.258e-01;-4.308e-02;-4.086e-02;1.053e+00;1.000e+01;3.931e-01;2.800e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.398e+01;1.054e+00;4.489e-01;4.258e-01;-4.307e-02;-4.086e-02;1.053e+00;1.000e+01;3.931e-01;2.800e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.399e+01;1.054e+00;4.489e-01;4.258e-01;-4.307e-02;-4.086e-02;1.053e+00;1.000e+01;3.931e-01;2.799e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.400e+01;1.054e+00;4.489e-01;4.258e-01;-4.307e-02;-4.085e-02;1.053e+00;1.000e+01;3.931e-01;2.799e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.401e+01;1.054e+00;4.489e-01;4.258e-01;-4.306e-02;-4.085e-02;1.053e+00;1.000e+01;3.931e-01;2.799e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.402e+01;1.054e+00;4.489e-01;4.258e-01;-4.306e-02;-4.085e-02;1.053e+00;1.000e+01;3.931e-01;2.798e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.403e+01;1.054e+00;4.489e-01;4.258e-01;-4.306e-02;-4.084e-02;1.053e+00;1.000e+01;3.931e-01;2.798e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.404e+01;1.054e+00;4.489e-01;4.258e-01;-4.305e-02;-4.084e-02;1.053e+00;1.000e+01;3.931e-01;2.798e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.405e+01;1.054e+00;4.489e-01;4.258e-01;-4.305e-02;-4.084e-02;1.053e+00;1.000e+01;3.931e-01;2.798e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.406e+01;1.054e+00;4.489e-01;4.258e-01;-4.305e-02;-4.083e-02;1.053e+00;1.000e+01;3.931e-01;2.797e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.407e+01;1.054e+00;4.489e-01;4.258e-01;-4.304e-02;-4.083e-02;1.053e+00;1.000e+01;3.931e-01;2.797e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.408e+01;1.054e+00;4.489e-01;4.258e-01;-4.304e-02;-4.083e-02;1.053e+00;1.000e+01;3.931e-01;2.797e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.409e+01;1.054e+00;4.489e-01;4.258e-01;-4.304e-02;-4.082e-02;1.053e+00;1.000e+01;3.931e-01;2.797e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.410e+01;1.054e+00;4.489e-01;4.258e-01;-4.303e-02;-4.082e-02;1.053e+00;1.000e+01;3.931e-01;2.796e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.411e+01;1.054e+00;4.489e-01;4.258e-01;-4.303e-02;-4.082e-02;1.053e+00;1.000e+01;3.931e-01;2.796e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.412e+01;1.054e+00;4.489e-01;4.258e-01;-4.303e-02;-4.081e-02;1.053e+00;1.000e+01;3.931e-01;2.796e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.413e+01;1.054e+00;4.489e-01;4.258e-01;-4.302e-02;-4.081e-02;1.053e+00;1.000e+01;3.931e-01;2.795e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.414e+01;1.054e+00;4.489e-01;4.258e-01;-4.302e-02;-4.081e-02;1.053e+00;1.000e+01;3.931e-01;2.795e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.415e+01;1.054e+00;4.489e-01;4.258e-01;-4.301e-02;-4.080e-02;1.053e+00;1.000e+01;3.931e-01;2.795e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.416e+01;1.054e+00;4.489e-01;4.258e-01;-4.301e-02;-4.080e-02;1.053e+00;1.000e+01;3.931e-01;2.794e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.417e+01;1.054e+00;4.489e-01;4.258e-01;-4.301e-02;-4.080e-02;1.053e+00;1.000e+01;3.931e-01;2.794e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.418e+01;1.054e+00;4.489e-01;4.258e-01;-4.300e-02;-4.079e-02;1.053e+00;1.000e+01;3.931e-01;2.794e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.419e+01;1.054e+00;4.489e-01;4.258e-01;-4.300e-02;-4.079e-02;1.053e+00;1.000e+01;3.931e-01;2.794e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.420e+01;1.054e+00;4.489e-01;4.258e-01;-4.300e-02;-4.079e-02;1.053e+00;1.000e+01;3.931e-01;2.793e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.421e+01;1.054e+00;4.489e-01;4.258e-01;-4.299e-02;-4.078e-02;1.053e+00;1.000e+01;3.931e-01;2.793e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.422e+01;1.054e+00;4.489e-01;4.258e-01;-4.299e-02;-4.078e-02;1.053e+00;1.000e+01;3.931e-01;2.793e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.423e+01;1.054e+00;4.489e-01;4.258e-01;-4.299e-02;-4.078e-02;1.053e+00;1.000e+01;3.931e-01;2.792e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.424e+01;1.054e+00;4.489e-01;4.258e-01;-4.298e-02;-4.078e-02;1.053e+00;1.000e+01;3.931e-01;2.792e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.425e+01;1.054e+00;4.489e-01;4.258e-01;-4.298e-02;-4.077e-02;1.053e+00;1.000e+01;3.931e-01;2.792e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.426e+01;1.054e+00;4.489e-01;4.258e-01;-4.298e-02;-4.077e-02;1.053e+00;1.000e+01;3.931e-01;2.791e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.427e+01;1.054e+00;4.489e-01;4.258e-01;-4.297e-02;-4.077e-02;1.053e+00;1.000e+01;3.931e-01;2.791e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.428e+01;1.054e+00;4.489e-01;4.258e-01;-4.297e-02;-4.076e-02;1.053e+00;1.000e+01;3.931e-01;2.791e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.429e+01;1.054e+00;4.489e-01;4.258e-01;-4.297e-02;-4.076e-02;1.054e+00;1.000e+01;3.931e-01;2.791e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.430e+01;1.054e+00;4.489e-01;4.258e-01;-4.296e-02;-4.076e-02;1.054e+00;1.000e+01;3.931e-01;2.790e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.431e+01;1.054e+00;4.489e-01;4.258e-01;-4.296e-02;-4.075e-02;1.054e+00;1.000e+01;3.931e-01;2.790e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.432e+01;1.054e+00;4.489e-01;4.258e-01;-4.296e-02;-4.075e-02;1.054e+00;1.000e+01;3.931e-01;2.790e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.433e+01;1.054e+00;4.489e-01;4.258e-01;-4.295e-02;-4.075e-02;1.054e+00;1.000e+01;3.931e-01;2.789e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.434e+01;1.054e+00;4.489e-01;4.258e-01;-4.295e-02;-4.074e-02;1.054e+00;1.000e+01;3.931e-01;2.789e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.435e+01;1.054e+00;4.489e-01;4.258e-01;-4.295e-02;-4.074e-02;1.054e+00;1.000e+01;3.931e-01;2.789e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.436e+01;1.054e+00;4.489e-01;4.258e-01;-4.294e-02;-4.074e-02;1.054e+00;1.000e+01;3.931e-01;2.789e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.437e+01;1.054e+00;4.489e-01;4.258e-01;-4.294e-02;-4.073e-02;1.054e+00;1.000e+01;3.931e-01;2.788e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.438e+01;1.054e+00;4.489e-01;4.258e-01;-4.294e-02;-4.073e-02;1.054e+00;1.000e+01;3.931e-01;2.788e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.439e+01;1.054e+00;4.489e-01;4.258e-01;-4.293e-02;-4.073e-02;1.054e+00;1.000e+01;3.931e-01;2.788e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.440e+01;1.054e+00;4.489e-01;4.258e-01;-4.293e-02;-4.072e-02;1.054e+00;1.000e+01;3.931e-01;2.787e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.441e+01;1.054e+00;4.489e-01;4.258e-01;-4.293e-02;-4.072e-02;1.054e+00;1.000e+01;3.931e-01;2.787e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.442e+01;1.054e+00;4.489e-01;4.258e-01;-4.292e-02;-4.072e-02;1.054e+00;1.000e+01;3.931e-01;2.787e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.443e+01;1.054e+00;4.489e-01;4.258e-01;-4.292e-02;-4.071e-02;1.054e+00;1.000e+01;3.931e-01;2.787e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.444e+01;1.054e+00;4.489e-01;4.258e-01;-4.292e-02;-4.071e-02;1.054e+00;1.000e+01;3.931e-01;2.786e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.445e+01;1.054e+00;4.489e-01;4.258e-01;-4.291e-02;-4.071e-02;1.054e+00;1.000e+01;3.931e-01;2.786e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.446e+01;1.054e+00;4.489e-01;4.258e-01;-4.291e-02;-4.070e-02;1.054e+00;1.000e+01;3.931e-01;2.786e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.447e+01;1.054e+00;4.489e-01;4.258e-01;-4.291e-02;-4.070e-02;1.054e+00;1.000e+01;3.931e-01;2.785e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.448e+01;1.054e+00;4.489e-01;4.258e-01;-4.290e-02;-4.070e-02;1.054e+00;1.000e+01;3.931e-01;2.785e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.449e+01;1.054e+00;4.489e-01;4.258e-01;-4.290e-02;-4.069e-02;1.054e+00;1.000e+01;3.931e-01;2.785e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.450e+01;1.054e+00;4.489e-01;4.258e-01;-4.290e-02;-4.069e-02;1.054e+00;1.000e+01;3.931e-01;2.785e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.451e+01;1.054e+00;4.489e-01;4.258e-01;-4.289e-02;-4.069e-02;1.054e+00;1.000e+01;3.931e-01;2.784e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.452e+01;1.054e+00;4.489e-01;4.258e-01;-4.289e-02;-4.068e-02;1.054e+00;1.000e+01;3.931e-01;2.784e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.453e+01;1.054e+00;4.489e-01;4.258e-01;-4.289e-02;-4.068e-02;1.054e+00;1.000e+01;3.931e-01;2.784e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.454e+01;1.054e+00;4.489e-01;4.258e-01;-4.288e-02;-4.068e-02;1.054e+00;1.000e+01;3.931e-01;2.783e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.455e+01;1.054e+00;4.489e-01;4.258e-01;-4.288e-02;-4.067e-02;1.054e+00;1.000e+01;3.931e-01;2.783e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.456e+01;1.054e+00;4.489e-01;4.258e-01;-4.288e-02;-4.067e-02;1.054e+00;1.000e+01;3.931e-01;2.783e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.457e+01;1.054e+00;4.489e-01;4.258e-01;-4.287e-02;-4.067e-02;1.054e+00;1.000e+01;3.931e-01;2.782e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.458e+01;1.054e+00;4.489e-01;4.258e-01;-4.287e-02;-4.066e-02;1.054e+00;1.000e+01;3.931e-01;2.782e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.459e+01;1.054e+00;4.489e-01;4.258e-01;-4.287e-02;-4.066e-02;1.054e+00;1.000e+01;3.931e-01;2.782e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.460e+01;1.054e+00;4.489e-01;4.258e-01;-4.286e-02;-4.066e-02;1.054e+00;1.000e+01;3.931e-01;2.782e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.461e+01;1.054e+00;4.489e-01;4.258e-01;-4.286e-02;-4.065e-02;1.054e+00;1.000e+01;3.931e-01;2.781e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.462e+01;1.054e+00;4.489e-01;4.258e-01;-4.286e-02;-4.065e-02;1.054e+00;1.000e+01;3.931e-01;2.781e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.463e+01;1.054e+00;4.489e-01;4.258e-01;-4.285e-02;-4.065e-02;1.054e+00;1.000e+01;3.931e-01;2.781e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.464e+01;1.054e+00;4.489e-01;4.258e-01;-4.285e-02;-4.064e-02;1.054e+00;1.000e+01;3.931e-01;2.780e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.465e+01;1.054e+00;4.489e-01;4.258e-01;-4.284e-02;-4.064e-02;1.054e+00;1.000e+01;3.931e-01;2.780e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.466e+01;1.054e+00;4.489e-01;4.258e-01;-4.284e-02;-4.064e-02;1.054e+00;1.000e+01;3.931e-01;2.780e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.467e+01;1.054e+00;4.489e-01;4.258e-01;-4.284e-02;-4.063e-02;1.054e+00;1.000e+01;3.931e-01;2.780e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.468e+01;1.054e+00;4.489e-01;4.258e-01;-4.283e-02;-4.063e-02;1.054e+00;1.000e+01;3.931e-01;2.779e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.469e+01;1.054e+00;4.489e-01;4.258e-01;-4.283e-02;-4.063e-02;1.054e+00;1.000e+01;3.931e-01;2.779e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.470e+01;1.054e+00;4.489e-01;4.258e-01;-4.283e-02;-4.062e-02;1.054e+00;1.000e+01;3.931e-01;2.779e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.471e+01;1.054e+00;4.489e-01;4.258e-01;-4.282e-02;-4.062e-02;1.054e+00;1.000e+01;3.931e-01;2.778e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.472e+01;1.054e+00;4.489e-01;4.258e-01;-4.282e-02;-4.062e-02;1.054e+00;1.000e+01;3.931e-01;2.778e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.473e+01;1.054e+00;4.489e-01;4.258e-01;-4.282e-02;-4.061e-02;1.054e+00;1.000e+01;3.931e-01;2.778e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.474e+01;1.054e+00;4.489e-01;4.258e-01;-4.281e-02;-4.061e-02;1.054e+00;1.000e+01;3.931e-01;2.778e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.475e+01;1.054e+00;4.489e-01;4.258e-01;-4.281e-02;-4.061e-02;1.054e+00;1.000e+01;3.931e-01;2.777e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.476e+01;1.054e+00;4.489e-01;4.258e-01;-4.281e-02;-4.061e-02;1.054e+00;1.000e+01;3.931e-01;2.777e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.477e+01;1.054e+00;4.489e-01;4.258e-01;-4.280e-02;-4.060e-02;1.054e+00;1.000e+01;3.931e-01;2.777e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.478e+01;1.054e+00;4.489e-01;4.258e-01;-4.280e-02;-4.060e-02;1.054e+00;1.000e+01;3.931e-01;2.776e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.479e+01;1.054e+00;4.489e-01;4.258e-01;-4.280e-02;-4.060e-02;1.054e+00;1.000e+01;3.931e-01;2.776e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.480e+01;1.054e+00;4.489e-01;4.258e-01;-4.279e-02;-4.059e-02;1.054e+00;1.000e+01;3.931e-01;2.776e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.481e+01;1.054e+00;4.489e-01;4.258e-01;-4.279e-02;-4.059e-02;1.054e+00;1.000e+01;3.931e-01;2.775e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.482e+01;1.054e+00;4.489e-01;4.258e-01;-4.279e-02;-4.059e-02;1.054e+00;1.000e+01;3.931e-01;2.775e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.483e+01;1.054e+00;4.489e-01;4.258e-01;-4.278e-02;-4.058e-02;1.054e+00;1.000e+01;3.931e-01;2.775e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.484e+01;1.054e+00;4.489e-01;4.258e-01;-4.278e-02;-4.058e-02;1.054e+00;1.000e+01;3.931e-01;2.775e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.485e+01;1.054e+00;4.489e-01;4.258e-01;-4.278e-02;-4.058e-02;1.054e+00;1.000e+01;3.931e-01;2.774e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.486e+01;1.054e+00;4.489e-01;4.258e-01;-4.278e-02;-4.057e-02;1.054e+00;1.000e+01;3.931e-01;2.774e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.487e+01;1.054e+00;4.489e-01;4.258e-01;-4.277e-02;-4.057e-02;1.054e+00;1.000e+01;3.931e-01;2.774e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.488e+01;1.054e+00;4.489e-01;4.258e-01;-4.277e-02;-4.057e-02;1.054e+00;1.000e+01;3.931e-01;2.773e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.489e+01;1.054e+00;4.489e-01;4.258e-01;-4.277e-02;-4.056e-02;1.054e+00;1.000e+01;3.931e-01;2.773e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.490e+01;1.054e+00;4.489e-01;4.258e-01;-4.276e-02;-4.056e-02;1.054e+00;1.000e+01;3.931e-01;2.773e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.491e+01;1.054e+00;4.489e-01;4.258e-01;-4.276e-02;-4.056e-02;1.054e+00;1.000e+01;3.931e-01;2.773e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.492e+01;1.054e+00;4.489e-01;4.258e-01;-4.276e-02;-4.055e-02;1.054e+00;1.000e+01;3.931e-01;2.772e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.493e+01;1.054e+00;4.489e-01;4.258e-01;-4.275e-02;-4.055e-02;1.054e+00;1.000e+01;3.931e-01;2.772e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.494e+01;1.054e+00;4.489e-01;4.258e-01;-4.275e-02;-4.055e-02;1.054e+00;1.000e+01;3.931e-01;2.772e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.495e+01;1.054e+00;4.489e-01;4.258e-01;-4.275e-02;-4.054e-02;1.054e+00;1.000e+01;3.931e-01;2.772e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.496e+01;1.054e+00;4.489e-01;4.258e-01;-4.274e-02;-4.054e-02;1.054e+00;1.000e+01;3.931e-01;2.771e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.497e+01;1.054e+00;4.489e-01;4.258e-01;-4.274e-02;-4.054e-02;1.054e+00;1.000e+01;3.931e-01;2.771e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.498e+01;1.054e+00;4.489e-01;4.258e-01;-4.273e-02;-4.054e-02;1.054e+00;1.000e+01;3.931e-01;2.771e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.499e+01;1.054e+00;4.489e-01;4.258e-01;-4.273e-02;-4.053e-02;1.054e+00;1.000e+01;3.931e-01;2.770e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.500e+01;1.054e+00;4.489e-01;4.258e-01;-4.273e-02;-4.053e-02;1.054e+00;1.000e+01;3.931e-01;2.770e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.501e+01;1.054e+00;4.489e-01;4.258e-01;-4.272e-02;-4.053e-02;1.054e+00;1.000e+01;3.931e-01;2.770e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.502e+01;1.054e+00;4.489e-01;4.258e-01;-4.272e-02;-4.052e-02;1.054e+00;1.000e+01;3.931e-01;2.770e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.503e+01;1.054e+00;4.489e-01;4.258e-01;-4.272e-02;-4.052e-02;1.054e+00;1.000e+01;3.931e-01;2.769e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.504e+01;1.054e+00;4.489e-01;4.258e-01;-4.271e-02;-4.052e-02;1.054e+00;1.000e+01;3.931e-01;2.769e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.505e+01;1.054e+00;4.489e-01;4.258e-01;-4.271e-02;-4.051e-02;1.054e+00;1.000e+01;3.931e-01;2.769e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.506e+01;1.054e+00;4.489e-01;4.258e-01;-4.271e-02;-4.051e-02;1.054e+00;1.000e+01;3.931e-01;2.768e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.507e+01;1.054e+00;4.489e-01;4.258e-01;-4.271e-02;-4.051e-02;1.054e+00;1.000e+01;3.931e-01;2.768e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.508e+01;1.054e+00;4.489e-01;4.258e-01;-4.270e-02;-4.050e-02;1.054e+00;1.000e+01;3.931e-01;2.768e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.509e+01;1.054e+00;4.489e-01;4.258e-01;-4.270e-02;-4.050e-02;1.054e+00;1.000e+01;3.931e-01;2.768e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.510e+01;1.054e+00;4.489e-01;4.258e-01;-4.270e-02;-4.050e-02;1.054e+00;1.000e+01;3.931e-01;2.767e-02;1.045e+00;1.000e+00;3.941e-01;1.000e+00
3.511e+01;1.054e+00;4.489e-01;4.258e-01;-4.269e-02;-4.049e-02;1.054e+00;1.000e+01;3.931e-01;2.767e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.512e+01;1.054e+00;4.489e-01;4.258e-01;-4.269e-02;-4.049e-02;1.054e+00;1.000e+01;3.931e-01;2.767e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.513e+01;1.054e+00;4.489e-01;4.258e-01;-4.269e-02;-4.049e-02;1.054e+00;1.000e+01;3.931e-01;2.766e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.514e+01;1.054e+00;4.489e-01;4.258e-01;-4.268e-02;-4.048e-02;1.054e+00;1.000e+01;3.931e-01;2.766e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.515e+01;1.054e+00;4.489e-01;4.258e-01;-4.268e-02;-4.048e-02;1.054e+00;1.000e+01;3.931e-01;2.766e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.516e+01;1.054e+00;4.489e-01;4.258e-01;-4.268e-02;-4.048e-02;1.054e+00;1.000e+01;3.931e-01;2.765e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.517e+01;1.054e+00;4.489e-01;4.258e-01;-4.267e-02;-4.047e-02;1.054e+00;1.000e+01;3.931e-01;2.765e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.518e+01;1.054e+00;4.489e-01;4.258e-01;-4.267e-02;-4.047e-02;1.054e+00;1.000e+01;3.931e-01;2.765e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.519e+01;1.054e+00;4.489e-01;4.258e-01;-4.267e-02;-4.047e-02;1.054e+00;1.000e+01;3.931e-01;2.765e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
