time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
3.520e+01;1.054e+00;4.489e-01;4.258e-01;-4.266e-02;-4.047e-02;1.054e+00;1.000e+01;3.931e-01;2.764e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.521e+01;1.054e+00;4.489e-01;4.258e-01;-4.266e-02;-4.046e-02;1.054e+00;1.000e+01;3.931e-01;2.764e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.522e+01;1.054e+00;4.489e-01;4.258e-01;-4.266e-02;-4.046e-02;1.054e+00;1.000e+01;3.931e-01;2.764e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.523e+01;1.054e+00;4.489e-01;4.258e-01;-4.265e-02;-4.046e-02;1.054e+00;1.000e+01;3.931e-01;2.763e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.524e+01;1.054e+00;4.489e-01;4.258e-01;-4.265e-02;-4.045e-02;1.054e+00;1.000e+01;3.931e-01;2.763e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.525e+01;1.054e+00;4.489e-01;4.258e-01;-4.265e-02;-4.045e-02;1.054e+00;1.000e+01;3.931e-01;2.763e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.526e+01;1.054e+00;4.489e-01;4.258e-01;-4.264e-02;-4.045e-02;1.054e+00;1.000e+01;3.931e-01;2.763e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.527e+01;1.054e+00;4.489e-01;4.258e-01;-4.264e-02;-4.044e-02;1.054e+00;1.000e+01;3.931e-01;2.762e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.528e+01;1.054e+00;4.489e-01;4.258e-01;-4.264e-02;-4.044e-02;1.054e+00;1.000e+01;3.931e-01;2.762e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.529e+01;1.054e+00;4.489e-01;4.258e-01;-4.263e-02;-4.044e-02;1.054e+00;1.000e+01;3.931e-01;2.762e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.530e+01;1.054e+00;4.489e-01;4.258e-01;-4.263e-02;-4.043e-02;1.054e+00;1.000e+01;3.931e-01;2.762e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.531e+01;1.054e+00;4.489e-01;4.258e-01;-4.263e-02;-4.043e-02;1.054e+00;1.000e+01;3.931e-01;2.761e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.532e+01;1.054e+00;4.489e-01;4.258e-01;-4.262e-02;-4.043e-02;1.054e+00;1.000e+01;3.931e-01;2.761e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.533e+01;1.054e+00;4.489e-01;4.258e-01;-4.262e-02;-4.042e-02;1.054e+00;1.000e+01;3.931e-01;2.761e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.534e+01;1.054e+00;4.489e-01;4.258e-01;-4.262e-02;-4.042e-02;1.054e+00;1.000e+01;3.931e-01;2.761e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.535e+01;1.054e+00;4.489e-01;4.258e-01;-4.261e-02;-4.042e-02;1.054e+00;1.000e+01;3.931e-01;2.760e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.536e+01;1.054e+00;4.489e-01;4.258e-01;-4.261e-02;-4.042e-02;1.054e+00;1.000e+01;3.931e-01;2.760e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.537e+01;1.054e+00;4.489e-01;4.258e-01;-4.261e-02;-4.041e-02;1.054e+00;1.000e+01;3.931e-01;2.760e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.538e+01;1.054e+00;4.489e-01;4.258e-01;-4.260e-02;-4.041e-02;1.054e+00;1.000e+01;3.931e-01;2.759e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.539e+01;1.054e+00;4.489e-01;4.258e-01;-4.260e-02;-4.041e-02;1.054e+00;1.000e+01;3.931e-01;2.759e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.540e+01;1.054e+00;4.489e-01;4.258e-01;-4.260e-02;-4.040e-02;1.054e+00;1.000e+01;3.931e-01;2.759e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.541e+01;1.054e+00;4.489e-01;4.258e-01;-4.259e-02;-4.040e-02;1.054e+00;1.000e+01;3.931e-01;2.758e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.542e+01;1.054e+00;4.489e-01;4.258e-01;-4.259e-02;-4.040e-02;1.054e+00;1.000e+01;3.931e-01;2.758e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.543e+01;1.054e+00;4.489e-01;4.258e-01;-4.259e-02;-4.039e-02;1.054e+00;1.000e+01;3.931e-01;2.758e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.544e+01;1.054e+00;4.489e-01;4.258e-01;-4.259e-02;-4.039e-02;1.054e+00;1.000e+01;3.931e-01;2.758e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.545e+01;1.054e+00;4.489e-01;4.258e-01;-4.258e-02;-4.039e-02;1.054e+00;1.000e+01;3.931e-01;2.757e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.546e+01;1.054e+00;4.489e-01;4.258e-01;-4.258e-02;-4.038e-02;1.054e+00;1.000e+01;3.931e-01;2.757e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.547e+01;1.054e+00;4.489e-01;4.258e-01;-4.258e-02;-4.038e-02;1.054e+00;1.000e+01;3.931e-01;2.757e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.548e+01;1.054e+00;4.489e-01;4.258e-01;-4.257e-02;-4.038e-02;1.054e+00;1.000e+01;3.931e-01;2.757e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.549e+01;1.054e+00;4.489e-01;4.258e-01;-4.257e-02;-4.038e-02;1.054e+00;1.000e+01;3.931e-01;2.756e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.550e+01;1.054e+00;4.489e-01;4.258e-01;-4.257e-02;-4.037e-02;1.054e+00;1.000e+01;3.931e-01;2.756e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.551e+01;1.054e+00;4.489e-01;4.258e-01;-4.256e-02;-4.037e-02;1.054e+00;1.000e+01;3.931e-01;2.756e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.552e+01;1.054e+00;4.489e-01;4.258e-01;-4.256e-02;-4.037e-02;1.054e+00;1.000e+01;3.931e-01;2.755e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.553e+01;1.054e+00;4.489e-01;4.258e-01;-4.256e-02;-4.036e-02;1.054e+00;1.000e+01;3.931e-01;2.755e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.554e+01;1.054e+00;4.489e-01;4.258e-01;-4.255e-02;-4.036e-02;1.054e+00;1.000e+01;3.931e-01;2.755e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.555e+01;1.054e+00;4.489e-01;4.258e-01;-4.255e-02;-4.036e-02;1.054e+00;1.000e+01;3.931e-01;2.755e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.556e+01;1.054e+00;4.489e-01;4.258e-01;-4.255e-02;-4.035e-02;1.054e+00;1.000e+01;3.931e-01;2.754e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.557e+01;1.054e+00;4.489e-01;4.258e-01;-4.254e-02;-4.035e-02;1.054e+00;1.000e+01;3.931e-01;2.754e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.558e+01;1.054e+00;4.489e-01;4.258e-01;-4.254e-02;-4.035e-02;1.054e+00;1.000e+01;3.931e-01;2.754e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.559e+01;1.054e+00;4.489e-01;4.258e-01;-4.254e-02;-4.034e-02;1.054e+00;1.000e+01;3.931e-01;2.754e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.560e+01;1.054e+00;4.489e-01;4.258e-01;-4.253e-02;-4.034e-02;1.054e+00;1.000e+01;3.931e-01;2.753e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.561e+01;1.054e+00;4.489e-01;4.258e-01;-4.253e-02;-4.034e-02;1.054e+00;1.000e+01;3.931e-01;2.753e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.562e+01;1.054e+00;4.489e-01;4.258e-01;-4.253e-02;-4.034e-02;1.054e+00;1.000e+01;3.931e-01;2.753e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.563e+01;1.054e+00;4.489e-01;4.258e-01;-4.252e-02;-4.033e-02;1.054e+00;1.000e+01;3.931e-01;2.753e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.564e+01;1.054e+00;4.489e-01;4.258e-01;-4.252e-02;-4.033e-02;1.054e+00;1.000e+01;3.931e-01;2.752e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.565e+01;1.054e+00;4.489e-01;4.258e-01;-4.252e-02;-4.033e-02;1.054e+00;1.000e+01;3.931e-01;2.752e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.566e+01;1.054e+00;4.489e-01;4.258e-01;-4.252e-02;-4.032e-02;1.054e+00;1.000e+01;3.931e-01;2.752e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.567e+01;1.054e+00;4.489e-01;4.258e-01;-4.251e-02;-4.032e-02;1.054e+00;1.000e+01;3.931e-01;2.752e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.568e+01;1.054e+00;4.489e-01;4.258e-01;-4.251e-02;-4.032e-02;1.054e+00;1.000e+01;3.931e-01;2.751e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.569e+01;1.054e+00;4.489e-01;4.258e-01;-4.251e-02;-4.032e-02;1.054e+00;1.000e+01;3.931e-01;2.751e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.570e+01;1.054e+00;4.489e-01;4.258e-01;-4.250e-02;-4.031e-02;1.054e+00;1.000e+01;3.931e-01;2.751e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.571e+01;1.054e+00;4.489e-01;4.258e-01;-4.250e-02;-4.031e-02;1.054e+00;1.000e+01;3.931e-01;2.750e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.572e+01;1.054e+00;4.489e-01;4.258e-01;-4.250e-02;-4.031e-02;1.054e+00;1.000e+01;3.931e-01;2.750e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.573e+01;1.054e+00;4.489e-01;4.258e-01;-4.249e-02;-4.030e-02;1.054e+00;1.000e+01;3.931e-01;2.750e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.574e+01;1.054e+00;4.489e-01;4.258e-01;-4.249e-02;-4.030e-02;1.054e+00;1.000e+01;3.931e-01;2.750e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.575e+01;1.054e+00;4.489e-01;4.258e-01;-4.249e-02;-4.030e-02;1.054e+00;1.000e+01;3.931e-01;2.749e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.576e+01;1.054e+00;4.489e-01;4.258e-01;-4.248e-02;-4.029e-02;1.054e+00;1.000e+01;3.931e-01;2.749e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.577e+01;1.054e+00;4.489e-01;4.258e-01;-4.248e-02;-4.029e-02;1.054e+00;1.000e+01;3.931e-01;2.749e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.578e+01;1.054e+00;4.489e-01;4.258e-01;-4.248e-02;-4.029e-02;1.054e+00;1.000e+01;3.931e-01;2.749e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.579e+01;1.054e+00;4.489e-01;4.258e-01;-4.247e-02;-4.029e-02;1.054e+00;1.000e+01;3.931e-01;2.748e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.580e+01;1.054e+00;4.489e-01;4.258e-01;-4.247e-02;-4.028e-02;1.054e+00;1.000e+01;3.930e-01;2.748e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.581e+01;1.054e+00;4.489e-01;4.258e-01;-4.247e-02;-4.028e-02;1.054e+00;1.000e+01;3.930e-01;2.748e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.582e+01;1.054e+00;4.489e-01;4.257e-01;-4.247e-02;-4.028e-02;1.054e+00;1.000e+01;3.930e-01;2.747e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.583e+01;1.054e+00;4.489e-01;4.257e-01;-4.246e-02;-4.027e-02;1.054e+00;1.000e+01;3.930e-01;2.747e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.584e+01;1.054e+00;4.489e-01;4.257e-01;-4.246e-02;-4.027e-02;1.054e+00;1.000e+01;3.930e-01;2.747e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.585e+01;1.054e+00;4.489e-01;4.257e-01;-4.246e-02;-4.027e-02;1.054e+00;1.000e+01;3.930e-01;2.747e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.586e+01;1.054e+00;4.489e-01;4.257e-01;-4.245e-02;-4.026e-02;1.054e+00;1.000e+01;3.930e-01;2.746e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.587e+01;1.054e+00;4.489e-01;4.257e-01;-4.245e-02;-4.026e-02;1.054e+00;1.000e+01;3.930e-01;2.746e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.588e+01;1.054e+00;4.489e-01;4.257e-01;-4.245e-02;-4.026e-02;1.054e+00;1.000e+01;3.930e-01;2.746e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.589e+01;1.054e+00;4.489e-01;4.257e-01;-4.244e-02;-4.026e-02;1.054e+00;1.000e+01;3.930e-01;2.746e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.590e+01;1.054e+00;4.489e-01;4.257e-01;-4.244e-02;-4.025e-02;1.054e+00;1.000e+01;3.930e-01;2.745e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.591e+01;1.054e+00;4.489e-01;4.257e-01;-4.244e-02;-4.025e-02;1.054e+00;1.000e+01;3.930e-01;2.745e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.592e+01;1.054e+00;4.489e-01;4.257e-01;-4.244e-02;-4.025e-02;1.054e+00;1.000e+01;3.930e-01;2.745e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.593e+01;1.054e+00;4.489e-01;4.257e-01;-4.243e-02;-4.025e-02;1.054e+00;1.000e+01;3.930e-01;2.745e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.594e+01;1.054e+00;4.489e-01;4.257e-01;-4.243e-02;-4.024e-02;1.054e+00;1.000e+01;3.930e-01;2.744e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.595e+01;1.054e+00;4.489e-01;4.257e-01;-4.243e-02;-4.024e-02;1.054e+00;1.000e+01;3.930e-01;2.744e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.596e+01;1.054e+00;4.489e-01;4.257e-01;-4.242e-02;-4.024e-02;1.054e+00;1.000e+01;3.930e-01;2.744e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.597e+01;1.054e+00;4.489e-01;4.257e-01;-4.242e-02;-4.023e-02;1.054e+00;1.000e+01;3.930e-01;2.744e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.598e+01;1.054e+00;4.489e-01;4.257e-01;-4.242e-02;-4.023e-02;1.054e+00;1.000e+01;3.930e-01;2.743e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.599e+01;1.054e+00;4.489e-01;4.257e-01;-4.242e-02;-4.023e-02;1.054e+00;1.000e+01;3.930e-01;2.743e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.600e+01;1.054e+00;4.489e-01;4.257e-01;-4.241e-02;-4.022e-02;1.054e+00;1.000e+01;3.930e-01;2.743e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.601e+01;1.054e+00;4.489e-01;4.257e-01;-4.241e-02;-4.022e-02;1.054e+00;1.000e+01;3.930e-01;2.743e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.602e+01;1.054e+00;4.489e-01;4.257e-01;-4.241e-02;-4.022e-02;1.054e+00;1.000e+01;3.930e-01;2.742e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.603e+01;1.054e+00;4.489e-01;4.257e-01;-4.240e-02;-4.022e-02;1.054e+00;1.000e+01;3.930e-01;2.742e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.604e+01;1.054e+00;4.489e-01;4.257e-01;-4.240e-02;-4.021e-02;1.054e+00;1.000e+01;3.930e-01;2.742e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.605e+01;1.054e+00;4.489e-01;4.257e-01;-4.240e-02;-4.021e-02;1.054e+00;1.000e+01;3.930e-01;2.742e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.606e+01;1.054e+00;4.489e-01;4.257e-01;-4.239e-02;-4.021e-02;1.054e+00;1.000e+01;3.930e-01;2.741e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.607e+01;1.054e+00;4.489e-01;4.257e-01;-4.239e-02;-4.020e-02;1.054e+00;1.000e+01;3.930e-01;2.741e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.608e+01;1.054e+00;4.489e-01;4.257e-01;-4.239e-02;-4.020e-02;1.054e+00;1.000e+01;3.930e-01;2.741e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.609e+01;1.054e+00;4.489e-01;4.257e-01;-4.239e-02;-4.020e-02;1.054e+00;1.000e+01;3.930e-01;2.741e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.610e+01;1.054e+00;4.489e-01;4.257e-01;-4.238e-02;-4.020e-02;1.054e+00;1.000e+01;3.930e-01;2.740e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.611e+01;1.054e+00;4.489e-01;4.257e-01;-4.238e-02;-4.019e-02;1.054e+00;1.000e+01;3.930e-01;2.740e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.612e+01;1.054e+00;4.489e-01;4.257e-01;-4.238e-02;-4.019e-02;1.054e+00;1.000e+01;3.930e-01;2.740e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.613e+01;1.054e+00;4.489e-01;4.257e-01;-4.237e-02;-4.019e-02;1.054e+00;1.000e+01;3.930e-01;2.740e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.614e+01;1.054e+00;4.489e-01;4.257e-01;-4.237e-02;-4.019e-02;1.054e+00;1.000e+01;3.930e-01;2.739e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.615e+01;1.054e+00;4.489e-01;4.257e-01;-4.237e-02;-4.018e-02;1.054e+00;1.000e+01;3.930e-01;2.739e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.616e+01;1.054e+00;4.489e-01;4.257e-01;-4.236e-02;-4.018e-02;1.054e+00;1.000e+01;3.930e-01;2.739e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.617e+01;1.054e+00;4.489e-01;4.257e-01;-4.236e-02;-4.018e-02;1.054e+00;1.000e+01;3.930e-01;2.739e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.618e+01;1.054e+00;4.489e-01;4.257e-01;-4.236e-02;-4.017e-02;1.054e+00;1.000e+01;3.930e-01;2.738e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.619e+01;1.054e+00;4.489e-01;4.257e-01;-4.236e-02;-4.017e-02;1.054e+00;1.000e+01;3.930e-01;2.738e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.620e+01;1.054e+00;4.489e-01;4.257e-01;-4.235e-02;-4.017e-02;1.054e+00;1.000e+01;3.930e-01;2.738e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.621e+01;1.054e+00;4.489e-01;4.257e-01;-4.235e-02;-4.017e-02;1.054e+00;1.000e+01;3.930e-01;2.738e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.622e+01;1.054e+00;4.489e-01;4.257e-01;-4.235e-02;-4.016e-02;1.054e+00;1.000e+01;3.930e-01;2.737e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.623e+01;1.054e+00;4.489e-01;4.257e-01;-4.234e-02;-4.016e-02;1.054e+00;1.000e+01;3.930e-01;2.737e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.624e+01;1.054e+00;4.489e-01;4.257e-01;-4.234e-02;-4.016e-02;1.054e+00;1.000e+01;3.930e-01;2.737e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.625e+01;1.054e+00;4.489e-01;4.257e-01;-4.234e-02;-4.015e-02;1.054e+00;1.000e+01;3.930e-01;2.737e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.626e+01;1.054e+00;4.489e-01;4.257e-01;-4.234e-02;-4.015e-02;1.054e+00;1.000e+01;3.930e-01;2.736e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.627e+01;1.054e+00;4.489e-01;4.257e-01;-4.233e-02;-4.015e-02;1.054e+00;1.000e+01;3.930e-01;2.736e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.628e+01;1.054e+00;4.489e-01;4.257e-01;-4.233e-02;-4.015e-02;1.054e+00;1.000e+01;3.930e-01;2.736e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.629e+01;1.054e+00;4.489e-01;4.257e-01;-4.233e-02;-4.014e-02;1.054e+00;1.000e+01;3.930e-01;2.736e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.630e+01;1.054e+00;4.489e-01;4.257e-01;-4.232e-02;-4.014e-02;1.054e+00;1.000e+01;3.930e-01;2.735e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.631e+01;1.054e+00;4.489e-01;4.257e-01;-4.232e-02;-4.014e-02;1.054e+00;1.000e+01;3.930e-01;2.735e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.632e+01;1.054e+00;4.489e-01;4.257e-01;-4.232e-02;-4.014e-02;1.054e+00;1.000e+01;3.930e-01;2.735e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.633e+01;1.054e+00;4.489e-01;4.257e-01;-4.232e-02;-4.013e-02;1.054e+00;1.000e+01;3.930e-01;2.735e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.634e+01;1.054e+00;4.489e-01;4.257e-01;-4.231e-02;-4.013e-02;1.054e+00;1.000e+01;3.930e-01;2.734e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.635e+01;1.054e+00;4.489e-01;4.257e-01;-4.231e-02;-4.013e-02;1.054e+00;1.000e+01;3.930e-01;2.734e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.636e+01;1.054e+00;4.489e-01;4.257e-01;-4.231e-02;-4.012e-02;1.054e+00;1.000e+01;3.930e-01;2.734e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.637e+01;1.054e+00;4.489e-01;4.257e-01;-4.230e-02;-4.012e-02;1.054e+00;1.000e+01;3.930e-01;2.734e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.638e+01;1.054e+00;4.489e-01;4.257e-01;-4.230e-02;-4.012e-02;1.054e+00;1.000e+01;3.930e-01;2.734e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.639e+01;1.054e+00;4.489e-01;4.257e-01;-4.230e-02;-4.012e-02;1.054e+00;1.000e+01;3.930e-01;2.733e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.640e+01;1.054e+00;4.489e-01;4.257e-01;-4.230e-02;-4.011e-02;1.054e+00;1.000e+01;3.930e-01;2.733e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.641e+01;1.054e+00;4.489e-01;4.257e-01;-4.229e-02;-4.011e-02;1.054e+00;1.000e+01;3.930e-01;2.733e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.642e+01;1.054e+00;4.489e-01;4.257e-01;-4.229e-02;-4.011e-02;1.054e+00;1.000e+01;3.930e-01;2.732e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.643e+01;1.054e+00;4.489e-01;4.257e-01;-4.229e-02;-4.011e-02;1.054e+00;1.000e+01;3.930e-01;2.732e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.644e+01;1.054e+00;4.489e-01;4.257e-01;-4.229e-02;-4.010e-02;1.054e+00;1.000e+01;3.930e-01;2.732e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.645e+01;1.054e+00;4.489e-01;4.257e-01;-4.228e-02;-4.010e-02;1.054e+00;1.000e+01;3.930e-01;2.732e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.646e+01;1.054e+00;4.489e-01;4.257e-01;-4.228e-02;-4.010e-02;1.054e+00;1.000e+01;3.930e-01;2.731e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.647e+01;1.054e+00;4.489e-01;4.257e-01;-4.228e-02;-4.010e-02;1.054e+00;1.000e+01;3.930e-01;2.731e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.648e+01;1.054e+00;4.489e-01;4.257e-01;-4.227e-02;-4.009e-02;1.054e+00;1.000e+01;3.930e-01;2.731e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.649e+01;1.054e+00;4.489e-01;4.257e-01;-4.227e-02;-4.009e-02;1.054e+00;1.000e+01;3.930e-01;2.731e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.650e+01;1.054e+00;4.489e-01;4.257e-01;-4.227e-02;-4.009e-02;1.054e+00;1.000e+01;3.930e-01;2.731e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.651e+01;1.054e+00;4.489e-01;4.257e-01;-4.227e-02;-4.008e-02;1.054e+00;1.000e+01;3.930e-01;2.730e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.652e+01;1.054e+00;4.489e-01;4.257e-01;-4.226e-02;-4.008e-02;1.054e+00;1.000e+01;3.930e-01;2.730e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.653e+01;1.054e+00;4.489e-01;4.257e-01;-4.226e-02;-4.008e-02;1.054e+00;1.000e+01;3.930e-01;2.730e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.654e+01;1.054e+00;4.489e-01;4.257e-01;-4.226e-02;-4.008e-02;1.054e+00;1.000e+01;3.930e-01;2.730e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.655e+01;1.054e+00;4.489e-01;4.257e-01;-4.225e-02;-4.007e-02;1.054e+00;1.000e+01;3.930e-01;2.729e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.656e+01;1.054e+00;4.489e-01;4.257e-01;-4.225e-02;-4.007e-02;1.054e+00;1.000e+01;3.930e-01;2.729e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.657e+01;1.054e+00;4.489e-01;4.257e-01;-4.225e-02;-4.007e-02;1.054e+00;1.000e+01;3.930e-01;2.729e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.658e+01;1.054e+00;4.489e-01;4.257e-01;-4.225e-02;-4.007e-02;1.054e+00;1.000e+01;3.930e-01;2.729e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.659e+01;1.054e+00;4.489e-01;4.257e-01;-4.224e-02;-4.006e-02;1.054e+00;1.000e+01;3.930e-01;2.729e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.660e+01;1.054e+00;4.489e-01;4.257e-01;-4.224e-02;-4.006e-02;1.054e+00;1.000e+01;3.930e-01;2.728e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.661e+01;1.054e+00;4.489e-01;4.257e-01;-4.224e-02;-4.006e-02;1.054e+00;1.000e+01;3.930e-01;2.728e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.662e+01;1.054e+00;4.489e-01;4.257e-01;-4.224e-02;-4.006e-02;1.054e+00;1.000e+01;3.930e-01;2.728e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.663e+01;1.054e+00;4.489e-01;4.257e-01;-4.223e-02;-4.005e-02;1.054e+00;1.000e+01;3.930e-01;2.728e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.664e+01;1.054e+00;4.489e-01;4.257e-01;-4.223e-02;-4.005e-02;1.054e+00;1.000e+01;3.930e-01;2.727e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.665e+01;1.054e+00;4.489e-01;4.257e-01;-4.223e-02;-4.005e-02;1.054e+00;1.000e+01;3.930e-01;2.727e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.666e+01;1.054e+00;4.489e-01;4.257e-01;-4.223e-02;-4.005e-02;1.054e+00;1.000e+01;3.930e-01;2.727e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.667e+01;1.054e+00;4.489e-01;4.257e-01;-4.222e-02;-4.004e-02;1.054e+00;1.000e+01;3.930e-01;2.727e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.668e+01;1.054e+00;4.489e-01;4.257e-01;-4.222e-02;-4.004e-02;1.054e+00;1.000e+01;3.930e-01;2.727e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.669e+01;1.054e+00;4.489e-01;4.257e-01;-4.222e-02;-4.004e-02;1.054e+00;1.000e+01;3.930e-01;2.726e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.670e+01;1.054e+00;4.489e-01;4.257e-01;-4.222e-02;-4.004e-02;1.054e+00;1.000e+01;3.930e-01;2.726e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.671e+01;1.054e+00;4.489e-01;4.257e-01;-4.221e-02;-4.003e-02;1.054e+00;1.000e+01;3.930e-01;2.726e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.672e+01;1.054e+00;4.489e-01;4.257e-01;-4.221e-02;-4.003e-02;1.054e+00;1.000e+01;3.930e-01;2.726e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.673e+01;1.054e+00;4.489e-01;4.257e-01;-4.221e-02;-4.003e-02;1.054e+00;1.000e+01;3.930e-01;2.725e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.674e+01;1.054e+00;4.489e-01;4.257e-01;-4.220e-02;-4.003e-02;1.054e+00;1.000e+01;3.930e-01;2.725e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.675e+01;1.054e+00;4.489e-01;4.257e-01;-4.220e-02;-4.002e-02;1.054e+00;1.000e+01;3.930e-01;2.725e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.676e+01;1.054e+00;4.489e-01;4.257e-01;-4.220e-02;-4.002e-02;1.054e+00;1.000e+01;3.930e-01;2.725e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.677e+01;1.054e+00;4.489e-01;4.257e-01;-4.220e-02;-4.002e-02;1.054e+00;1.000e+01;3.930e-01;2.724e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.678e+01;1.054e+00;4.489e-01;4.257e-01;-4.219e-02;-4.002e-02;1.054e+00;1.000e+01;3.930e-01;2.724e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.679e+01;1.054e+00;4.489e-01;4.257e-01;-4.219e-02;-4.001e-02;1.054e+00;1.000e+01;3.930e-01;2.724e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.680e+01;1.054e+00;4.489e-01;4.257e-01;-4.219e-02;-4.001e-02;1.054e+00;1.000e+01;3.930e-01;2.724e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.681e+01;1.054e+00;4.489e-01;4.257e-01;-4.219e-02;-4.001e-02;1.054e+00;1.000e+01;3.930e-01;2.723e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.682e+01;1.054e+00;4.489e-01;4.257e-01;-4.218e-02;-4.001e-02;1.054e+00;1.000e+01;3.930e-01;2.723e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.683e+01;1.054e+00;4.489e-01;4.257e-01;-4.218e-02;-4.000e-02;1.054e+00;1.000e+01;3.930e-01;2.723e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.684e+01;1.054e+00;4.489e-01;4.257e-01;-4.218e-02;-4.000e-02;1.054e+00;1.000e+01;3.930e-01;2.723e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.685e+01;1.054e+00;4.489e-01;4.257e-01;-4.218e-02;-4.000e-02;1.054e+00;1.000e+01;3.930e-01;2.723e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.686e+01;1.054e+00;4.489e-01;4.257e-01;-4.217e-02;-4.000e-02;1.054e+00;1.000e+01;3.930e-01;2.722e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.687e+01;1.054e+00;4.489e-01;4.257e-01;-4.217e-02;-3.999e-02;1.054e+00;1.000e+01;3.930e-01;2.722e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.688e+01;1.054e+00;4.489e-01;4.257e-01;-4.217e-02;-3.999e-02;1.054e+00;1.000e+01;3.930e-01;2.722e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.689e+01;1.054e+00;4.489e-01;4.257e-01;-4.217e-02;-3.999e-02;1.054e+00;1.000e+01;3.930e-01;2.722e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.690e+01;1.054e+00;4.489e-01;4.257e-01;-4.216e-02;-3.999e-02;1.054e+00;1.000e+01;3.930e-01;2.722e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.691e+01;1.054e+00;4.489e-01;4.257e-01;-4.216e-02;-3.998e-02;1.054e+00;1.000e+01;3.930e-01;2.721e-02;1.045e+00;1.000e+00;3.940e-01;1.000e+00
3.692e+01;1.054e+00;4.489e-01;4.257e-01;-4.216e-02;-3.998e-02;1.054e+00;1.000e+01;3.930e-01;2.721e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.693e+01;1.054e+00;4.489e-01;4.257e-01;-4.216e-02;-3.998e-02;1.054e+00;1.000e+01;3.930e-01;2.721e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.694e+01;1.054e+00;4.489e-01;4.257e-01;-4.215e-02;-3.998e-02;1.054e+00;1.000e+01;3.930e-01;2.721e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.695e+01;1.054e+00;4.489e-01;4.257e-01;-4.215e-02;-3.997e-02;1.054e+00;1.000e+01;3.930e-01;2.721e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.696e+01;1.054e+00;4.489e-01;4.257e-01;-4.215e-02;-3.997e-02;1.054e+00;1.000e+01;3.930e-01;2.720e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.697e+01;1.054e+00;4.489e-01;4.257e-01;-4.215e-02;-3.997e-02;1.054e+00;1.000e+01;3.930e-01;2.720e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.698e+01;1.054e+00;4.489e-01;4.257e-01;-4.214e-02;-3.997e-02;1.054e+00;1.000e+01;3.930e-01;2.720e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.699e+01;1.054e+00;4.489e-01;4.257e-01;-4.214e-02;-3.996e-02;1.054e+00;1.000e+01;3.930e-01;2.720e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.700e+01;1.054e+00;4.489e-01;4.257e-01;-4.214e-02;-3.996e-02;1.054e+00;1.000e+01;3.930e-01;2.719e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.701e+01;1.054e+00;4.489e-01;4.257e-01;-4.214e-02;-3.996e-02;1.054e+00;1.000e+01;3.930e-01;2.719e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.702e+01;1.054e+00;4.489e-01;4.257e-01;-4.213e-02;-3.996e-02;1.054e+00;1.000e+01;3.930e-01;2.719e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.703e+01;1.054e+00;4.489e-01;4.257e-01;-4.213e-02;-3.995e-02;1.054e+00;1.000e+01;3.930e-01;2.719e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.704e+01;1.054e+00;4.489e-01;4.257e-01;-4.213e-02;-3.995e-02;1.054e+00;1.000e+01;3.930e-01;2.719e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.705e+01;1.054e+00;4.489e-01;4.257e-01;-4.213e-02;-3.995e-02;1.054e+00;1.000e+01;3.930e-01;2.718e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.706e+01;1.054e+00;4.489e-01;4.257e-01;-4.212e-02;-3.995e-02;1.054e+00;1.000e+01;3.930e-01;2.718e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.707e+01;1.054e+00;4.489e-01;4.257e-01;-4.212e-02;-3.995e-02;1.054e+00;1.000e+01;3.930e-01;2.718e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.708e+01;1.054e+00;4.489e-01;4.257e-01;-4.212e-02;-3.994e-02;1.054e+00;1.000e+01;3.930e-01;2.718e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.709e+01;1.054e+00;4.489e-01;4.257e-01;-4.212e-02;-3.994e-02;1.054e+00;1.000e+01;3.930e-01;2.718e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.710e+01;1.054e+00;4.489e-01;4.257e-01;-4.211e-02;-3.994e-02;1.054e+00;1.000e+01;3.930e-01;2.717e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.711e+01;1.054e+00;4.489e-01;4.257e-01;-4.211e-02;-3.994e-02;1.054e+00;1.000e+01;3.930e-01;2.717e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.712e+01;1.054e+00;4.489e-01;4.257e-01;-4.211e-02;-3.993e-02;1.054e+00;1.000e+01;3.930e-01;2.717e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.713e+01;1.054e+00;4.489e-01;4.257e-01;-4.211e-02;-3.993e-02;1.054e+00;1.000e+01;3.930e-01;2.717e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.714e+01;1.054e+00;4.489e-01;4.257e-01;-4.210e-02;-3.993e-02;1.054e+00;1.000e+01;3.930e-01;2.717e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.715e+01;1.054e+00;4.489e-01;4.257e-01;-4.210e-02;-3.993e-02;1.054e+00;1.000e+01;3.930e-01;2.716e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.716e+01;1.054e+00;4.489e-01;4.257e-01;-4.210e-02;-3.992e-02;1.054e+00;1.000e+01;3.930e-01;2.716e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.717e+01;1.054e+00;4.489e-01;4.257e-01;-4.210e-02;-3.992e-02;1.054e+00;1.000e+01;3.930e-01;2.716e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.718e+01;1.054e+00;4.489e-01;4.257e-01;-4.209e-02;-3.992e-02;1.054e+00;1.000e+01;3.930e-01;2.716e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.719e+01;1.054e+00;4.489e-01;4.257e-01;-4.209e-02;-3.992e-02;1.054e+00;1.000e+01;3.930e-01;2.715e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.720e+01;1.054e+00;4.489e-01;4.257e-01;-4.209e-02;-3.991e-02;1.054e+00;1.000e+01;3.930e-01;2.715e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.721e+01;1.054e+00;4.489e-01;4.257e-01;-4.209e-02;-3.991e-02;1.054e+00;1.000e+01;3.930e-01;2.715e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.722e+01;1.054e+00;4.489e-01;4.257e-01;-4.208e-02;-3.991e-02;1.054e+00;1.000e+01;3.930e-01;2.715e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.723e+01;1.054e+00;4.489e-01;4.257e-01;-4.208e-02;-3.991e-02;1.054e+00;1.000e+01;3.930e-01;2.715e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.724e+01;1.054e+00;4.489e-01;4.257e-01;-4.208e-02;-3.991e-02;1.054e+00;1.000e+01;3.930e-01;2.714e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.725e+01;1.054e+00;4.489e-01;4.257e-01;-4.208e-02;-3.990e-02;1.054e+00;1.000e+01;3.930e-01;2.714e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.726e+01;1.054e+00;4.489e-01;4.257e-01;-4.208e-02;-3.990e-02;1.054e+00;1.000e+01;3.930e-01;2.714e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.727e+01;1.054e+00;4.489e-01;4.257e-01;-4.207e-02;-3.990e-02;1.054e+00;1.000e+01;3.930e-01;2.714e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.728e+01;1.054e+00;4.489e-01;4.257e-01;-4.207e-02;-3.990e-02;1.054e+00;1.000e+01;3.930e-01;2.714e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.729e+01;1.054e+00;4.489e-01;4.257e-01;-4.207e-02;-3.989e-02;1.054e+00;1.000e+01;3.930e-01;2.713e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.730e+01;1.054e+00;4.489e-01;4.257e-01;-4.207e-02;-3.989e-02;1.054e+00;1.000e+01;3.930e-01;2.713e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.731e+01;1.054e+00;4.489e-01;4.257e-01;-4.206e-02;-3.989e-02;1.054e+00;1.000e+01;3.930e-01;2.713e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.732e+01;1.054e+00;4.489e-01;4.257e-01;-4.206e-02;-3.989e-02;1.054e+00;1.000e+01;3.930e-01;2.713e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.733e+01;1.054e+00;4.489e-01;4.257e-01;-4.206e-02;-3.989e-02;1.054e+00;1.000e+01;3.930e-01;2.713e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.734e+01;1.054e+00;4.489e-01;4.257e-01;-4.206e-02;-3.988e-02;1.054e+00;1.000e+01;3.930e-01;2.712e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.735e+01;1.054e+00;4.489e-01;4.257e-01;-4.205e-02;-3.988e-02;1.054e+00;1.000e+01;3.930e-01;2.712e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.736e+01;1.054e+00;4.489e-01;4.257e-01;-4.205e-02;-3.988e-02;1.054e+00;1.000e+01;3.930e-01;2.712e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.737e+01;1.054e+00;4.489e-01;4.257e-01;-4.205e-02;-3.988e-02;1.054e+00;1.000e+01;3.930e-01;2.712e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.738e+01;1.054e+00;4.489e-01;4.257e-01;-4.205e-02;-3.987e-02;1.054e+00;1.000e+01;3.930e-01;2.712e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.739e+01;1.054e+00;4.489e-01;4.257e-01;-4.205e-02;-3.987e-02;1.054e+00;1.000e+01;3.930e-01;2.712e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.740e+01;1.054e+00;4.489e-01;4.257e-01;-4.204e-02;-3.987e-02;1.054e+00;1.000e+01;3.930e-01;2.711e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.741e+01;1.054e+00;4.489e-01;4.257e-01;-4.204e-02;-3.987e-02;1.054e+00;1.000e+01;3.930e-01;2.711e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.742e+01;1.054e+00;4.489e-01;4.257e-01;-4.204e-02;-3.987e-02;1.054e+00;1.000e+01;3.930e-01;2.711e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.743e+01;1.054e+00;4.489e-01;4.257e-01;-4.204e-02;-3.986e-02;1.054e+00;1.000e+01;3.930e-01;2.711e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.744e+01;1.054e+00;4.489e-01;4.257e-01;-4.203e-02;-3.986e-02;1.054e+00;1.000e+01;3.930e-01;2.711e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.745e+01;1.054e+00;4.489e-01;4.257e-01;-4.203e-02;-3.986e-02;1.054e+00;1.000e+01;3.930e-01;2.710e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.746e+01;1.054e+00;4.489e-01;4.257e-01;-4.203e-02;-3.986e-02;1.054e+00;1.000e+01;3.930e-01;2.710e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.747e+01;1.054e+00;4.489e-01;4.257e-01;-4.203e-02;-3.986e-02;1.054e+00;1.000e+01;3.930e-01;2.710e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.748e+01;1.054e+00;4.489e-01;4.257e-01;-4.203e-02;-3.985e-02;1.054e+00;1.000e+01;3.930e-01;2.710e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.749e+01;1.054e+00;4.489e-01;4.257e-01;-4.202e-02;-3.985e-02;1.054e+00;1.000e+01;3.930e-01;2.710e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.750e+01;1.054e+00;4.489e-01;4.257e-01;-4.202e-02;-3.985e-02;1.054e+00;1.000e+01;3.930e-01;2.709e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.751e+01;1.054e+00;4.489e-01;4.257e-01;-4.202e-02;-3.985e-02;1.054e+00;1.000e+01;3.930e-01;2.709e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.752e+01;1.054e+00;4.489e-01;4.257e-01;-4.202e-02;-3.984e-02;1.054e+00;1.000e+01;3.930e-01;2.709e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.753e+01;1.054e+00;4.489e-01;4.257e-01;-4.201e-02;-3.984e-02;1.054e+00;1.000e+01;3.930e-01;2.709e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.754e+01;1.054e+00;4.489e-01;4.257e-01;-4.201e-02;-3.984e-02;1.054e+00;1.000e+01;3.930e-01;2.709e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.755e+01;1.054e+00;4.489e-01;4.257e-01;-4.201e-02;-3.984e-02;1.054e+00;1.000e+01;3.930e-01;2.708e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.756e+01;1.055e+00;4.489e-01;4.257e-01;-4.201e-02;-3.984e-02;1.054e+00;1.000e+01;3.930e-01;2.708e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.757e+01;1.055e+00;4.489e-01;4.257e-01;-4.200e-02;-3.983e-02;1.054e+00;1.000e+01;3.930e-01;2.708e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.758e+01;1.055e+00;4.489e-01;4.257e-01;-4.200e-02;-3.983e-02;1.054e+00;1.000e+01;3.930e-01;2.708e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.759e+01;1.055e+00;4.489e-01;4.257e-01;-4.200e-02;-3.983e-02;1.054e+00;1.000e+01;3.930e-01;2.708e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.760e+01;1.055e+00;4.489e-01;4.257e-01;-4.200e-02;-3.983e-02;1.054e+00;1.000e+01;3.930e-01;2.707e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.761e+01;1.055e+00;4.489e-01;4.257e-01;-4.200e-02;-3.983e-02;1.054e+00;1.000e+01;3.930e-01;2.707e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.762e+01;1.055e+00;4.489e-01;4.257e-01;-4.199e-02;-3.982e-02;1.054e+00;1.000e+01;3.930e-01;2.707e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.763e+01;1.055e+00;4.489e-01;4.257e-01;-4.199e-02;-3.982e-02;1.054e+00;1.000e+01;3.930e-01;2.707e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.764e+01;1.055e+00;4.489e-01;4.257e-01;-4.199e-02;-3.982e-02;1.054e+00;1.000e+01;3.930e-01;2.707e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.765e+01;1.055e+00;4.489e-01;4.257e-01;-4.199e-02;-3.982e-02;1.054e+00;1.000e+01;3.930e-01;2.707e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.766e+01;1.055e+00;4.489e-01;4.257e-01;-4.199e-02;-3.982e-02;1.054e+00;1.000e+01;3.930e-01;2.706e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.767e+01;1.055e+00;4.489e-01;4.257e-01;-4.198e-02;-3.981e-02;1.054e+00;1.000e+01;3.930e-01;2.706e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.768e+01;1.055e+00;4.489e-01;4.257e-01;-4.198e-02;-3.981e-02;1.054e+00;1.000e+01;3.930e-01;2.706e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.769e+01;1.055e+00;4.489e-01;4.257e-01;-4.198e-02;-3.981e-02;1.054e+00;1.000e+01;3.930e-01;2.706e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.770e+01;1.055e+00;4.489e-01;4.257e-01;-4.198e-02;-3.981e-02;1.054e+00;1.000e+01;3.930e-01;2.706e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.771e+01;1.055e+00;4.489e-01;4.257e-01;-4.198e-02;-3.981e-02;1.054e+00;1.000e+01;3.930e-01;2.705e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.772e+01;1.055e+00;4.489e-01;4.257e-01;-4.197e-02;-3.980e-02;1.054e+00;1.000e+01;3.930e-01;2.705e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.773e+01;1.055e+00;4.489e-01;4.257e-01;-4.197e-02;-3.980e-02;1.054e+00;1.000e+01;3.930e-01;2.705e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.774e+01;1.055e+00;4.489e-01;4.257e-01;-4.197e-02;-3.980e-02;1.054e+00;1.000e+01;3.930e-01;2.705e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.775e+01;1.055e+00;4.489e-01;4.257e-01;-4.197e-02;-3.980e-02;1.054e+00;1.000e+01;3.930e-01;2.705e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.776e+01;1.055e+00;4.489e-01;4.257e-01;-4.197e-02;-3.980e-02;1.054e+00;1.000e+01;3.930e-01;2.705e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.777e+01;1.055e+00;4.489e-01;4.257e-01;-4.196e-02;-3.979e-02;1.054e+00;1.000e+01;3.930e-01;2.704e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.778e+01;1.055e+00;4.489e-01;4.257e-01;-4.196e-02;-3.979e-02;1.054e+00;1.000e+01;3.930e-01;2.704e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.779e+01;1.055e+00;4.489e-01;4.257e-01;-4.196e-02;-3.979e-02;1.054e+00;1.000e+01;3.930e-01;2.704e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.780e+01;1.055e+00;4.489e-01;4.257e-01;-4.196e-02;-3.979e-02;1.054e+00;1.000e+01;3.930e-01;2.704e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.781e+01;1.055e+00;4.489e-01;4.257e-01;-4.195e-02;-3.978e-02;1.054e+00;1.000e+01;3.930e-01;2.704e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.782e+01;1.055e+00;4.489e-01;4.257e-01;-4.195e-02;-3.978e-02;1.054e+00;1.000e+01;3.930e-01;2.704e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.783e+01;1.055e+00;4.489e-01;4.257e-01;-4.195e-02;-3.978e-02;1.054e+00;1.000e+01;3.930e-01;2.703e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.784e+01;1.055e+00;4.489e-01;4.257e-01;-4.195e-02;-3.978e-02;1.054e+00;1.000e+01;3.930e-01;2.703e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.785e+01;1.055e+00;4.489e-01;4.257e-01;-4.195e-02;-3.978e-02;1.054e+00;1.000e+01;3.930e-01;2.703e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.786e+01;1.055e+00;4.489e-01;4.257e-01;-4.194e-02;-3.978e-02;1.054e+00;1.000e+01;3.930e-01;2.703e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.787e+01;1.055e+00;4.489e-01;4.257e-01;-4.194e-02;-3.977e-02;1.054e+00;1.000e+01;3.930e-01;2.703e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.788e+01;1.055e+00;4.489e-01;4.257e-01;-4.194e-02;-3.977e-02;1.054e+00;1.000e+01;3.930e-01;2.703e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.789e+01;1.055e+00;4.489e-01;4.257e-01;-4.194e-02;-3.977e-02;1.054e+00;1.000e+01;3.930e-01;2.702e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.790e+01;1.055e+00;4.489e-01;4.257e-01;-4.194e-02;-3.977e-02;1.054e+00;1.000e+01;3.930e-01;2.702e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.791e+01;1.055e+00;4.489e-01;4.257e-01;-4.193e-02;-3.977e-02;1.054e+00;1.000e+01;3.930e-01;2.702e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.792e+01;1.055e+00;4.489e-01;4.257e-01;-4.193e-02;-3.976e-02;1.054e+00;1.000e+01;3.930e-01;2.702e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.793e+01;1.055e+00;4.489e-01;4.257e-01;-4.193e-02;-3.976e-02;1.054e+00;1.000e+01;3.930e-01;2.702e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.794e+01;1.055e+00;4.489e-01;4.257e-01;-4.193e-02;-3.976e-02;1.054e+00;1.000e+01;3.930e-01;2.702e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.795e+01;1.055e+00;4.489e-01;4.257e-01;-4.193e-02;-3.976e-02;1.054e+00;1.000e+01;3.930e-01;2.701e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.796e+01;1.055e+00;4.489e-01;4.257e-01;-4.192e-02;-3.976e-02;1.054e+00;1.000e+01;3.930e-01;2.701e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.797e+01;1.055e+00;4.489e-01;4.257e-01;-4.192e-02;-3.975e-02;1.054e+00;1.000e+01;3.930e-01;2.701e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.798e+01;1.055e+00;4.489e-01;4.257e-01;-4.192e-02;-3.975e-02;1.054e+00;1.000e+01;3.930e-01;2.701e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.799e+01;1.055e+00;4.489e-01;4.257e-01;-4.192e-02;-3.975e-02;1.054e+00;1.000e+01;3.930e-01;2.701e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.800e+01;1.055e+00;4.489e-01;4.257e-01;-4.192e-02;-3.975e-02;1.054e+00;1.000e+01;3.930e-01;2.700e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.801e+01;1.055e+00;4.489e-01;4.257e-01;-4.191e-02;-3.975e-02;1.054e+00;1.000e+01;3.930e-01;2.700e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.802e+01;1.055e+00;4.489e-01;4.257e-01;-4.191e-02;-3.975e-02;1.054e+00;1.000e+01;3.930e-01;2.700e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.803e+01;1.055e+00;4.489e-01;4.257e-01;-4.191e-02;-3.974e-02;1.054e+00;1.000e+01;3.930e-01;2.700e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.804e+01;1.055e+00;4.489e-01;4.257e-01;-4.191e-02;-3.974e-02;1.054e+00;1.000e+01;3.930e-01;2.700e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.805e+01;1.055e+00;4.489e-01;4.257e-01;-4.191e-02;-3.974e-02;1.054e+00;1.000e+01;3.930e-01;2.700e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.806e+01;1.055e+00;4.489e-01;4.257e-01;-4.190e-02;-3.974e-02;1.054e+00;1.000e+01;3.930e-01;2.700e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.807e+01;1.055e+00;4.489e-01;4.257e-01;-4.190e-02;-3.974e-02;1.054e+00;1.000e+01;3.930e-01;2.699e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.808e+01;1.055e+00;4.489e-01;4.257e-01;-4.190e-02;-3.973e-02;1.054e+00;1.000e+01;3.930e-01;2.699e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.809e+01;1.055e+00;4.489e-01;4.257e-01;-4.190e-02;-3.973e-02;1.054e+00;1.000e+01;3.930e-01;2.699e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.810e+01;1.055e+00;4.489e-01;4.257e-01;-4.190e-02;-3.973e-02;1.054e+00;1.000e+01;3.930e-01;2.699e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.811e+01;1.055e+00;4.489e-01;4.257e-01;-4.190e-02;-3.973e-02;1.054e+00;1.000e+01;3.930e-01;2.699e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.812e+01;1.055e+00;4.489e-01;4.257e-01;-4.189e-02;-3.973e-02;1.054e+00;1.000e+01;3.930e-01;2.698e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.813e+01;1.055e+00;4.489e-01;4.257e-01;-4.189e-02;-3.973e-02;1.054e+00;1.000e+01;3.930e-01;2.698e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.814e+01;1.055e+00;4.489e-01;4.257e-01;-4.189e-02;-3.972e-02;1.054e+00;1.000e+01;3.930e-01;2.698e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.815e+01;1.055e+00;4.489e-01;4.257e-01;-4.189e-02;-3.972e-02;1.054e+00;1.000e+01;3.930e-01;2.698e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.816e+01;1.055e+00;4.489e-01;4.257e-01;-4.189e-02;-3.972e-02;1.054e+00;1.000e+01;3.930e-01;2.698e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.817e+01;1.055e+00;4.489e-01;4.257e-01;-4.188e-02;-3.972e-02;1.054e+00;1.000e+01;3.930e-01;2.698e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.818e+01;1.055e+00;4.489e-01;4.257e-01;-4.188e-02;-3.972e-02;1.054e+00;1.000e+01;3.930e-01;2.697e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.819e+01;1.055e+00;4.489e-01;4.257e-01;-4.188e-02;-3.971e-02;1.054e+00;1.000e+01;3.930e-01;2.697e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.820e+01;1.055e+00;4.489e-01;4.257e-01;-4.188e-02;-3.971e-02;1.054e+00;1.000e+01;3.930e-01;2.697e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.821e+01;1.055e+00;4.489e-01;4.257e-01;-4.188e-02;-3.971e-02;1.054e+00;1.000e+01;3.930e-01;2.697e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.822e+01;1.055e+00;4.489e-01;4.257e-01;-4.188e-02;-3.971e-02;1.054e+00;1.000e+01;3.930e-01;2.697e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.823e+01;1.055e+00;4.489e-01;4.257e-01;-4.187e-02;-3.971e-02;1.054e+00;1.000e+01;3.930e-01;2.697e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.824e+01;1.055e+00;4.489e-01;4.257e-01;-4.187e-02;-3.971e-02;1.054e+00;1.000e+01;3.930e-01;2.697e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.825e+01;1.055e+00;4.489e-01;4.257e-01;-4.187e-02;-3.970e-02;1.054e+00;1.000e+01;3.930e-01;2.696e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.826e+01;1.055e+00;4.489e-01;4.257e-01;-4.187e-02;-3.970e-02;1.054e+00;1.000e+01;3.930e-01;2.696e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.827e+01;1.055e+00;4.489e-01;4.257e-01;-4.187e-02;-3.970e-02;1.054e+00;1.000e+01;3.930e-01;2.696e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.828e+01;1.055e+00;4.489e-01;4.257e-01;-4.186e-02;-3.970e-02;1.054e+00;1.000e+01;3.930e-01;2.696e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.829e+01;1.055e+00;4.489e-01;4.257e-01;-4.186e-02;-3.970e-02;1.054e+00;1.000e+01;3.930e-01;2.696e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.830e+01;1.055e+00;4.489e-01;4.257e-01;-4.186e-02;-3.970e-02;1.054e+00;1.000e+01;3.930e-01;2.696e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.831e+01;1.055e+00;4.489e-01;4.257e-01;-4.186e-02;-3.969e-02;1.054e+00;1.000e+01;3.930e-01;2.695e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.832e+01;1.055e+00;4.489e-01;4.257e-01;-4.186e-02;-3.969e-02;1.054e+00;1.000e+01;3.930e-01;2.695e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.833e+01;1.055e+00;4.489e-01;4.257e-01;-4.185e-02;-3.969e-02;1.054e+00;1.000e+01;3.930e-01;2.695e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.834e+01;1.055e+00;4.489e-01;4.257e-01;-4.185e-02;-3.969e-02;1.054e+00;1.000e+01;3.930e-01;2.695e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.835e+01;1.055e+00;4.489e-01;4.257e-01;-4.185e-02;-3.969e-02;1.054e+00;1.000e+01;3.930e-01;2.695e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.836e+01;1.055e+00;4.489e-01;4.257e-01;-4.185e-02;-3.968e-02;1.054e+00;1.000e+01;3.930e-01;2.695e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.837e+01;1.055e+00;4.489e-01;4.257e-01;-4.185e-02;-3.968e-02;1.054e+00;1.000e+01;3.930e-01;2.695e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.838e+01;1.055e+00;4.489e-01;4.257e-01;-4.185e-02;-3.968e-02;1.054e+00;1.000e+01;3.930e-01;2.694e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.839e+01;1.055e+00;4.489e-01;4.257e-01;-4.184e-02;-3.968e-02;1.054e+00;1.000e+01;3.930e-01;2.694e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.840e+01;1.055e+00;4.489e-01;4.257e-01;-4.184e-02;-3.968e-02;1.054e+00;1.000e+01;3.930e-01;2.694e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.841e+01;1.055e+00;4.489e-01;4.257e-01;-4.184e-02;-3.968e-02;1.054e+00;1.000e+01;3.930e-01;2.694e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.842e+01;1.055e+00;4.489e-01;4.257e-01;-4.184e-02;-3.967e-02;1.054e+00;1.000e+01;3.930e-01;2.694e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.843e+01;1.055e+00;4.489e-01;4.257e-01;-4.184e-02;-3.967e-02;1.054e+00;1.000e+01;3.930e-01;2.694e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.844e+01;1.055e+00;4.489e-01;4.257e-01;-4.184e-02;-3.967e-02;1.054e+00;1.000e+01;3.930e-01;2.694e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.845e+01;1.055e+00;4.489e-01;4.257e-01;-4.183e-02;-3.967e-02;1.054e+00;1.000e+01;3.930e-01;2.693e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.846e+01;1.055e+00;4.489e-01;4.257e-01;-4.183e-02;-3.967e-02;1.054e+00;1.000e+01;3.930e-01;2.693e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.847e+01;1.055e+00;4.489e-01;4.257e-01;-4.183e-02;-3.967e-02;1.054e+00;1.000e+01;3.930e-01;2.693e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.848e+01;1.055e+00;4.489e-01;4.257e-01;-4.183e-02;-3.967e-02;1.054e+00;1.000e+01;3.930e-01;2.693e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.849e+01;1.055e+00;4.489e-01;4.257e-01;-4.183e-02;-3.966e-02;1.054e+00;1.000e+01;3.930e-01;2.693e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.850e+01;1.055e+00;4.489e-01;4.257e-01;-4.183e-02;-3.966e-02;1.054e+00;1.000e+01;3.930e-01;2.693e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.851e+01;1.055e+00;4.489e-01;4.257e-01;-4.182e-02;-3.966e-02;1.054e+00;1.000e+01;3.930e-01;2.693e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.852e+01;1.055e+00;4.489e-01;4.257e-01;-4.182e-02;-3.966e-02;1.054e+00;1.000e+01;3.930e-01;2.692e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.853e+01;1.055e+00;4.489e-01;4.257e-01;-4.182e-02;-3.966e-02;1.054e+00;1.000e+01;3.930e-01;2.692e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.854e+01;1.055e+00;4.489e-01;4.257e-01;-4.182e-02;-3.966e-02;1.054e+00;1.000e+01;3.930e-01;2.692e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.855e+01;1.055e+00;4.489e-01;4.257e-01;-4.182e-02;-3.965e-02;1.054e+00;1.000e+01;3.930e-01;2.692e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.856e+01;1.055e+00;4.489e-01;4.257e-01;-4.182e-02;-3.965e-02;1.054e+00;1.000e+01;3.930e-01;2.692e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.857e+01;1.055e+00;4.489e-01;4.257e-01;-4.181e-02;-3.965e-02;1.054e+00;1.000e+01;3.930e-01;2.692e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
