time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
3.858e+01;1.055e+00;4.489e-01;4.257e-01;-4.181e-02;-3.965e-02;1.054e+00;1.000e+01;3.930e-01;2.692e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.859e+01;1.055e+00;4.489e-01;4.257e-01;-4.181e-02;-3.965e-02;1.054e+00;1.000e+01;3.930e-01;2.691e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.860e+01;1.055e+00;4.489e-01;4.257e-01;-4.181e-02;-3.965e-02;1.054e+00;1.000e+01;3.930e-01;2.691e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.861e+01;1.055e+00;4.489e-01;4.257e-01;-4.181e-02;-3.964e-02;1.054e+00;1.000e+01;3.930e-01;2.691e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.862e+01;1.055e+00;4.489e-01;4.257e-01;-4.181e-02;-3.964e-02;1.054e+00;1.000e+01;3.930e-01;2.691e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.863e+01;1.055e+00;4.489e-01;4.257e-01;-4.180e-02;-3.964e-02;1.054e+00;1.000e+01;3.930e-01;2.691e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.864e+01;1.055e+00;4.489e-01;4.257e-01;-4.180e-02;-3.964e-02;1.054e+00;1.000e+01;3.930e-01;2.691e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.865e+01;1.055e+00;4.489e-01;4.257e-01;-4.180e-02;-3.964e-02;1.054e+00;1.000e+01;3.930e-01;2.691e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.866e+01;1.055e+00;4.489e-01;4.257e-01;-4.180e-02;-3.964e-02;1.054e+00;1.000e+01;3.930e-01;2.690e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.867e+01;1.055e+00;4.489e-01;4.257e-01;-4.180e-02;-3.964e-02;1.054e+00;1.000e+01;3.930e-01;2.690e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.868e+01;1.055e+00;4.489e-01;4.257e-01;-4.180e-02;-3.963e-02;1.054e+00;1.000e+01;3.930e-01;2.690e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.869e+01;1.055e+00;4.489e-01;4.257e-01;-4.179e-02;-3.963e-02;1.054e+00;1.000e+01;3.930e-01;2.690e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.870e+01;1.055e+00;4.489e-01;4.257e-01;-4.179e-02;-3.963e-02;1.054e+00;1.000e+01;3.930e-01;2.690e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.871e+01;1.055e+00;4.489e-01;4.257e-01;-4.179e-02;-3.963e-02;1.054e+00;1.000e+01;3.930e-01;2.690e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.872e+01;1.055e+00;4.489e-01;4.257e-01;-4.179e-02;-3.963e-02;1.054e+00;1.000e+01;3.930e-01;2.690e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.873e+01;1.055e+00;4.489e-01;4.257e-01;-4.179e-02;-3.963e-02;1.054e+00;1.000e+01;3.930e-01;2.689e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.874e+01;1.055e+00;4.489e-01;4.257e-01;-4.179e-02;-3.962e-02;1.054e+00;1.000e+01;3.930e-01;2.689e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.875e+01;1.055e+00;4.489e-01;4.257e-01;-4.179e-02;-3.962e-02;1.054e+00;1.000e+01;3.930e-01;2.689e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.876e+01;1.055e+00;4.489e-01;4.257e-01;-4.178e-02;-3.962e-02;1.054e+00;1.000e+01;3.930e-01;2.689e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.877e+01;1.055e+00;4.489e-01;4.257e-01;-4.178e-02;-3.962e-02;1.054e+00;1.000e+01;3.930e-01;2.689e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.878e+01;1.055e+00;4.489e-01;4.257e-01;-4.178e-02;-3.962e-02;1.054e+00;1.000e+01;3.930e-01;2.689e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.879e+01;1.055e+00;4.489e-01;4.257e-01;-4.178e-02;-3.962e-02;1.054e+00;1.000e+01;3.930e-01;2.689e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.880e+01;1.055e+00;4.489e-01;4.257e-01;-4.178e-02;-3.962e-02;1.054e+00;1.000e+01;3.930e-01;2.688e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.881e+01;1.055e+00;4.489e-01;4.257e-01;-4.178e-02;-3.961e-02;1.054e+00;1.000e+01;3.930e-01;2.688e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.882e+01;1.055e+00;4.489e-01;4.257e-01;-4.177e-02;-3.961e-02;1.054e+00;1.000e+01;3.930e-01;2.688e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.883e+01;1.055e+00;4.489e-01;4.257e-01;-4.177e-02;-3.961e-02;1.054e+00;1.000e+01;3.930e-01;2.688e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.884e+01;1.055e+00;4.489e-01;4.257e-01;-4.177e-02;-3.961e-02;1.054e+00;1.000e+01;3.930e-01;2.688e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.885e+01;1.055e+00;4.489e-01;4.257e-01;-4.177e-02;-3.961e-02;1.054e+00;1.000e+01;3.930e-01;2.688e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.886e+01;1.055e+00;4.489e-01;4.257e-01;-4.177e-02;-3.961e-02;1.054e+00;1.000e+01;3.930e-01;2.688e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.887e+01;1.055e+00;4.489e-01;4.257e-01;-4.177e-02;-3.961e-02;1.054e+00;1.000e+01;3.930e-01;2.688e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.888e+01;1.055e+00;4.489e-01;4.257e-01;-4.177e-02;-3.960e-02;1.054e+00;1.000e+01;3.930e-01;2.687e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.889e+01;1.055e+00;4.489e-01;4.257e-01;-4.176e-02;-3.960e-02;1.054e+00;1.000e+01;3.930e-01;2.687e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.890e+01;1.055e+00;4.489e-01;4.257e-01;-4.176e-02;-3.960e-02;1.054e+00;1.000e+01;3.930e-01;2.687e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.891e+01;1.055e+00;4.489e-01;4.257e-01;-4.176e-02;-3.960e-02;1.054e+00;1.000e+01;3.930e-01;2.687e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.892e+01;1.055e+00;4.489e-01;4.257e-01;-4.176e-02;-3.960e-02;1.054e+00;1.000e+01;3.930e-01;2.687e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.893e+01;1.055e+00;4.489e-01;4.257e-01;-4.176e-02;-3.960e-02;1.054e+00;1.000e+01;3.930e-01;2.687e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.894e+01;1.055e+00;4.489e-01;4.257e-01;-4.176e-02;-3.959e-02;1.054e+00;1.000e+01;3.930e-01;2.687e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.895e+01;1.055e+00;4.489e-01;4.257e-01;-4.175e-02;-3.959e-02;1.054e+00;1.000e+01;3.930e-01;2.687e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.896e+01;1.055e+00;4.489e-01;4.257e-01;-4.175e-02;-3.959e-02;1.054e+00;1.000e+01;3.930e-01;2.686e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.897e+01;1.055e+00;4.489e-01;4.257e-01;-4.175e-02;-3.959e-02;1.054e+00;1.000e+01;3.930e-01;2.686e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.898e+01;1.055e+00;4.489e-01;4.257e-01;-4.175e-02;-3.959e-02;1.054e+00;1.000e+01;3.930e-01;2.686e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.899e+01;1.055e+00;4.489e-01;4.257e-01;-4.175e-02;-3.959e-02;1.054e+00;1.000e+01;3.930e-01;2.686e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.900e+01;1.055e+00;4.489e-01;4.257e-01;-4.175e-02;-3.959e-02;1.054e+00;1.000e+01;3.930e-01;2.686e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.901e+01;1.055e+00;4.489e-01;4.257e-01;-4.175e-02;-3.959e-02;1.054e+00;1.000e+01;3.930e-01;2.686e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.902e+01;1.055e+00;4.489e-01;4.257e-01;-4.174e-02;-3.958e-02;1.054e+00;1.000e+01;3.930e-01;2.686e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.903e+01;1.055e+00;4.489e-01;4.257e-01;-4.174e-02;-3.958e-02;1.054e+00;1.000e+01;3.930e-01;2.686e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.904e+01;1.055e+00;4.489e-01;4.257e-01;-4.174e-02;-3.958e-02;1.054e+00;1.000e+01;3.930e-01;2.686e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.905e+01;1.055e+00;4.489e-01;4.257e-01;-4.174e-02;-3.958e-02;1.054e+00;1.000e+01;3.930e-01;2.685e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.906e+01;1.055e+00;4.489e-01;4.257e-01;-4.174e-02;-3.958e-02;1.054e+00;1.000e+01;3.930e-01;2.685e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.907e+01;1.055e+00;4.489e-01;4.257e-01;-4.174e-02;-3.958e-02;1.054e+00;1.000e+01;3.930e-01;2.685e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.908e+01;1.055e+00;4.489e-01;4.257e-01;-4.174e-02;-3.958e-02;1.054e+00;1.000e+01;3.930e-01;2.685e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.909e+01;1.055e+00;4.489e-01;4.257e-01;-4.173e-02;-3.957e-02;1.054e+00;1.000e+01;3.930e-01;2.685e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.910e+01;1.055e+00;4.489e-01;4.257e-01;-4.173e-02;-3.957e-02;1.054e+00;1.000e+01;3.930e-01;2.685e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.911e+01;1.055e+00;4.489e-01;4.257e-01;-4.173e-02;-3.957e-02;1.054e+00;1.000e+01;3.930e-01;2.685e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.912e+01;1.055e+00;4.489e-01;4.257e-01;-4.173e-02;-3.957e-02;1.054e+00;1.000e+01;3.930e-01;2.685e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.913e+01;1.055e+00;4.489e-01;4.257e-01;-4.173e-02;-3.957e-02;1.054e+00;1.000e+01;3.930e-01;2.684e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.914e+01;1.055e+00;4.489e-01;4.257e-01;-4.173e-02;-3.957e-02;1.054e+00;1.000e+01;3.930e-01;2.684e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.915e+01;1.055e+00;4.489e-01;4.257e-01;-4.173e-02;-3.957e-02;1.054e+00;1.000e+01;3.930e-01;2.684e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.916e+01;1.055e+00;4.489e-01;4.257e-01;-4.173e-02;-3.957e-02;1.054e+00;1.000e+01;3.930e-01;2.684e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.917e+01;1.055e+00;4.489e-01;4.257e-01;-4.172e-02;-3.956e-02;1.054e+00;1.000e+01;3.930e-01;2.684e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.918e+01;1.055e+00;4.489e-01;4.257e-01;-4.172e-02;-3.956e-02;1.054e+00;1.000e+01;3.930e-01;2.684e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.919e+01;1.055e+00;4.489e-01;4.257e-01;-4.172e-02;-3.956e-02;1.054e+00;1.000e+01;3.930e-01;2.684e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.920e+01;1.055e+00;4.489e-01;4.257e-01;-4.172e-02;-3.956e-02;1.054e+00;1.000e+01;3.930e-01;2.684e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.921e+01;1.055e+00;4.489e-01;4.257e-01;-4.172e-02;-3.956e-02;1.054e+00;1.000e+01;3.930e-01;2.684e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.922e+01;1.055e+00;4.489e-01;4.257e-01;-4.172e-02;-3.956e-02;1.054e+00;1.000e+01;3.930e-01;2.683e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.923e+01;1.055e+00;4.489e-01;4.257e-01;-4.172e-02;-3.956e-02;1.054e+00;1.000e+01;3.930e-01;2.683e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.924e+01;1.055e+00;4.489e-01;4.257e-01;-4.171e-02;-3.955e-02;1.054e+00;1.000e+01;3.930e-01;2.683e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.925e+01;1.055e+00;4.489e-01;4.257e-01;-4.171e-02;-3.955e-02;1.054e+00;1.000e+01;3.930e-01;2.683e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.926e+01;1.055e+00;4.489e-01;4.257e-01;-4.171e-02;-3.955e-02;1.054e+00;1.000e+01;3.930e-01;2.683e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.927e+01;1.055e+00;4.489e-01;4.257e-01;-4.171e-02;-3.955e-02;1.054e+00;1.000e+01;3.930e-01;2.683e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.928e+01;1.055e+00;4.489e-01;4.257e-01;-4.171e-02;-3.955e-02;1.054e+00;1.000e+01;3.930e-01;2.683e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.929e+01;1.055e+00;4.489e-01;4.257e-01;-4.171e-02;-3.955e-02;1.054e+00;1.000e+01;3.930e-01;2.683e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.930e+01;1.055e+00;4.489e-01;4.257e-01;-4.171e-02;-3.955e-02;1.054e+00;1.000e+01;3.930e-01;2.683e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.931e+01;1.055e+00;4.489e-01;4.257e-01;-4.171e-02;-3.955e-02;1.054e+00;1.000e+01;3.930e-01;2.682e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.932e+01;1.055e+00;4.489e-01;4.257e-01;-4.170e-02;-3.955e-02;1.054e+00;1.000e+01;3.930e-01;2.682e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.933e+01;1.055e+00;4.489e-01;4.257e-01;-4.170e-02;-3.954e-02;1.054e+00;1.000e+01;3.930e-01;2.682e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.934e+01;1.055e+00;4.489e-01;4.256e-01;-4.170e-02;-3.954e-02;1.054e+00;1.000e+01;3.930e-01;2.682e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.935e+01;1.055e+00;4.489e-01;4.256e-01;-4.170e-02;-3.954e-02;1.054e+00;1.000e+01;3.930e-01;2.682e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.936e+01;1.055e+00;4.489e-01;4.256e-01;-4.170e-02;-3.954e-02;1.054e+00;1.000e+01;3.930e-01;2.682e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.937e+01;1.055e+00;4.489e-01;4.256e-01;-4.170e-02;-3.954e-02;1.054e+00;1.000e+01;3.930e-01;2.682e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.938e+01;1.055e+00;4.489e-01;4.256e-01;-4.170e-02;-3.954e-02;1.054e+00;1.000e+01;3.930e-01;2.682e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.939e+01;1.055e+00;4.489e-01;4.256e-01;-4.170e-02;-3.954e-02;1.054e+00;1.000e+01;3.930e-01;2.681e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.940e+01;1.055e+00;4.489e-01;4.256e-01;-4.169e-02;-3.954e-02;1.054e+00;1.000e+01;3.930e-01;2.681e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.941e+01;1.055e+00;4.489e-01;4.256e-01;-4.169e-02;-3.953e-02;1.054e+00;1.000e+01;3.929e-01;2.681e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.942e+01;1.055e+00;4.489e-01;4.256e-01;-4.169e-02;-3.953e-02;1.054e+00;1.000e+01;3.929e-01;2.681e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.943e+01;1.055e+00;4.489e-01;4.256e-01;-4.169e-02;-3.953e-02;1.054e+00;1.000e+01;3.929e-01;2.681e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.944e+01;1.055e+00;4.489e-01;4.256e-01;-4.169e-02;-3.953e-02;1.054e+00;1.000e+01;3.929e-01;2.681e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.945e+01;1.055e+00;4.489e-01;4.256e-01;-4.169e-02;-3.953e-02;1.054e+00;1.000e+01;3.929e-01;2.681e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.946e+01;1.055e+00;4.489e-01;4.256e-01;-4.169e-02;-3.953e-02;1.054e+00;1.000e+01;3.929e-01;2.681e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.947e+01;1.055e+00;4.489e-01;4.256e-01;-4.169e-02;-3.953e-02;1.054e+00;1.000e+01;3.929e-01;2.681e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.948e+01;1.055e+00;4.489e-01;4.256e-01;-4.168e-02;-3.953e-02;1.054e+00;1.000e+01;3.929e-01;2.680e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.949e+01;1.055e+00;4.489e-01;4.256e-01;-4.168e-02;-3.952e-02;1.054e+00;1.000e+01;3.929e-01;2.680e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.950e+01;1.055e+00;4.489e-01;4.256e-01;-4.168e-02;-3.952e-02;1.054e+00;1.000e+01;3.929e-01;2.680e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.951e+01;1.055e+00;4.489e-01;4.256e-01;-4.168e-02;-3.952e-02;1.054e+00;1.000e+01;3.929e-01;2.680e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.952e+01;1.055e+00;4.489e-01;4.256e-01;-4.168e-02;-3.952e-02;1.054e+00;1.000e+01;3.929e-01;2.680e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.953e+01;1.055e+00;4.489e-01;4.256e-01;-4.168e-02;-3.952e-02;1.054e+00;1.000e+01;3.929e-01;2.680e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.954e+01;1.055e+00;4.489e-01;4.256e-01;-4.168e-02;-3.952e-02;1.054e+00;1.000e+01;3.929e-01;2.680e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.955e+01;1.055e+00;4.489e-01;4.256e-01;-4.168e-02;-3.952e-02;1.054e+00;1.000e+01;3.929e-01;2.680e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.956e+01;1.055e+00;4.489e-01;4.256e-01;-4.167e-02;-3.952e-02;1.054e+00;1.000e+01;3.929e-01;2.680e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.957e+01;1.055e+00;4.489e-01;4.256e-01;-4.167e-02;-3.952e-02;1.054e+00;1.000e+01;3.929e-01;2.680e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.958e+01;1.055e+00;4.489e-01;4.256e-01;-4.167e-02;-3.951e-02;1.054e+00;1.000e+01;3.929e-01;2.679e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.959e+01;1.055e+00;4.489e-01;4.256e-01;-4.167e-02;-3.951e-02;1.054e+00;1.000e+01;3.929e-01;2.679e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.960e+01;1.055e+00;4.489e-01;4.256e-01;-4.167e-02;-3.951e-02;1.054e+00;1.000e+01;3.929e-01;2.679e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.961e+01;1.055e+00;4.489e-01;4.256e-01;-4.167e-02;-3.951e-02;1.054e+00;1.000e+01;3.929e-01;2.679e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.962e+01;1.055e+00;4.489e-01;4.256e-01;-4.167e-02;-3.951e-02;1.054e+00;1.000e+01;3.929e-01;2.679e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.963e+01;1.055e+00;4.489e-01;4.256e-01;-4.167e-02;-3.951e-02;1.054e+00;1.000e+01;3.929e-01;2.679e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.964e+01;1.055e+00;4.489e-01;4.256e-01;-4.166e-02;-3.951e-02;1.054e+00;1.000e+01;3.929e-01;2.679e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.965e+01;1.055e+00;4.489e-01;4.256e-01;-4.166e-02;-3.951e-02;1.054e+00;1.000e+01;3.929e-01;2.679e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.966e+01;1.055e+00;4.489e-01;4.256e-01;-4.166e-02;-3.951e-02;1.054e+00;1.000e+01;3.929e-01;2.679e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.967e+01;1.055e+00;4.489e-01;4.256e-01;-4.166e-02;-3.950e-02;1.054e+00;1.000e+01;3.929e-01;2.679e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.968e+01;1.055e+00;4.489e-01;4.256e-01;-4.166e-02;-3.950e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.969e+01;1.055e+00;4.489e-01;4.256e-01;-4.166e-02;-3.950e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.970e+01;1.055e+00;4.489e-01;4.256e-01;-4.166e-02;-3.950e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.971e+01;1.055e+00;4.489e-01;4.256e-01;-4.166e-02;-3.950e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.972e+01;1.055e+00;4.489e-01;4.256e-01;-4.166e-02;-3.950e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.973e+01;1.055e+00;4.489e-01;4.256e-01;-4.165e-02;-3.950e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.974e+01;1.055e+00;4.489e-01;4.256e-01;-4.165e-02;-3.950e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.975e+01;1.055e+00;4.489e-01;4.256e-01;-4.165e-02;-3.950e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.976e+01;1.055e+00;4.489e-01;4.256e-01;-4.165e-02;-3.949e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.977e+01;1.055e+00;4.489e-01;4.256e-01;-4.165e-02;-3.949e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.978e+01;1.055e+00;4.489e-01;4.256e-01;-4.165e-02;-3.949e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.979e+01;1.055e+00;4.489e-01;4.256e-01;-4.165e-02;-3.949e-02;1.054e+00;1.000e+01;3.929e-01;2.678e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.980e+01;1.055e+00;4.489e-01;4.256e-01;-4.165e-02;-3.949e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.981e+01;1.055e+00;4.489e-01;4.256e-01;-4.165e-02;-3.949e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.982e+01;1.055e+00;4.489e-01;4.256e-01;-4.165e-02;-3.949e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.983e+01;1.055e+00;4.489e-01;4.256e-01;-4.164e-02;-3.949e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.984e+01;1.055e+00;4.489e-01;4.256e-01;-4.164e-02;-3.949e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.985e+01;1.055e+00;4.489e-01;4.256e-01;-4.164e-02;-3.949e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.986e+01;1.055e+00;4.489e-01;4.256e-01;-4.164e-02;-3.948e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.987e+01;1.055e+00;4.489e-01;4.256e-01;-4.164e-02;-3.948e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.988e+01;1.055e+00;4.489e-01;4.256e-01;-4.164e-02;-3.948e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.989e+01;1.055e+00;4.489e-01;4.256e-01;-4.164e-02;-3.948e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.990e+01;1.055e+00;4.489e-01;4.256e-01;-4.164e-02;-3.948e-02;1.054e+00;1.000e+01;3.929e-01;2.677e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.991e+01;1.055e+00;4.489e-01;4.256e-01;-4.164e-02;-3.948e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.992e+01;1.055e+00;4.489e-01;4.256e-01;-4.163e-02;-3.948e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.993e+01;1.055e+00;4.489e-01;4.256e-01;-4.163e-02;-3.948e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.994e+01;1.055e+00;4.489e-01;4.256e-01;-4.163e-02;-3.948e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.995e+01;1.055e+00;4.489e-01;4.256e-01;-4.163e-02;-3.948e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.996e+01;1.055e+00;4.489e-01;4.256e-01;-4.163e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.997e+01;1.055e+00;4.489e-01;4.256e-01;-4.163e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.998e+01;1.055e+00;4.489e-01;4.256e-01;-4.163e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
3.999e+01;1.055e+00;4.489e-01;4.256e-01;-4.163e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
4.000e+01;1.055e+00;4.489e-01;4.256e-01;-4.163e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
4.001e+01;1.055e+00;4.489e-01;4.256e-01;-4.163e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
4.002e+01;1.055e+00;4.489e-01;4.256e-01;-4.162e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.676e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
4.003e+01;1.055e+00;4.489e-01;4.256e-01;-4.162e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
4.004e+01;1.055e+00;4.489e-01;4.256e-01;-4.162e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.939e-01;1.000e+00
4.005e+01;1.055e+00;4.489e-01;4.256e-01;-4.162e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.006e+01;1.055e+00;4.489e-01;4.256e-01;-4.162e-02;-3.947e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.007e+01;1.055e+00;4.489e-01;4.256e-01;-4.162e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.008e+01;1.055e+00;4.489e-01;4.256e-01;-4.162e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.009e+01;1.055e+00;4.489e-01;4.256e-01;-4.162e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.010e+01;1.055e+00;4.489e-01;4.256e-01;-4.162e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.011e+01;1.055e+00;4.489e-01;4.256e-01;-4.162e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.012e+01;1.055e+00;4.489e-01;4.256e-01;-4.162e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.013e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.014e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.675e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.015e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.016e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.017e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.946e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.018e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.945e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.019e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.945e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.020e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.945e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.021e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.945e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.022e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.945e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.023e+01;1.055e+00;4.489e-01;4.256e-01;-4.161e-02;-3.945e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.024e+01;1.055e+00;4.489e-01;4.256e-01;-4.160e-02;-3.945e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.025e+01;1.055e+00;4.489e-01;4.256e-01;-4.160e-02;-3.945e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.026e+01;1.055e+00;4.489e-01;4.256e-01;-4.160e-02;-3.945e-02;1.054e+00;1.000e+01;3.929e-01;2.674e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.027e+01;1.055e+00;4.489e-01;4.256e-01;-4.160e-02;-3.945e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.028e+01;1.055e+00;4.489e-01;4.256e-01;-4.160e-02;-3.945e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.029e+01;1.055e+00;4.489e-01;4.256e-01;-4.160e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.030e+01;1.055e+00;4.489e-01;4.256e-01;-4.160e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.031e+01;1.055e+00;4.489e-01;4.256e-01;-4.160e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.032e+01;1.055e+00;4.489e-01;4.256e-01;-4.160e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.033e+01;1.055e+00;4.489e-01;4.256e-01;-4.160e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.034e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.035e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.036e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.037e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.038e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.039e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.673e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.040e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.944e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.041e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.042e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.043e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.044e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.045e+01;1.055e+00;4.489e-01;4.256e-01;-4.159e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.046e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.047e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.048e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.049e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.050e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.051e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.052e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.943e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.053e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.672e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.054e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.055e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.056e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.057e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.058e+01;1.055e+00;4.489e-01;4.256e-01;-4.158e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.059e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.060e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.061e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.062e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.063e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.064e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.065e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.066e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.067e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.942e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.068e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.069e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.671e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.070e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.071e+01;1.055e+00;4.489e-01;4.256e-01;-4.157e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.072e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.073e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.074e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.075e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.076e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.077e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.078e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.079e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.080e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.081e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.941e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.082e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.083e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.084e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.085e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.086e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.087e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.088e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.089e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.090e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.091e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.092e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.093e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.094e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.095e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.096e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.097e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.098e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.099e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.100e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.101e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.102e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.103e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.104e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.105e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.106e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.107e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.108e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.109e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.110e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.111e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.112e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.113e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.114e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.115e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.116e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.117e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.118e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.119e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.120e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.121e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.122e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.123e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.124e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.125e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.126e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.127e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.128e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.129e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.130e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.131e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.132e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.133e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.134e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.135e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.136e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.137e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.138e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.139e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.140e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.141e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.142e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.143e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.144e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.145e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.146e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.147e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.148e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.149e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.150e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.151e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.152e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.153e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.154e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.155e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.156e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.157e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.158e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.159e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.160e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.161e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.162e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.163e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.164e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.165e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.166e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.167e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.168e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.169e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.170e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.171e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.172e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.173e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.174e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.175e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.176e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.177e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.178e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.179e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.180e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.181e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.182e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.183e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.184e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.185e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.186e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.187e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.188e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.189e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.190e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.191e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.192e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.193e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.194e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.195e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
