time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
4.196e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.197e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.198e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.199e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.200e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.201e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.202e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.203e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.204e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.205e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.206e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.207e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.208e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.209e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.210e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.211e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.212e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.213e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.214e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.215e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.216e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.217e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.218e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.219e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.220e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.221e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.222e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.223e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.224e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.225e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.226e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.227e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.228e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.229e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.230e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.231e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.232e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.233e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.234e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.235e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.236e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.237e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.238e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.239e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.240e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.241e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.242e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.243e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.244e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.245e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.246e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.247e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.248e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.249e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.250e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.251e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.252e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.253e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.254e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.255e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.256e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.257e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.258e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.259e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.260e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.261e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.262e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.263e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.264e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.265e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.266e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.267e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.268e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.269e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.270e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.271e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.272e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.273e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.274e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.275e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.276e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.277e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.278e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.279e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.280e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.281e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.282e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.283e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.284e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.285e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.286e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.287e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.288e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.289e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.290e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.291e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.292e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.293e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.294e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.295e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.296e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.297e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.298e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.299e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.300e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.301e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.302e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.303e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.304e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.305e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.306e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.307e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.308e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.309e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.310e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.311e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.312e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.313e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.314e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.315e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.316e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.317e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.318e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.319e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.320e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.321e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.322e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.323e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.324e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.325e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.326e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.327e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.328e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.329e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.330e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.331e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.332e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.333e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.334e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.335e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.336e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.337e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.338e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.339e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.340e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.341e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.342e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.343e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.344e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.345e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.346e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.347e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.348e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.349e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.350e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.351e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.352e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.353e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.354e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.355e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.356e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.357e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.358e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.359e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.360e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.361e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.362e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.363e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.364e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.365e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.366e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.367e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.368e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.369e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.370e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.371e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.372e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.373e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.374e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.375e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.376e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.377e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.378e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.379e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.380e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.381e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.382e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.383e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.384e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.385e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.386e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.387e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.388e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.389e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.390e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.391e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.392e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.393e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.394e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.395e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.396e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.397e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.398e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.399e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.400e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.401e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.402e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.403e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.404e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.405e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.406e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.407e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.408e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.409e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.410e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.411e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.412e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.413e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.414e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.415e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.416e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.417e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.418e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.419e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.420e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.421e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.422e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.423e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.424e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.425e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.426e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.427e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.428e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.429e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.430e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.431e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.432e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.433e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.434e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.435e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.436e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.437e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.438e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.439e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.440e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.441e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.442e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.443e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.444e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.445e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.446e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.447e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.448e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.449e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.450e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.451e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.452e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.453e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.454e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.455e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.456e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.457e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.458e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.459e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.460e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.461e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.462e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.463e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.464e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.465e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.466e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.467e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.468e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.469e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.470e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.471e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.472e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.473e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.474e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.475e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.476e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.477e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.478e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.479e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.480e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.481e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.482e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.483e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.484e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.485e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.486e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.487e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.488e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.489e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.490e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.491e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.492e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;9.999e+00;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.493e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;9.999e+00;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.494e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;9.999e+00;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.495e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;9.999e+00;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.496e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;9.999e+00;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.497e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;9.999e+00;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.498e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;9.999e+00;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.499e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;9.999e+00;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.500e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.501e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.502e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.503e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.504e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.505e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.506e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.507e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.508e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.509e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.510e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.511e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.512e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.513e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.514e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.515e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.516e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.517e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.518e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.519e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.520e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.521e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.522e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.523e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.524e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.525e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.526e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.527e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.528e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.662e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.529e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.530e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.531e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.532e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.533e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
