time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
4.534e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.535e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.536e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.537e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.538e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.539e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.540e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.541e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.542e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.543e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.544e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.545e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.546e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.547e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;9.999e-01;3.938e-01;1.000e+00
4.548e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;9.999e-01;3.938e-01;1.000e+00
4.549e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;9.999e-01;3.938e-01;1.000e+00
4.550e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;9.999e-01;3.938e-01;1.000e+00
4.551e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.552e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.553e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.554e+01;1.055e+00;4.489e-01;4.256e-01;-4.147e-02;-3.932e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.555e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.556e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.557e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.558e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.559e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.560e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.561e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.562e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.563e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.564e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.565e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.566e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.567e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.568e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.569e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.570e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.571e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.572e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.573e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.574e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.575e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.576e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.577e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.578e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.579e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.580e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.581e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.582e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.583e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.584e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.585e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.586e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.587e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.588e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.589e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.590e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.591e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.592e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.593e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.594e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.595e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.596e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.597e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.598e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.599e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.600e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.601e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.602e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.603e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.604e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.605e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.606e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.607e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.608e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.609e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.610e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.611e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.612e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.613e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.614e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.615e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.616e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.617e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.618e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.619e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.620e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.621e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.622e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.623e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.624e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.625e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.626e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.627e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.628e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.629e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.630e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.631e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.663e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.632e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.633e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.634e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.635e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.636e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.637e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.638e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.639e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.640e+01;1.055e+00;4.489e-01;4.256e-01;-4.148e-02;-3.933e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.641e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.642e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.643e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.644e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.645e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.646e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.647e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.648e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.649e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.650e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.651e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.652e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.653e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.654e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.655e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.656e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.657e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.658e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.659e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.660e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.661e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.662e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.663e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.664e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.665e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.666e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.667e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.668e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.669e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.670e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.671e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.672e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.673e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.674e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.675e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.676e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.677e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.678e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.679e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.680e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.681e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.682e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.683e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.684e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.685e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.686e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.687e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.688e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.689e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.690e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.691e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.692e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.693e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.694e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.695e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.696e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.697e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.698e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.699e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.700e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.701e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.702e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.703e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.704e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.705e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.706e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.707e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.708e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.709e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.710e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.711e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.712e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.713e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.714e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.715e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.716e+01;1.055e+00;4.489e-01;4.256e-01;-4.149e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.717e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.718e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.664e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.719e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.720e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.721e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.722e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.723e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.724e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.934e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.725e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.726e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.727e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.728e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.729e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.730e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.731e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.732e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.733e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.734e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.735e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.736e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.737e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.738e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.739e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.740e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.741e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.742e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.743e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.744e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.745e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.746e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.747e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.748e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.749e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.750e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.751e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.752e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.753e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.754e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.755e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.756e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.757e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.758e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.759e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.760e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.761e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.762e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.763e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.764e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.765e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.766e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.767e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.768e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.769e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.770e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.771e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.772e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.773e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.774e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.775e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.776e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.777e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.778e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.779e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.780e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.781e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.782e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.783e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.784e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.785e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.786e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.787e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.788e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.789e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.790e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.791e+01;1.055e+00;4.489e-01;4.256e-01;-4.150e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.792e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.793e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.794e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.795e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.796e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.665e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.797e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.798e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.799e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.800e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.935e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.801e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.802e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.803e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.804e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.805e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.806e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.807e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.808e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.809e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.810e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.811e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.812e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.813e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.814e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.815e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.816e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.817e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.818e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.819e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.820e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.821e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.822e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.823e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.824e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.825e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.826e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.827e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.828e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.829e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.830e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.831e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.832e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.833e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.834e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.835e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.836e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.837e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.838e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.839e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.840e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.841e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.842e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.843e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.844e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.845e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.846e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.847e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.848e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.849e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.850e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.851e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.852e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.853e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.854e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.855e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.856e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.857e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.858e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.859e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.860e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.861e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.862e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.863e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.864e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.865e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.866e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.867e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.868e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.869e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.870e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.871e+01;1.055e+00;4.489e-01;4.256e-01;-4.151e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
