time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
4.872e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.873e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.874e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.875e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.876e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.877e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.878e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.879e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.880e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.936e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.881e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.882e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.883e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.884e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.885e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.886e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.887e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.888e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.889e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.666e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.890e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.891e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.892e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.893e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.894e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.895e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.896e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.897e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.898e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.899e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.900e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.901e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.902e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.903e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.904e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.905e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.906e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.907e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.908e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.909e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.910e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.911e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.912e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.913e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.914e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.915e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.916e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.917e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.918e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.919e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.920e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.921e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.922e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.923e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.924e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.925e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.926e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.927e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.928e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.929e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.930e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.931e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.932e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.933e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.934e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.935e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.936e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.937e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.938e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.939e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.940e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.941e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.942e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.943e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.944e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.945e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.946e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.947e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.948e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.949e+01;1.055e+00;4.489e-01;4.256e-01;-4.152e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.950e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.951e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.952e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.953e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.954e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.955e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.956e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.957e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.958e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.959e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.960e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.961e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.962e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.963e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.964e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.965e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.966e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.967e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.968e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.969e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.970e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.937e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.971e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.972e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.973e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.974e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.975e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.976e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.977e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.978e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.979e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.980e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.981e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.982e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.983e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.984e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.985e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.986e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.987e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.988e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.989e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.990e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.991e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.992e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.993e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.994e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.995e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.996e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.667e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.997e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.998e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
4.999e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.000e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.001e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.002e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.003e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.004e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.005e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.006e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.007e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.008e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.009e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.010e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.011e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.012e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.013e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.014e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.015e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.016e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.017e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.018e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.019e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.020e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.021e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.022e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.023e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.024e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.025e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.026e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.027e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.028e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.029e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.030e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.031e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.032e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.033e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.034e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.035e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.036e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.037e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.038e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.039e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.040e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.041e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.042e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.043e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.044e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.045e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.046e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.047e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.048e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.049e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.050e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.051e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.052e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.053e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.054e+01;1.055e+00;4.489e-01;4.256e-01;-4.153e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.055e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.056e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.057e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.058e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.059e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.060e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.061e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.062e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.063e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.064e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.065e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.066e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.067e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.068e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.069e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.070e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.071e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.072e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.073e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.074e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.075e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.076e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.077e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.078e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.079e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.080e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.081e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.938e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.082e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.083e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.084e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.085e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.086e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.087e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.088e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.089e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.090e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.091e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.092e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.093e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.094e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.095e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.096e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.097e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.098e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.099e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.100e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.101e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.102e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.103e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.104e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.105e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.106e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.107e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.108e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.109e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.110e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.111e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.112e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.113e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.114e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.115e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.116e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.117e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.118e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.119e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.120e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.121e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.122e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.123e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.124e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.125e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.126e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.127e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.128e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.129e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.130e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.131e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.132e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.133e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.134e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.135e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.136e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.137e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.668e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.138e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.139e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.140e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.141e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.142e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.143e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.144e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.145e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.146e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.147e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.148e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.149e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.150e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.151e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.152e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.153e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.154e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.155e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.156e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.157e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.158e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.159e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.160e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.161e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.162e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.163e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.164e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.165e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.166e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.167e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.168e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.169e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.170e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.171e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.172e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.173e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.174e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.175e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.176e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.177e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.178e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.179e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.180e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.181e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.182e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.183e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.184e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.185e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.186e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.187e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.188e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.189e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.190e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.191e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.192e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.193e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.194e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.195e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.196e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.197e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.198e+01;1.055e+00;4.489e-01;4.256e-01;-4.154e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.199e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.200e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.201e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.202e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.203e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.204e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.205e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.206e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.207e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.208e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.209e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.939e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
