time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
5.548e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.549e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.550e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.551e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.552e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.553e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.554e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.555e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.556e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.557e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.558e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.559e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.560e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.561e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.562e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.563e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.564e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.565e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.566e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.567e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.568e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.569e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.570e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.571e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.572e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.573e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.574e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.575e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.576e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.577e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.578e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.579e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.580e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.581e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.582e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.583e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.584e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.585e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.586e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.587e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.588e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.589e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.590e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.591e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.592e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.593e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.594e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.595e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.596e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.597e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.598e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.599e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.600e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.601e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.602e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.603e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.604e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.605e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.606e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.607e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.608e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.609e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.610e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.611e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.612e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.613e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.614e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.615e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.616e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.617e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.618e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.619e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.620e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.621e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.622e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.623e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.624e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.625e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.626e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.627e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.628e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.629e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.630e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.631e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.632e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.633e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.634e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.635e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.636e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.637e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.638e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.639e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.640e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.641e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.642e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.643e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.644e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.645e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.646e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.647e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.648e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.649e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.650e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.651e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.652e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.653e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.654e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.655e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.656e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.657e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.658e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.659e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.660e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.661e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.662e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.663e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.664e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.665e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.666e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.667e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.668e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.669e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.670e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.671e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.672e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.673e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.674e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.675e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.676e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.677e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.678e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.679e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.680e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.681e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.682e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.683e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.684e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.685e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.686e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.687e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.688e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.689e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.690e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.691e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.692e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.693e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.694e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.695e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.696e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.697e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.698e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.699e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.700e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.701e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.702e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.703e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.704e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.705e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.706e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.707e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.708e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.709e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.710e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.711e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.712e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.713e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.714e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.715e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.716e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.717e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.718e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.719e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.720e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.721e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.722e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.723e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.724e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.725e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.726e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.727e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.728e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.729e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.730e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.731e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.732e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.733e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.734e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.735e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.736e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.737e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.738e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.739e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.740e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.741e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.742e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.743e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.744e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.745e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.746e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.747e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.748e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.749e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.750e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.751e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.752e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.753e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.754e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.755e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.756e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.757e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.758e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.759e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.760e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.761e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.762e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.763e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.764e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.765e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.766e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.767e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.768e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.769e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.770e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.771e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.772e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.773e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.774e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.775e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.776e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.777e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.778e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.779e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.780e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.781e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.782e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.783e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.784e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.785e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.786e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.787e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.788e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.789e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.790e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.791e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.792e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.793e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.794e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.795e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.796e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.797e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.798e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.799e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.800e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.801e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.802e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.803e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.804e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.805e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.806e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.807e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.808e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.809e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.810e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.811e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.812e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.813e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.814e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.815e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.816e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.817e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.818e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.819e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.820e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.821e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.822e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.823e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.824e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.825e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.826e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.827e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.828e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.829e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.830e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.831e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.832e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.833e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.834e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.835e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.836e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.837e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.838e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.839e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.840e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.841e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.842e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.843e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.844e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.845e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.846e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.847e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.848e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.849e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.850e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.851e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.852e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.853e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.854e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.855e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.856e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.857e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.858e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.859e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.860e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.861e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.862e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.863e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.864e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.865e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.866e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.867e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.868e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.869e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.870e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.871e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.872e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.873e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.874e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.875e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.876e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.877e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.878e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.879e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.880e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.881e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.882e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.883e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.884e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
5.885e+01;1.055e+00;4.489e-01;4.256e-01;-4.156e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.670e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
