time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
6.224e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.225e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.226e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.227e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.228e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.229e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.230e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.231e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.232e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.233e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.234e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.235e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.236e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.237e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.238e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.239e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.240e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.241e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.242e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.243e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.244e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.245e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.246e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.247e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.248e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.249e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.250e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.251e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.252e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.253e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.254e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.255e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.256e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.257e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.258e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.259e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.260e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.261e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.262e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.263e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.264e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.265e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.266e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.267e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.268e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.269e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.270e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.271e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.272e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.273e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.274e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.275e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.276e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.277e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.278e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.279e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.280e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.281e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.282e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.283e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.284e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.285e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.286e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.287e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.288e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.289e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.290e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.291e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.292e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.293e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.294e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.295e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.296e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.297e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.298e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.299e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.300e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.301e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.302e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.303e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.304e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.305e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.306e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.307e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.308e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.309e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.310e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.311e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.312e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.313e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.314e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.315e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.316e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.317e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.318e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.319e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.320e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.321e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.322e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.323e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.324e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.325e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.326e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.327e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.328e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.329e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.330e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.331e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.332e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.333e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.334e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.335e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.336e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.337e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.338e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.339e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.340e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.341e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.342e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.343e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.344e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.345e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.346e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.347e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.348e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.349e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.350e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.351e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.352e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.353e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.354e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.355e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.356e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.357e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.358e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.359e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.360e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.361e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.362e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.363e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.364e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.365e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.366e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.367e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.368e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.369e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.370e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.371e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.372e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.373e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.374e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.375e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.376e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.377e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.378e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.379e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.380e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.381e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.382e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.383e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.384e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.385e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.386e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.387e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.388e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.389e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.390e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.391e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.392e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.393e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.394e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.395e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.396e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.397e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.398e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.399e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.400e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.401e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.402e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.403e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.404e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.405e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.406e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.407e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.408e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.409e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.410e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.411e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.412e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.413e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.414e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.415e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.416e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.417e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.418e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.419e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.420e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.421e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.422e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.423e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.424e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.425e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.426e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.427e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.428e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.429e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.430e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.431e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.432e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.433e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.434e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.435e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.436e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.437e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.438e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.439e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.440e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.441e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.442e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.443e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.444e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.445e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.446e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.447e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.448e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.449e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.450e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.451e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.452e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.453e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.454e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.455e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.456e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.457e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.458e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.459e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.460e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.461e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.462e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.463e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.464e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.465e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.466e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.467e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.468e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.469e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.470e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.471e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.472e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.473e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.474e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.475e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.476e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.477e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.478e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.479e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.480e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.481e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.482e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.483e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.484e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.485e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.486e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.487e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.488e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.489e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.490e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.491e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.492e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.493e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.494e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.495e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.496e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.497e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.498e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.499e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.500e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.501e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.502e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.503e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.504e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.505e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.506e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.507e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.508e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.509e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.510e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.511e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.512e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.513e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.514e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.515e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.516e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.517e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.518e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.519e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.520e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.521e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.522e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.523e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.524e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.525e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.526e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.527e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.528e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.529e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.530e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.531e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.532e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.533e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.534e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.535e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.536e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.537e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.538e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.539e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.540e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.541e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.542e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.543e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.544e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.545e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.546e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.547e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.548e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.549e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.550e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.551e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.552e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.553e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.554e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.555e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.556e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.557e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.558e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.559e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.560e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
6.561e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
