time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
8.590e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.591e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.592e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.593e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.594e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.595e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.596e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.597e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.598e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.599e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.600e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.601e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.602e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.603e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.604e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.605e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.606e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.607e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.608e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.609e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.610e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.611e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.612e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.613e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.614e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.615e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.616e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.617e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.618e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.619e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.620e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.621e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.622e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.623e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.624e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.625e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.626e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.627e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.628e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.629e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.630e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.631e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.632e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.633e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.634e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.635e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.636e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.637e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.638e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.639e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.640e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.641e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.642e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.643e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.644e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.645e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.646e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.647e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.648e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.649e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.650e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.651e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.652e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.653e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.654e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.655e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.656e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.657e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.658e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.659e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.660e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.661e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.662e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.663e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.664e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.665e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.666e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.667e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.668e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.669e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.670e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.671e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.672e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.673e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.674e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.675e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.676e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.677e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.678e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.679e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.680e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.681e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.682e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.683e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.684e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.685e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.686e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.687e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.688e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.689e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.690e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.691e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.692e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.693e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.694e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.695e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.696e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.697e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.698e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.699e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.700e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.701e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.702e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.703e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.704e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.705e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.706e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.707e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.708e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.709e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.710e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.711e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.712e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.713e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.714e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.715e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.716e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.717e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.718e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.719e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.720e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.721e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.722e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.723e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.724e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.725e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.726e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.727e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.728e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.729e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.730e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.731e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.732e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.733e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.734e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.735e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.736e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.737e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.738e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.739e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.740e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.741e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.742e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.743e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.744e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.745e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.746e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.747e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.748e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.749e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.750e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.751e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.752e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.753e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.754e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.755e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.756e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.757e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.758e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.759e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.760e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.761e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.762e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.763e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.764e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.765e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.766e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.767e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.768e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.769e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.770e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.771e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.772e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.773e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.774e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.775e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.776e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.777e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.778e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.779e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.780e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.781e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.782e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.783e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.784e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.785e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.786e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.787e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.788e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.789e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.790e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.791e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.792e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.793e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.794e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.795e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.796e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.797e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.798e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.799e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.800e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.801e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.802e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.803e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.804e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.805e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.806e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.807e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.808e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.809e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.810e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.811e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.812e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.813e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.814e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.815e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.816e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.817e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.818e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.819e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.820e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.821e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.822e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.823e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.824e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.825e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.826e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.827e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.828e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.829e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.830e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.831e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.832e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.833e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.834e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.835e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.836e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.837e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.838e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.839e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.840e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.841e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.842e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.843e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.844e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.845e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.846e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.847e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.848e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.849e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.850e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.851e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.852e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.853e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.854e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.855e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.856e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.857e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.858e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.859e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.860e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.861e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.862e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.863e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.864e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.865e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.866e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.867e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.868e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.869e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.870e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.871e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.872e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.873e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.874e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.875e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.876e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.877e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.878e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.879e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.880e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.881e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.882e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.883e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.884e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.885e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.886e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.887e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.888e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.889e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.890e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.891e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.892e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.893e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.894e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.895e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.896e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.897e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.898e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.899e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.900e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.901e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.902e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.903e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.904e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.905e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.906e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.907e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.908e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.909e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.910e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.911e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.912e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.913e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.914e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.915e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.916e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.917e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.918e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.919e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.920e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.921e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.922e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.923e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.924e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.925e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.926e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.927e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
