time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
8.928e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.929e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.930e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.931e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.932e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.933e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.934e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.935e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.936e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.937e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.938e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.939e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.940e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.941e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.942e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.943e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.944e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.945e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.946e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.947e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.948e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.949e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.950e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.951e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.952e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.953e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.954e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.955e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.956e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.957e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.958e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.959e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.960e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.961e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.962e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.963e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.964e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.965e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.966e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.967e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.968e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.969e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.970e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.971e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.972e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.973e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.974e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.975e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.976e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.977e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.978e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.979e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.980e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.981e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.982e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.983e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.984e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.985e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.986e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.987e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.988e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.989e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.990e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.991e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.992e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.993e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.994e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.995e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.996e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.997e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.998e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
8.999e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.000e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.001e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.002e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.003e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.004e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.005e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.006e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.007e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.008e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.009e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.010e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.011e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.012e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.013e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.014e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.015e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.016e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.017e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.018e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.019e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.020e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.021e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.022e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.023e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.024e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.025e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.026e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.027e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.028e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.029e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.030e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.031e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.032e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.033e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.034e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.035e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.036e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.037e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.038e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.039e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.040e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.041e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.042e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.043e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.044e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.045e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.046e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.047e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.048e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.049e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.050e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.051e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.052e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.053e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.054e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.055e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.056e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.057e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.058e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.059e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.060e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.061e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.062e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.063e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.064e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.065e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.066e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.067e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.068e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.069e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.070e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.071e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.072e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.073e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.074e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.075e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.076e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.077e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.078e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.079e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.080e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.081e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.082e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.083e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.084e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.085e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.086e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.087e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.088e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.089e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.090e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.091e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.092e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.093e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.094e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.095e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.096e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.097e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.098e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.099e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.100e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.101e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.102e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.103e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.104e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.105e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.106e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.107e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.108e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.109e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.110e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.111e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.112e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.113e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.114e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.115e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.116e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.117e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.118e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.119e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.120e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.121e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.122e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.123e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.124e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.125e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.126e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.127e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.128e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.129e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.130e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.131e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.132e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.133e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.134e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.135e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.136e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.137e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.138e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.139e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.140e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.141e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.142e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.143e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.144e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.145e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.146e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.147e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.148e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.149e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.150e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.151e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.152e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.153e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.154e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.155e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.156e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.157e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.158e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.159e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.160e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.161e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.162e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.163e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.164e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.165e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.166e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.167e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.168e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.169e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.170e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.171e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.172e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.173e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.174e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.175e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.176e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.177e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.178e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.179e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.180e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.181e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.182e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.183e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.184e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.185e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.186e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.187e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.188e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.189e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.190e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.191e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.192e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.193e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.194e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.195e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.196e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.197e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.198e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.199e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.200e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.201e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.202e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.203e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.204e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.205e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.206e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.207e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.208e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.209e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.210e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.211e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.212e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.213e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.214e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.215e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.216e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.217e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.218e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.219e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.220e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.221e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.222e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.223e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.224e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.225e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.226e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.227e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.228e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.229e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.230e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.231e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.232e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.233e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.234e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.235e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.236e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.237e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.238e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.239e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.240e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.241e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.242e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.243e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.244e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.245e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.246e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.247e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.248e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.249e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.250e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.251e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.252e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.253e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.254e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.255e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.256e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.257e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.258e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.259e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.260e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.261e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.262e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.263e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.264e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.265e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
