time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
9.266e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.267e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.268e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.269e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.270e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.271e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.272e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.273e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.274e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.275e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.276e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.277e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.278e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.279e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.280e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.281e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.282e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.283e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.284e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.285e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.286e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.287e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.288e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.289e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.290e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.291e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.292e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.293e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.294e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.295e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.296e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.297e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.298e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.299e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.300e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.301e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.302e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.303e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.304e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.305e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.306e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.307e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.308e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.309e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.310e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.311e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.312e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.313e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.314e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.315e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.316e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.317e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.318e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.319e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.320e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.321e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.322e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.323e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.324e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.325e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.326e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.327e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.328e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.329e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.330e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.331e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.332e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.333e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.334e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.335e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.336e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.337e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.338e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.339e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.340e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.341e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.342e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.343e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.344e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.345e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.346e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.347e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.348e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.349e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.350e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.351e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.352e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.353e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.354e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.355e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.356e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.357e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.358e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.359e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.360e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.361e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.362e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.363e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.364e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.365e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.366e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.367e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.368e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.369e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.370e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.371e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.372e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.373e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.374e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.375e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.376e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.377e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.378e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.379e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.380e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.381e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.382e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.383e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.384e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.385e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.386e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.387e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.388e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.389e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.390e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.391e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.392e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.393e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.394e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.395e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.396e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.397e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.398e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.399e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.400e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.401e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.402e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.403e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.404e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.405e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.406e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.407e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.408e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.409e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.410e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.411e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.412e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.413e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.414e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.415e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.416e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.417e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.418e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.419e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.420e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.421e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.422e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.423e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.424e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.425e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.426e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.427e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.428e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.429e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.430e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.431e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.432e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.433e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.434e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.435e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.436e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.437e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.438e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.439e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.440e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.441e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.442e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.443e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.444e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.445e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.446e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.447e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.448e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.449e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.450e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.451e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.452e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.453e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.454e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.455e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.456e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.457e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.458e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.459e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.460e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.461e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.462e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.463e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.464e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.465e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.466e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.467e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.468e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.469e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.470e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.471e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.472e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.473e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.474e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.475e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.476e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.477e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.478e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.479e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.480e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.481e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.482e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.483e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.484e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.485e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.486e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.487e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.488e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.489e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.490e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.491e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.492e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.493e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.494e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.495e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.496e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.497e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.498e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.499e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.500e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.501e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.502e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.503e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.504e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.505e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.506e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.507e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.508e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.509e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.510e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.511e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.512e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.513e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.514e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.515e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.516e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.517e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.518e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.519e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.520e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.521e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.522e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.523e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.524e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.525e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.526e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.527e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.528e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.529e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.530e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.531e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.532e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.533e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.534e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.535e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.536e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.537e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.538e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.539e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.540e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.541e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.542e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.543e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.544e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.545e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.546e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.547e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.548e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.549e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.550e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.551e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.552e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.553e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.554e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.555e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.556e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.557e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.558e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.559e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.560e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.561e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.562e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.563e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.564e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.565e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.566e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.567e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.568e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.569e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.570e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.571e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.572e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.573e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.574e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.575e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.576e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.577e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.578e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.579e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.580e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.581e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.582e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.583e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.584e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.585e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.586e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.587e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.588e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.589e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.590e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.591e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.592e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.593e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.594e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.595e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.596e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.597e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.598e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.599e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.600e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.601e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.602e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.603e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
