time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
9.604e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.605e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.606e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.607e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.608e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.609e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.610e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.611e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.612e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.613e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.614e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.615e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.616e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.617e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.618e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.619e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.620e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.621e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.622e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.623e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.624e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.625e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.626e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.627e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.628e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.629e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.630e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.631e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.632e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.633e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.634e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.635e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.636e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.637e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.638e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.639e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.640e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.641e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.642e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.643e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.644e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.645e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.646e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.647e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.648e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.649e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.650e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.651e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.652e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.653e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.654e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.655e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.656e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.657e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.658e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.659e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.660e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.661e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.662e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.663e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.664e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.665e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.666e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.667e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.668e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.669e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.670e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.671e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.672e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.673e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.674e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.675e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.676e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.677e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.678e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.679e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.680e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.681e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.682e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.683e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.684e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.685e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.686e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.687e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.688e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.689e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.690e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.691e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.692e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.693e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.694e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.695e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.696e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.697e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.698e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.699e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.700e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.701e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.702e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.703e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.704e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.705e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.706e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.707e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.708e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.709e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.710e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.711e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.712e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.713e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.714e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.715e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.716e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.717e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.718e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.719e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.720e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.721e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.722e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.723e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.724e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.725e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.726e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.727e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.728e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.729e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.730e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.731e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.732e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.733e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.734e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.735e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.736e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.737e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.738e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.739e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.740e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.741e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.742e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.743e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.744e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.745e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.746e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.747e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.748e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.749e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.750e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.751e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.752e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.753e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.754e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.755e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.756e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.757e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.758e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.759e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.760e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.761e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.762e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.763e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.764e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.765e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.766e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.767e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.768e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.769e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.770e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.771e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.772e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.773e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.774e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.775e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.776e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.777e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.778e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.779e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.780e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.781e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.782e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.783e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.784e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.785e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.786e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.787e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.788e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.789e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.790e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.791e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.792e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.793e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.794e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.795e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.796e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.797e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.798e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.799e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.800e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.801e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.802e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.803e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.804e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.805e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.806e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.807e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.808e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.809e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.810e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.811e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.812e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.813e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.814e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.815e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.816e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.817e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.818e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.819e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.820e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.821e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.822e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.823e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.824e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.825e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.826e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.827e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.828e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.829e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.830e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.831e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.832e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.833e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.834e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.835e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.836e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.837e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.838e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.839e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.840e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.841e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.842e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.843e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.844e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.845e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.846e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.847e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.848e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.849e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.850e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.851e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.852e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.853e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.854e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.855e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.856e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.857e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.858e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.859e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.860e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.861e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.862e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.863e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.864e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.865e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.866e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.867e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.868e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.869e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.870e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.871e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.872e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.873e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.874e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.875e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.876e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.877e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.878e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.879e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.880e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.881e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.882e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.883e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.884e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.885e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.886e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.887e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.888e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.889e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.890e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.891e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.892e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.893e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.894e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.895e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.896e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.897e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.898e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.899e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.900e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.901e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.902e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.903e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.904e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.905e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.906e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.907e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.908e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.909e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.910e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.911e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.912e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.913e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.914e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.915e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.916e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.917e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.918e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.919e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.920e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.921e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.922e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.923e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.924e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.925e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.926e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.927e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.928e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.929e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.930e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.931e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.932e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.933e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.934e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.935e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.936e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.937e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.938e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.939e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.940e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.941e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.942e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.943e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.944e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.945e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.946e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.947e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.948e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.949e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.950e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.951e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.952e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.953e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.954e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.955e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.956e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.957e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.958e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.959e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.960e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.961e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.962e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.963e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.964e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.965e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.966e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.967e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.968e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.969e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.970e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.971e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.972e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.973e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.974e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.975e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.976e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.977e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.978e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.979e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.980e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.981e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.982e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.983e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.984e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.985e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.986e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.987e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.988e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.989e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.990e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.991e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.992e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.993e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.994e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.995e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.996e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.997e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.998e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
9.999e+01;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
1.000e+02;1.055e+00;4.489e-01;4.256e-01;-4.155e-02;-3.940e-02;1.054e+00;1.000e+01;3.929e-01;2.669e-02;1.045e+00;1.000e+00;3.938e-01;1.000e+00
