time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000000;1.044e+00;-6.667e-01;-2.167e-01;-6.383e-01;-2.074e-01;9.794e-01;1.019e+00;-6.313e-01;-1.690e-01;1.044e+00;-4.000e-01;-1.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
0.000001000;1.044e+00;-6.667e-01;-2.167e-01;-6.383e-01;-2.074e-01;9.794e-01;1.019e+00;-6.313e-01;-1.690e-01;1.044e+00;-4.000e-01;-1.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
19.989996000;1.044e+00;-6.667e-01;-2.167e-01;-6.383e-01;-2.074e-01;9.794e-01;1.019e+00;-6.313e-01;-1.690e-01;1.044e+00;-4.000e-01;-1.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
19.989996000;1.044e+00;-6.666e-01;-2.167e-01;-6.383e-01;-2.074e-01;9.794e-01;1.019e+00;-6.313e-01;-1.690e-01;1.044e+00;-4.000e-01;-1.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
19.989997000;1.044e+00;-6.666e-01;-2.167e-01;-6.383e-01;-2.074e-01;9.794e-01;1.019e+00;-6.313e-01;-1.690e-01;1.044e+00;-4.000e-01;-1.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
19.989998000;1.044e+00;-6.667e-01;-2.167e-01;-6.383e-01;-2.074e-01;9.794e-01;1.019e+00;-6.313e-01;-1.690e-01;1.044e+00;-4.000e-01;-1.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
19.990000000;1.044e+00;-6.667e-01;-2.167e-01;-6.383e-01;-2.074e-01;9.794e-01;1.019e+00;-6.313e-01;-1.690e-01;1.044e+00;-4.000e-01;-1.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
19.990004000;1.044e+00;-6.667e-01;-2.167e-01;-6.383e-01;-2.074e-01;9.795e-01;1.019e+00;-6.313e-01;-1.690e-01;1.044e+00;-4.000e-01;-1.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
19.990012000;1.045e+00;-6.668e-01;-2.167e-01;-6.383e-01;-2.074e-01;9.796e-01;1.019e+00;-6.313e-01;-1.690e-01;1.045e+00;-4.001e-01;-1.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
19.990028000;1.045e+00;-6.669e-01;-2.167e-01;-6.383e-01;-2.074e-01;9.798e-01;1.020e+00;-6.313e-01;-1.690e-01;1.045e+00;-4.001e-01;-1.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
19.990060000;1.045e+00;-6.672e-01;-2.168e-01;-6.383e-01;-2.074e-01;9.802e-01;1.020e+00;-6.313e-01;-1.690e-01;1.045e+00;-4.003e-01;-1.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
19.990124000;1.046e+00;-6.677e-01;-2.170e-01;-6.383e-01;-2.074e-01;9.809e-01;1.021e+00;-6.313e-01;-1.691e-01;1.046e+00;-4.006e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
19.990252000;1.048e+00;-6.687e-01;-2.173e-01;-6.383e-01;-2.074e-01;9.825e-01;1.023e+00;-6.313e-01;-1.691e-01;1.048e+00;-4.012e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
19.990380000;1.049e+00;-6.698e-01;-2.176e-01;-6.383e-01;-2.074e-01;9.840e-01;1.024e+00;-6.313e-01;-1.691e-01;1.049e+00;-4.019e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
19.990508000;1.051e+00;-6.708e-01;-2.180e-01;-6.383e-01;-2.074e-01;9.855e-01;1.026e+00;-6.312e-01;-1.692e-01;1.051e+00;-4.025e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
19.990636000;1.053e+00;-6.719e-01;-2.183e-01;-6.383e-01;-2.074e-01;9.871e-01;1.027e+00;-6.312e-01;-1.692e-01;1.053e+00;-4.031e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
19.990762000;1.054e+00;-6.729e-01;-2.186e-01;-6.383e-01;-2.073e-01;9.886e-01;1.029e+00;-6.312e-01;-1.692e-01;1.054e+00;-4.037e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990762000;1.054e+00;-6.729e-01;-2.186e-01;-6.383e-01;-2.073e-01;9.886e-01;1.029e+00;-6.312e-01;-1.692e-01;1.054e+00;-4.037e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990763000;1.054e+00;-6.729e-01;-2.186e-01;-6.383e-01;-2.073e-01;9.886e-01;1.029e+00;-6.312e-01;-1.692e-01;1.054e+00;-4.038e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990764000;1.054e+00;-6.729e-01;-2.186e-01;-6.383e-01;-2.073e-01;9.886e-01;1.029e+00;-6.312e-01;-1.692e-01;1.054e+00;-4.038e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990766000;1.054e+00;-6.729e-01;-2.186e-01;-6.383e-01;-2.073e-01;9.887e-01;1.029e+00;-6.312e-01;-1.692e-01;1.054e+00;-4.038e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990770000;1.054e+00;-6.730e-01;-2.186e-01;-6.383e-01;-2.073e-01;9.887e-01;1.029e+00;-6.312e-01;-1.692e-01;1.054e+00;-4.038e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990778000;1.054e+00;-6.730e-01;-2.186e-01;-6.383e-01;-2.073e-01;9.888e-01;1.029e+00;-6.312e-01;-1.692e-01;1.054e+00;-4.038e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990794000;1.055e+00;-6.732e-01;-2.186e-01;-6.383e-01;-2.073e-01;9.890e-01;1.029e+00;-6.312e-01;-1.692e-01;1.055e+00;-4.039e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990821000;1.055e+00;-6.734e-01;-2.187e-01;-6.383e-01;-2.073e-01;9.893e-01;1.030e+00;-6.312e-01;-1.692e-01;1.055e+00;-4.040e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990822000;1.055e+00;-6.734e-01;-2.187e-01;-6.383e-01;-2.073e-01;9.893e-01;1.030e+00;-6.312e-01;-1.692e-01;1.055e+00;-4.040e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990823000;1.055e+00;-6.734e-01;-2.187e-01;-6.383e-01;-2.073e-01;9.894e-01;1.030e+00;-6.312e-01;-1.692e-01;1.055e+00;-4.040e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990825000;1.055e+00;-6.734e-01;-2.187e-01;-6.383e-01;-2.073e-01;9.894e-01;1.030e+00;-6.312e-01;-1.692e-01;1.055e+00;-4.041e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990829000;1.055e+00;-6.735e-01;-2.187e-01;-6.383e-01;-2.073e-01;9.894e-01;1.030e+00;-6.312e-01;-1.692e-01;1.055e+00;-4.041e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990837000;1.055e+00;-6.735e-01;-2.187e-01;-6.383e-01;-2.073e-01;9.895e-01;1.030e+00;-6.312e-01;-1.692e-01;1.055e+00;-4.041e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990853000;1.055e+00;-6.737e-01;-2.188e-01;-6.383e-01;-2.073e-01;9.897e-01;1.030e+00;-6.312e-01;-1.692e-01;1.055e+00;-4.042e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
19.990885000;1.056e+00;-6.739e-01;-2.189e-01;-6.383e-01;-2.073e-01;9.901e-01;1.031e+00;-6.312e-01;-1.692e-01;1.056e+00;-4.044e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
19.990949000;1.057e+00;-6.744e-01;-2.190e-01;-6.383e-01;-2.073e-01;9.909e-01;1.031e+00;-6.312e-01;-1.692e-01;1.057e+00;-4.047e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
19.991077000;1.058e+00;-6.755e-01;-2.193e-01;-6.383e-01;-2.072e-01;9.924e-01;1.033e+00;-6.312e-01;-1.692e-01;1.058e+00;-4.053e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
19.991205000;1.060e+00;-6.766e-01;-2.196e-01;-6.383e-01;-2.072e-01;9.940e-01;1.035e+00;-6.312e-01;-1.692e-01;1.060e+00;-4.059e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.007e+01;5.007e+01
19.991461000;1.063e+00;-6.787e-01;-2.202e-01;-6.384e-01;-2.071e-01;9.971e-01;1.038e+00;-6.312e-01;-1.692e-01;1.063e+00;-4.072e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.007e+01;5.007e+01
19.991692000;1.066e+00;-6.805e-01;-2.207e-01;-6.384e-01;-2.070e-01;9.999e-01;1.041e+00;-6.312e-01;-1.692e-01;1.066e+00;-4.083e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.008e+01;5.008e+01
19.991922000;1.069e+00;-6.824e-01;-2.212e-01;-6.384e-01;-2.069e-01;1.003e+00;1.044e+00;-6.312e-01;-1.692e-01;1.069e+00;-4.095e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.008e+01;5.008e+01
19.992153000;1.072e+00;-6.843e-01;-2.217e-01;-6.384e-01;-2.068e-01;1.005e+00;1.047e+00;-6.311e-01;-1.692e-01;1.072e+00;-4.106e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.008e+01;5.008e+01
19.992383000;1.075e+00;-6.862e-01;-2.222e-01;-6.384e-01;-2.067e-01;1.008e+00;1.050e+00;-6.311e-01;-1.692e-01;1.075e+00;-4.117e-01;-1.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.008e+01;5.008e+01
19.992613000;1.078e+00;-6.881e-01;-2.227e-01;-6.384e-01;-2.066e-01;1.011e+00;1.053e+00;-6.311e-01;-1.692e-01;1.078e+00;-4.129e-01;-1.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.992844000;1.081e+00;-6.900e-01;-2.232e-01;-6.384e-01;-2.065e-01;1.014e+00;1.056e+00;-6.311e-01;-1.691e-01;1.081e+00;-4.140e-01;-1.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.993074000;1.084e+00;-6.918e-01;-2.237e-01;-6.384e-01;-2.064e-01;1.017e+00;1.059e+00;-6.310e-01;-1.691e-01;1.084e+00;-4.151e-01;-1.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.993305000;1.087e+00;-6.937e-01;-2.242e-01;-6.384e-01;-2.063e-01;1.019e+00;1.062e+00;-6.310e-01;-1.691e-01;1.087e+00;-4.162e-01;-1.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.993535000;1.090e+00;-6.956e-01;-2.247e-01;-6.384e-01;-2.063e-01;1.022e+00;1.065e+00;-6.309e-01;-1.691e-01;1.090e+00;-4.173e-01;-1.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.993765000;1.093e+00;-6.974e-01;-2.253e-01;-6.383e-01;-2.062e-01;1.025e+00;1.067e+00;-6.309e-01;-1.691e-01;1.093e+00;-4.184e-01;-1.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.994226000;1.098e+00;-7.011e-01;-2.263e-01;-6.383e-01;-2.060e-01;1.031e+00;1.073e+00;-6.308e-01;-1.691e-01;1.098e+00;-4.207e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.994641000;1.104e+00;-7.044e-01;-2.273e-01;-6.382e-01;-2.059e-01;1.036e+00;1.079e+00;-6.306e-01;-1.691e-01;1.104e+00;-4.226e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.995056000;1.109e+00;-7.076e-01;-2.282e-01;-6.381e-01;-2.058e-01;1.041e+00;1.084e+00;-6.305e-01;-1.692e-01;1.109e+00;-4.246e-01;-1.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.995470000;1.114e+00;-7.109e-01;-2.292e-01;-6.379e-01;-2.057e-01;1.046e+00;1.089e+00;-6.303e-01;-1.693e-01;1.114e+00;-4.265e-01;-1.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.995885000;1.120e+00;-7.141e-01;-2.303e-01;-6.378e-01;-2.056e-01;1.051e+00;1.095e+00;-6.301e-01;-1.694e-01;1.120e+00;-4.285e-01;-1.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.996300000;1.125e+00;-7.173e-01;-2.313e-01;-6.376e-01;-2.056e-01;1.056e+00;1.100e+00;-6.299e-01;-1.695e-01;1.125e+00;-4.304e-01;-1.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.996715000;1.130e+00;-7.204e-01;-2.324e-01;-6.374e-01;-2.056e-01;1.061e+00;1.105e+00;-6.297e-01;-1.696e-01;1.130e+00;-4.322e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.997129000;1.136e+00;-7.235e-01;-2.335e-01;-6.372e-01;-2.056e-01;1.065e+00;1.110e+00;-6.294e-01;-1.698e-01;1.136e+00;-4.341e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.997544000;1.141e+00;-7.266e-01;-2.346e-01;-6.369e-01;-2.057e-01;1.070e+00;1.116e+00;-6.291e-01;-1.700e-01;1.141e+00;-4.360e-01;-1.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.997833000;1.145e+00;-7.287e-01;-2.355e-01;-6.367e-01;-2.057e-01;1.074e+00;1.119e+00;-6.289e-01;-1.702e-01;1.145e+00;-4.372e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.997835000;1.145e+00;-7.287e-01;-2.355e-01;-6.367e-01;-2.057e-01;1.074e+00;1.119e+00;-6.289e-01;-1.702e-01;1.145e+00;-4.372e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.997837000;1.145e+00;-7.288e-01;-2.355e-01;-6.367e-01;-2.057e-01;1.074e+00;1.119e+00;-6.289e-01;-1.702e-01;1.145e+00;-4.373e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.997841000;1.145e+00;-7.288e-01;-2.355e-01;-6.367e-01;-2.057e-01;1.074e+00;1.120e+00;-6.288e-01;-1.702e-01;1.145e+00;-4.373e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.997849000;1.145e+00;-7.288e-01;-2.355e-01;-6.367e-01;-2.057e-01;1.074e+00;1.120e+00;-6.288e-01;-1.702e-01;1.145e+00;-4.373e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.997865000;1.145e+00;-7.290e-01;-2.355e-01;-6.367e-01;-2.057e-01;1.074e+00;1.120e+00;-6.288e-01;-1.702e-01;1.145e+00;-4.374e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.997897000;1.145e+00;-7.292e-01;-2.356e-01;-6.367e-01;-2.057e-01;1.075e+00;1.120e+00;-6.288e-01;-1.702e-01;1.145e+00;-4.375e-01;-1.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.997961000;1.146e+00;-7.297e-01;-2.358e-01;-6.366e-01;-2.058e-01;1.075e+00;1.121e+00;-6.288e-01;-1.702e-01;1.146e+00;-4.378e-01;-1.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.998089000;1.148e+00;-7.306e-01;-2.362e-01;-6.365e-01;-2.058e-01;1.077e+00;1.123e+00;-6.286e-01;-1.703e-01;1.148e+00;-4.384e-01;-1.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.998345000;1.151e+00;-7.324e-01;-2.370e-01;-6.363e-01;-2.059e-01;1.080e+00;1.126e+00;-6.284e-01;-1.706e-01;1.151e+00;-4.395e-01;-1.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.998857000;1.158e+00;-7.361e-01;-2.389e-01;-6.359e-01;-2.064e-01;1.086e+00;1.132e+00;-6.279e-01;-1.712e-01;1.158e+00;-4.417e-01;-1.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.999369000;1.164e+00;-7.397e-01;-2.410e-01;-6.354e-01;-2.070e-01;1.092e+00;1.139e+00;-6.274e-01;-1.721e-01;1.164e+00;-4.438e-01;-1.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.999881000;1.171e+00;-7.432e-01;-2.434e-01;-6.348e-01;-2.079e-01;1.098e+00;1.145e+00;-6.269e-01;-1.732e-01;1.171e+00;-4.459e-01;-1.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.999996000;1.172e+00;-7.437e-01;-2.439e-01;-6.347e-01;-2.081e-01;1.099e+00;1.146e+00;-6.267e-01;-1.734e-01;1.172e+00;-4.462e-01;-1.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.999996000;1.172e+00;-7.440e-01;-2.440e-01;-6.347e-01;-2.081e-01;1.099e+00;1.147e+00;-6.267e-01;-1.734e-01;1.172e+00;-4.464e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
19.999998000;1.172e+00;-7.440e-01;-2.440e-01;-6.347e-01;-2.081e-01;1.099e+00;1.147e+00;-6.267e-01;-1.734e-01;1.172e+00;-4.464e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
20.000000000;1.172e+00;-7.440e-01;-2.440e-01;-6.347e-01;-2.081e-01;1.099e+00;1.147e+00;-6.267e-01;-1.735e-01;1.172e+00;-4.464e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
20.000004000;1.172e+00;-7.440e-01;-2.440e-01;-6.347e-01;-2.081e-01;1.099e+00;1.147e+00;-6.267e-01;-1.735e-01;1.172e+00;-4.464e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
20.000012000;1.172e+00;-7.441e-01;-2.440e-01;-6.347e-01;-2.082e-01;1.099e+00;1.147e+00;-6.267e-01;-1.735e-01;1.172e+00;-4.464e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
20.000028000;1.173e+00;-7.442e-01;-2.441e-01;-6.346e-01;-2.082e-01;1.099e+00;1.147e+00;-6.267e-01;-1.735e-01;1.173e+00;-4.465e-01;-1.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
20.000060000;1.173e+00;-7.444e-01;-2.443e-01;-6.346e-01;-2.083e-01;1.100e+00;1.148e+00;-6.267e-01;-1.736e-01;1.173e+00;-4.466e-01;-1.466e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
20.000124000;1.174e+00;-7.448e-01;-2.446e-01;-6.345e-01;-2.084e-01;1.100e+00;1.148e+00;-6.266e-01;-1.738e-01;1.174e+00;-4.469e-01;-1.468e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
20.000252000;1.175e+00;-7.457e-01;-2.453e-01;-6.344e-01;-2.087e-01;1.102e+00;1.150e+00;-6.264e-01;-1.741e-01;1.175e+00;-4.474e-01;-1.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
20.000508000;1.179e+00;-7.474e-01;-2.467e-01;-6.341e-01;-2.093e-01;1.105e+00;1.153e+00;-6.261e-01;-1.748e-01;1.179e+00;-4.484e-01;-1.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
20.001020000;1.185e+00;-7.507e-01;-2.497e-01;-6.334e-01;-2.106e-01;1.110e+00;1.160e+00;-6.254e-01;-1.764e-01;1.185e+00;-4.504e-01;-1.498e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
20.001532000;1.192e+00;-7.540e-01;-2.529e-01;-6.327e-01;-2.122e-01;1.116e+00;1.166e+00;-6.247e-01;-1.782e-01;1.192e+00;-4.524e-01;-1.517e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.002044000;1.198e+00;-7.572e-01;-2.564e-01;-6.319e-01;-2.140e-01;1.121e+00;1.173e+00;-6.240e-01;-1.801e-01;1.198e+00;-4.543e-01;-1.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.002556000;1.205e+00;-7.604e-01;-2.602e-01;-6.311e-01;-2.159e-01;1.127e+00;1.179e+00;-6.232e-01;-1.823e-01;1.205e+00;-4.562e-01;-1.561e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.003068000;1.211e+00;-7.635e-01;-2.642e-01;-6.302e-01;-2.181e-01;1.132e+00;1.185e+00;-6.224e-01;-1.847e-01;1.211e+00;-4.581e-01;-1.585e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.003580000;1.218e+00;-7.665e-01;-2.685e-01;-6.293e-01;-2.205e-01;1.137e+00;1.192e+00;-6.215e-01;-1.873e-01;1.218e+00;-4.599e-01;-1.611e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.004092000;1.225e+00;-7.694e-01;-2.731e-01;-6.283e-01;-2.230e-01;1.143e+00;1.198e+00;-6.206e-01;-1.901e-01;1.225e+00;-4.616e-01;-1.638e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.004604000;1.231e+00;-7.723e-01;-2.779e-01;-6.273e-01;-2.257e-01;1.148e+00;1.204e+00;-6.196e-01;-1.931e-01;1.231e+00;-4.634e-01;-1.667e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.005116000;1.238e+00;-7.751e-01;-2.830e-01;-6.263e-01;-2.286e-01;1.153e+00;1.211e+00;-6.186e-01;-1.962e-01;1.238e+00;-4.650e-01;-1.698e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.005628000;1.244e+00;-7.778e-01;-2.883e-01;-6.252e-01;-2.317e-01;1.158e+00;1.217e+00;-6.175e-01;-1.995e-01;1.244e+00;-4.667e-01;-1.730e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.006140000;1.251e+00;-7.804e-01;-2.938e-01;-6.240e-01;-2.349e-01;1.163e+00;1.223e+00;-6.165e-01;-2.030e-01;1.251e+00;-4.683e-01;-1.763e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.006650000;1.257e+00;-7.830e-01;-2.996e-01;-6.228e-01;-2.383e-01;1.167e+00;1.229e+00;-6.153e-01;-2.066e-01;1.257e+00;-4.698e-01;-1.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.006651000;1.257e+00;-7.830e-01;-2.996e-01;-6.228e-01;-2.383e-01;1.167e+00;1.229e+00;-6.153e-01;-2.066e-01;1.257e+00;-4.698e-01;-1.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.006652000;1.257e+00;-7.830e-01;-2.997e-01;-6.228e-01;-2.383e-01;1.167e+00;1.229e+00;-6.153e-01;-2.066e-01;1.257e+00;-4.698e-01;-1.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.006654000;1.257e+00;-7.830e-01;-2.997e-01;-6.228e-01;-2.384e-01;1.167e+00;1.229e+00;-6.153e-01;-2.067e-01;1.257e+00;-4.698e-01;-1.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.006658000;1.257e+00;-7.830e-01;-2.997e-01;-6.228e-01;-2.384e-01;1.167e+00;1.229e+00;-6.153e-01;-2.067e-01;1.257e+00;-4.698e-01;-1.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.006666000;1.257e+00;-7.831e-01;-2.998e-01;-6.228e-01;-2.384e-01;1.167e+00;1.230e+00;-6.153e-01;-2.067e-01;1.257e+00;-4.698e-01;-1.799e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.006682000;1.258e+00;-7.832e-01;-3.000e-01;-6.227e-01;-2.385e-01;1.168e+00;1.230e+00;-6.153e-01;-2.069e-01;1.258e+00;-4.699e-01;-1.800e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.006714000;1.258e+00;-7.833e-01;-3.004e-01;-6.227e-01;-2.388e-01;1.168e+00;1.230e+00;-6.152e-01;-2.071e-01;1.258e+00;-4.700e-01;-1.802e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.006778000;1.259e+00;-7.836e-01;-3.011e-01;-6.225e-01;-2.392e-01;1.168e+00;1.231e+00;-6.150e-01;-2.076e-01;1.259e+00;-4.702e-01;-1.807e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.006906000;1.260e+00;-7.843e-01;-3.027e-01;-6.222e-01;-2.401e-01;1.170e+00;1.233e+00;-6.148e-01;-2.085e-01;1.260e+00;-4.706e-01;-1.816e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.007162000;1.264e+00;-7.855e-01;-3.058e-01;-6.216e-01;-2.420e-01;1.172e+00;1.236e+00;-6.142e-01;-2.105e-01;1.264e+00;-4.713e-01;-1.835e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.007418000;1.267e+00;-7.867e-01;-3.090e-01;-6.209e-01;-2.439e-01;1.174e+00;1.239e+00;-6.136e-01;-2.126e-01;1.267e+00;-4.720e-01;-1.854e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.007930000;1.274e+00;-7.891e-01;-3.158e-01;-6.196e-01;-2.480e-01;1.179e+00;1.245e+00;-6.124e-01;-2.169e-01;1.274e+00;-4.735e-01;-1.895e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.008391000;1.279e+00;-7.912e-01;-3.223e-01;-6.184e-01;-2.519e-01;1.183e+00;1.251e+00;-6.112e-01;-2.211e-01;1.279e+00;-4.747e-01;-1.934e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.008852000;1.285e+00;-7.933e-01;-3.292e-01;-6.172e-01;-2.561e-01;1.187e+00;1.256e+00;-6.101e-01;-2.255e-01;1.285e+00;-4.760e-01;-1.975e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.009312000;1.291e+00;-7.953e-01;-3.364e-01;-6.159e-01;-2.605e-01;1.190e+00;1.262e+00;-6.089e-01;-2.301e-01;1.291e+00;-4.772e-01;-2.018e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.009773000;1.297e+00;-7.972e-01;-3.439e-01;-6.146e-01;-2.651e-01;1.194e+00;1.267e+00;-6.077e-01;-2.350e-01;1.297e+00;-4.783e-01;-2.063e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.011e+01;5.011e+01
20.009973000;1.300e+00;-7.980e-01;-3.473e-01;-6.140e-01;-2.672e-01;1.195e+00;1.269e+00;-6.072e-01;-2.371e-01;1.300e+00;-4.788e-01;-2.084e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.011e+01;5.011e+01
20.009996000;1.300e+00;-7.980e-01;-3.476e-01;-6.140e-01;-2.674e-01;1.196e+00;1.270e+00;-6.071e-01;-2.374e-01;1.300e+00;-4.788e-01;-2.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.011e+01;5.011e+01
20.009996000;1.300e+00;-7.981e-01;-3.477e-01;-6.140e-01;-2.674e-01;1.196e+00;1.270e+00;-6.071e-01;-2.374e-01;1.300e+00;-4.789e-01;-2.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.011e+01;5.011e+01
20.009997000;1.300e+00;-7.981e-01;-3.477e-01;-6.140e-01;-2.675e-01;1.196e+00;1.270e+00;-6.071e-01;-2.374e-01;1.300e+00;-4.789e-01;-2.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.011e+01;5.011e+01
20.009998000;1.300e+00;-7.981e-01;-3.477e-01;-6.140e-01;-2.675e-01;1.196e+00;1.270e+00;-6.071e-01;-2.374e-01;1.300e+00;-4.789e-01;-2.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.011e+01;5.011e+01
20.010000000;1.300e+00;-7.981e-01;-3.477e-01;-6.139e-01;-2.675e-01;1.196e+00;1.270e+00;-6.071e-01;-2.374e-01;1.300e+00;-4.789e-01;-2.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.011e+01;5.011e+01
20.010004000;1.300e+00;-7.981e-01;-3.478e-01;-6.139e-01;-2.675e-01;1.196e+00;1.270e+00;-6.071e-01;-2.375e-01;1.300e+00;-4.789e-01;-2.087e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.011e+01;5.011e+01
20.010012000;1.300e+00;-7.981e-01;-3.479e-01;-6.139e-01;-2.676e-01;1.196e+00;1.270e+00;-6.071e-01;-2.376e-01;1.300e+00;-4.789e-01;-2.087e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.011e+01;5.011e+01
20.010028000;1.300e+00;-7.980e-01;-3.481e-01;-6.139e-01;-2.678e-01;1.196e+00;1.270e+00;-6.070e-01;-2.377e-01;1.300e+00;-4.788e-01;-2.089e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.010060000;1.300e+00;-7.979e-01;-3.486e-01;-6.138e-01;-2.681e-01;1.195e+00;1.270e+00;-6.069e-01;-2.381e-01;1.300e+00;-4.787e-01;-2.091e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.010124000;1.300e+00;-7.977e-01;-3.494e-01;-6.136e-01;-2.688e-01;1.195e+00;1.270e+00;-6.068e-01;-2.388e-01;1.300e+00;-4.786e-01;-2.097e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.010e+01;5.010e+01
20.010252000;1.300e+00;-7.972e-01;-3.512e-01;-6.132e-01;-2.702e-01;1.195e+00;1.270e+00;-6.064e-01;-2.402e-01;1.300e+00;-4.783e-01;-2.107e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.009e+01;5.009e+01
20.010380000;1.300e+00;-7.967e-01;-3.530e-01;-6.128e-01;-2.716e-01;1.194e+00;1.269e+00;-6.061e-01;-2.416e-01;1.300e+00;-4.780e-01;-2.118e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.008e+01;5.008e+01
20.010508000;1.300e+00;-7.962e-01;-3.549e-01;-6.124e-01;-2.730e-01;1.194e+00;1.269e+00;-6.057e-01;-2.431e-01;1.300e+00;-4.777e-01;-2.129e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.008e+01;5.008e+01
20.010636000;1.300e+00;-7.957e-01;-3.567e-01;-6.121e-01;-2.744e-01;1.193e+00;1.269e+00;-6.054e-01;-2.445e-01;1.300e+00;-4.774e-01;-2.140e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.008e+01;5.008e+01
20.010764000;1.300e+00;-7.952e-01;-3.586e-01;-6.117e-01;-2.759e-01;1.192e+00;1.269e+00;-6.051e-01;-2.460e-01;1.300e+00;-4.771e-01;-2.152e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.007e+01;5.007e+01
20.010892000;1.300e+00;-7.946e-01;-3.605e-01;-6.113e-01;-2.773e-01;1.192e+00;1.269e+00;-6.047e-01;-2.475e-01;1.300e+00;-4.768e-01;-2.163e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.007e+01;5.007e+01
20.011020000;1.300e+00;-7.941e-01;-3.625e-01;-6.109e-01;-2.788e-01;1.191e+00;1.269e+00;-6.044e-01;-2.491e-01;1.300e+00;-4.765e-01;-2.175e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.007e+01;5.007e+01
20.011148000;1.300e+00;-7.936e-01;-3.644e-01;-6.105e-01;-2.803e-01;1.191e+00;1.269e+00;-6.040e-01;-2.506e-01;1.300e+00;-4.762e-01;-2.186e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.011276000;1.300e+00;-7.931e-01;-3.664e-01;-6.101e-01;-2.818e-01;1.190e+00;1.269e+00;-6.036e-01;-2.521e-01;1.300e+00;-4.759e-01;-2.198e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.011532000;1.300e+00;-7.921e-01;-3.704e-01;-6.093e-01;-2.849e-01;1.189e+00;1.268e+00;-6.029e-01;-2.553e-01;1.300e+00;-4.752e-01;-2.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.011762000;1.300e+00;-7.911e-01;-3.740e-01;-6.085e-01;-2.877e-01;1.188e+00;1.268e+00;-6.023e-01;-2.581e-01;1.300e+00;-4.747e-01;-2.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.011993000;1.300e+00;-7.901e-01;-3.777e-01;-6.078e-01;-2.905e-01;1.187e+00;1.268e+00;-6.016e-01;-2.611e-01;1.300e+00;-4.741e-01;-2.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.012223000;1.300e+00;-7.892e-01;-3.814e-01;-6.071e-01;-2.934e-01;1.186e+00;1.268e+00;-6.010e-01;-2.640e-01;1.300e+00;-4.735e-01;-2.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.012454000;1.300e+00;-7.882e-01;-3.852e-01;-6.063e-01;-2.963e-01;1.184e+00;1.267e+00;-6.003e-01;-2.670e-01;1.300e+00;-4.729e-01;-2.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.012684000;1.300e+00;-7.873e-01;-3.890e-01;-6.056e-01;-2.992e-01;1.183e+00;1.267e+00;-5.997e-01;-2.700e-01;1.300e+00;-4.724e-01;-2.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.012914000;1.300e+00;-7.863e-01;-3.929e-01;-6.048e-01;-3.022e-01;1.182e+00;1.267e+00;-5.990e-01;-2.730e-01;1.300e+00;-4.718e-01;-2.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.013145000;1.300e+00;-7.853e-01;-3.968e-01;-6.041e-01;-3.052e-01;1.181e+00;1.267e+00;-5.983e-01;-2.761e-01;1.300e+00;-4.712e-01;-2.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.013375000;1.300e+00;-7.843e-01;-4.007e-01;-6.033e-01;-3.082e-01;1.180e+00;1.266e+00;-5.977e-01;-2.792e-01;1.300e+00;-4.706e-01;-2.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.013606000;1.300e+00;-7.833e-01;-4.046e-01;-6.026e-01;-3.113e-01;1.179e+00;1.266e+00;-5.970e-01;-2.823e-01;1.300e+00;-4.700e-01;-2.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.013836000;1.300e+00;-7.824e-01;-4.086e-01;-6.018e-01;-3.143e-01;1.177e+00;1.266e+00;-5.963e-01;-2.854e-01;1.300e+00;-4.694e-01;-2.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.014066000;1.300e+00;-7.814e-01;-4.126e-01;-6.011e-01;-3.174e-01;1.176e+00;1.266e+00;-5.957e-01;-2.886e-01;1.300e+00;-4.688e-01;-2.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.014297000;1.300e+00;-7.804e-01;-4.166e-01;-6.003e-01;-3.205e-01;1.175e+00;1.265e+00;-5.950e-01;-2.918e-01;1.300e+00;-4.682e-01;-2.500e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.014527000;1.300e+00;-7.794e-01;-4.207e-01;-5.996e-01;-3.236e-01;1.174e+00;1.265e+00;-5.943e-01;-2.949e-01;1.300e+00;-4.677e-01;-2.524e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.014758000;1.300e+00;-7.784e-01;-4.248e-01;-5.988e-01;-3.267e-01;1.173e+00;1.265e+00;-5.936e-01;-2.981e-01;1.300e+00;-4.671e-01;-2.549e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.014988000;1.300e+00;-7.775e-01;-4.289e-01;-5.980e-01;-3.299e-01;1.171e+00;1.265e+00;-5.930e-01;-3.014e-01;1.300e+00;-4.665e-01;-2.573e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.015218000;1.300e+00;-7.765e-01;-4.330e-01;-5.973e-01;-3.330e-01;1.170e+00;1.264e+00;-5.923e-01;-3.046e-01;1.300e+00;-4.659e-01;-2.598e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.015449000;1.300e+00;-7.755e-01;-4.371e-01;-5.965e-01;-3.362e-01;1.169e+00;1.264e+00;-5.916e-01;-3.078e-01;1.300e+00;-4.653e-01;-2.622e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.015679000;1.300e+00;-7.745e-01;-4.412e-01;-5.958e-01;-3.394e-01;1.168e+00;1.264e+00;-5.910e-01;-3.111e-01;1.300e+00;-4.647e-01;-2.647e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.015910000;1.300e+00;-7.735e-01;-4.453e-01;-5.950e-01;-3.426e-01;1.166e+00;1.264e+00;-5.903e-01;-3.143e-01;1.300e+00;-4.641e-01;-2.672e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.016140000;1.300e+00;-7.726e-01;-4.495e-01;-5.943e-01;-3.457e-01;1.165e+00;1.263e+00;-5.896e-01;-3.176e-01;1.300e+00;-4.635e-01;-2.697e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.016370000;1.300e+00;-7.716e-01;-4.536e-01;-5.935e-01;-3.489e-01;1.164e+00;1.263e+00;-5.890e-01;-3.208e-01;1.300e+00;-4.630e-01;-2.722e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.016601000;1.300e+00;-7.706e-01;-4.578e-01;-5.928e-01;-3.521e-01;1.163e+00;1.263e+00;-5.883e-01;-3.241e-01;1.300e+00;-4.624e-01;-2.747e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.016831000;1.300e+00;-7.697e-01;-4.619e-01;-5.921e-01;-3.553e-01;1.161e+00;1.263e+00;-5.877e-01;-3.274e-01;1.300e+00;-4.618e-01;-2.772e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.017062000;1.300e+00;-7.687e-01;-4.661e-01;-5.913e-01;-3.585e-01;1.160e+00;1.262e+00;-5.870e-01;-3.307e-01;1.300e+00;-4.612e-01;-2.797e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.017292000;1.300e+00;-7.677e-01;-4.703e-01;-5.906e-01;-3.617e-01;1.159e+00;1.262e+00;-5.864e-01;-3.339e-01;1.300e+00;-4.606e-01;-2.822e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.017753000;1.300e+00;-7.658e-01;-4.786e-01;-5.891e-01;-3.681e-01;1.156e+00;1.262e+00;-5.851e-01;-3.405e-01;1.300e+00;-4.595e-01;-2.871e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.018168000;1.300e+00;-7.641e-01;-4.861e-01;-5.878e-01;-3.739e-01;1.154e+00;1.261e+00;-5.839e-01;-3.463e-01;1.300e+00;-4.585e-01;-2.916e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.018582000;1.300e+00;-7.625e-01;-4.935e-01;-5.865e-01;-3.796e-01;1.152e+00;1.261e+00;-5.827e-01;-3.522e-01;1.300e+00;-4.575e-01;-2.961e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.018997000;1.300e+00;-7.608e-01;-5.009e-01;-5.852e-01;-3.853e-01;1.150e+00;1.260e+00;-5.816e-01;-3.580e-01;1.300e+00;-4.565e-01;-3.006e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.019412000;1.300e+00;-7.591e-01;-5.083e-01;-5.839e-01;-3.910e-01;1.147e+00;1.260e+00;-5.805e-01;-3.639e-01;1.300e+00;-4.555e-01;-3.050e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.006e+01;5.006e+01
20.019826000;1.300e+00;-7.575e-01;-5.157e-01;-5.827e-01;-3.967e-01;1.145e+00;1.259e+00;-5.793e-01;-3.697e-01;1.300e+00;-4.545e-01;-3.094e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.020241000;1.300e+00;-7.559e-01;-5.230e-01;-5.814e-01;-4.023e-01;1.143e+00;1.259e+00;-5.782e-01;-3.754e-01;1.300e+00;-4.535e-01;-3.138e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.020656000;1.300e+00;-7.543e-01;-5.303e-01;-5.802e-01;-4.079e-01;1.141e+00;1.258e+00;-5.771e-01;-3.811e-01;1.300e+00;-4.526e-01;-3.182e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.021071000;1.300e+00;-7.527e-01;-5.375e-01;-5.790e-01;-4.135e-01;1.139e+00;1.258e+00;-5.760e-01;-3.868e-01;1.300e+00;-4.516e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.021485000;1.300e+00;-7.511e-01;-5.447e-01;-5.778e-01;-4.190e-01;1.137e+00;1.257e+00;-5.750e-01;-3.924e-01;1.300e+00;-4.507e-01;-3.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.021900000;1.300e+00;-7.496e-01;-5.518e-01;-5.766e-01;-4.245e-01;1.134e+00;1.257e+00;-5.739e-01;-3.980e-01;1.300e+00;-4.497e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.022315000;1.300e+00;-7.480e-01;-5.589e-01;-5.754e-01;-4.299e-01;1.132e+00;1.256e+00;-5.728e-01;-4.036e-01;1.300e+00;-4.488e-01;-3.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.022729000;1.300e+00;-7.465e-01;-5.659e-01;-5.743e-01;-4.353e-01;1.130e+00;1.256e+00;-5.718e-01;-4.090e-01;1.300e+00;-4.479e-01;-3.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.023144000;1.300e+00;-7.450e-01;-5.728e-01;-5.731e-01;-4.406e-01;1.128e+00;1.256e+00;-5.708e-01;-4.145e-01;1.300e+00;-4.470e-01;-3.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.023559000;1.300e+00;-7.436e-01;-5.796e-01;-5.720e-01;-4.459e-01;1.126e+00;1.255e+00;-5.698e-01;-4.198e-01;1.300e+00;-4.461e-01;-3.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.023878000;1.300e+00;-7.425e-01;-5.848e-01;-5.711e-01;-4.499e-01;1.125e+00;1.255e+00;-5.690e-01;-4.239e-01;1.300e+00;-4.455e-01;-3.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.023879000;1.300e+00;-7.425e-01;-5.849e-01;-5.711e-01;-4.499e-01;1.125e+00;1.255e+00;-5.690e-01;-4.239e-01;1.300e+00;-4.455e-01;-3.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.023880000;1.300e+00;-7.425e-01;-5.849e-01;-5.711e-01;-4.499e-01;1.125e+00;1.255e+00;-5.690e-01;-4.240e-01;1.300e+00;-4.455e-01;-3.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.023881000;1.300e+00;-7.425e-01;-5.849e-01;-5.711e-01;-4.499e-01;1.125e+00;1.255e+00;-5.690e-01;-4.240e-01;1.300e+00;-4.455e-01;-3.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.023883000;1.300e+00;-7.425e-01;-5.849e-01;-5.711e-01;-4.499e-01;1.125e+00;1.255e+00;-5.690e-01;-4.240e-01;1.300e+00;-4.455e-01;-3.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.023887000;1.300e+00;-7.424e-01;-5.850e-01;-5.711e-01;-4.500e-01;1.125e+00;1.255e+00;-5.690e-01;-4.240e-01;1.300e+00;-4.455e-01;-3.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.023895000;1.300e+00;-7.424e-01;-5.851e-01;-5.711e-01;-4.501e-01;1.124e+00;1.255e+00;-5.690e-01;-4.241e-01;1.300e+00;-4.454e-01;-3.511e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.023911000;1.300e+00;-7.424e-01;-5.854e-01;-5.710e-01;-4.503e-01;1.124e+00;1.255e+00;-5.689e-01;-4.243e-01;1.300e+00;-4.454e-01;-3.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.023943000;1.300e+00;-7.422e-01;-5.859e-01;-5.710e-01;-4.507e-01;1.124e+00;1.255e+00;-5.689e-01;-4.248e-01;1.300e+00;-4.453e-01;-3.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.024007000;1.300e+00;-7.420e-01;-5.869e-01;-5.708e-01;-4.515e-01;1.124e+00;1.255e+00;-5.687e-01;-4.256e-01;1.300e+00;-4.452e-01;-3.522e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.024135000;1.300e+00;-7.416e-01;-5.890e-01;-5.705e-01;-4.531e-01;1.123e+00;1.255e+00;-5.684e-01;-4.272e-01;1.300e+00;-4.450e-01;-3.534e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.024391000;1.300e+00;-7.407e-01;-5.931e-01;-5.698e-01;-4.562e-01;1.122e+00;1.254e+00;-5.678e-01;-4.304e-01;1.300e+00;-4.444e-01;-3.559e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.024903000;1.300e+00;-7.390e-01;-6.013e-01;-5.685e-01;-4.625e-01;1.120e+00;1.254e+00;-5.666e-01;-4.368e-01;1.300e+00;-4.434e-01;-3.608e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.025415000;1.300e+00;-7.373e-01;-6.093e-01;-5.672e-01;-4.687e-01;1.117e+00;1.253e+00;-5.654e-01;-4.431e-01;1.300e+00;-4.424e-01;-3.656e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.025927000;1.300e+00;-7.356e-01;-6.172e-01;-5.659e-01;-4.748e-01;1.115e+00;1.253e+00;-5.643e-01;-4.493e-01;1.300e+00;-4.414e-01;-3.703e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.026439000;1.300e+00;-7.340e-01;-6.249e-01;-5.646e-01;-4.807e-01;1.113e+00;1.252e+00;-5.632e-01;-4.554e-01;1.300e+00;-4.404e-01;-3.750e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.026951000;1.300e+00;-7.324e-01;-6.326e-01;-5.634e-01;-4.866e-01;1.110e+00;1.252e+00;-5.621e-01;-4.614e-01;1.300e+00;-4.395e-01;-3.795e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.005e+01;5.005e+01
20.027463000;1.300e+00;-7.309e-01;-6.401e-01;-5.622e-01;-4.924e-01;1.108e+00;1.251e+00;-5.610e-01;-4.672e-01;1.300e+00;-4.385e-01;-3.840e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.027975000;1.300e+00;-7.294e-01;-6.474e-01;-5.610e-01;-4.980e-01;1.106e+00;1.251e+00;-5.599e-01;-4.730e-01;1.300e+00;-4.376e-01;-3.884e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.028487000;1.300e+00;-7.279e-01;-6.546e-01;-5.599e-01;-5.036e-01;1.104e+00;1.250e+00;-5.589e-01;-4.787e-01;1.300e+00;-4.367e-01;-3.928e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.028999000;1.300e+00;-7.264e-01;-6.617e-01;-5.588e-01;-5.090e-01;1.101e+00;1.250e+00;-5.579e-01;-4.842e-01;1.300e+00;-4.358e-01;-3.970e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.029511000;1.300e+00;-7.250e-01;-6.686e-01;-5.577e-01;-5.143e-01;1.099e+00;1.250e+00;-5.569e-01;-4.897e-01;1.300e+00;-4.350e-01;-4.012e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.030023000;1.300e+00;-7.236e-01;-6.754e-01;-5.566e-01;-5.196e-01;1.097e+00;1.249e+00;-5.559e-01;-4.950e-01;1.300e+00;-4.342e-01;-4.053e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.030535000;1.300e+00;-7.222e-01;-6.821e-01;-5.556e-01;-5.247e-01;1.095e+00;1.249e+00;-5.549e-01;-5.002e-01;1.300e+00;-4.333e-01;-4.093e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.031047000;1.300e+00;-7.209e-01;-6.886e-01;-5.546e-01;-5.297e-01;1.093e+00;1.248e+00;-5.540e-01;-5.053e-01;1.300e+00;-4.326e-01;-4.132e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.031559000;1.300e+00;-7.196e-01;-6.950e-01;-5.536e-01;-5.346e-01;1.092e+00;1.248e+00;-5.531e-01;-5.103e-01;1.300e+00;-4.318e-01;-4.170e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.032071000;1.300e+00;-7.184e-01;-7.012e-01;-5.526e-01;-5.394e-01;1.090e+00;1.247e+00;-5.522e-01;-5.152e-01;1.300e+00;-4.310e-01;-4.207e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.032583000;1.300e+00;-7.171e-01;-7.073e-01;-5.516e-01;-5.441e-01;1.088e+00;1.247e+00;-5.514e-01;-5.200e-01;1.300e+00;-4.303e-01;-4.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.033095000;1.300e+00;-7.159e-01;-7.133e-01;-5.507e-01;-5.487e-01;1.086e+00;1.247e+00;-5.505e-01;-5.246e-01;1.300e+00;-4.296e-01;-4.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.004e+01;5.004e+01
20.033607000;1.300e+00;-7.148e-01;-7.191e-01;-5.498e-01;-5.531e-01;1.084e+00;1.246e+00;-5.497e-01;-5.292e-01;1.300e+00;-4.289e-01;-4.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.034119000;1.300e+00;-7.136e-01;-7.248e-01;-5.489e-01;-5.575e-01;1.083e+00;1.246e+00;-5.489e-01;-5.336e-01;1.300e+00;-4.282e-01;-4.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.034631000;1.300e+00;-7.125e-01;-7.303e-01;-5.481e-01;-5.618e-01;1.081e+00;1.246e+00;-5.481e-01;-5.380e-01;1.300e+00;-4.275e-01;-4.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.035143000;1.300e+00;-7.114e-01;-7.357e-01;-5.472e-01;-5.659e-01;1.079e+00;1.245e+00;-5.473e-01;-5.422e-01;1.300e+00;-4.269e-01;-4.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.035655000;1.300e+00;-7.104e-01;-7.410e-01;-5.464e-01;-5.700e-01;1.078e+00;1.245e+00;-5.466e-01;-5.464e-01;1.300e+00;-4.262e-01;-4.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.036167000;1.300e+00;-7.093e-01;-7.461e-01;-5.456e-01;-5.739e-01;1.076e+00;1.245e+00;-5.459e-01;-5.504e-01;1.300e+00;-4.256e-01;-4.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.036679000;1.300e+00;-7.083e-01;-7.512e-01;-5.449e-01;-5.778e-01;1.075e+00;1.244e+00;-5.451e-01;-5.543e-01;1.300e+00;-4.250e-01;-4.507e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.037191000;1.300e+00;-7.074e-01;-7.560e-01;-5.441e-01;-5.816e-01;1.073e+00;1.244e+00;-5.445e-01;-5.582e-01;1.300e+00;-4.244e-01;-4.536e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.037703000;1.300e+00;-7.064e-01;-7.608e-01;-5.434e-01;-5.852e-01;1.072e+00;1.244e+00;-5.438e-01;-5.619e-01;1.300e+00;-4.238e-01;-4.565e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.038215000;1.300e+00;-7.055e-01;-7.655e-01;-5.427e-01;-5.888e-01;1.070e+00;1.243e+00;-5.431e-01;-5.655e-01;1.300e+00;-4.233e-01;-4.593e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.038727000;1.300e+00;-7.046e-01;-7.700e-01;-5.420e-01;-5.923e-01;1.069e+00;1.243e+00;-5.425e-01;-5.691e-01;1.300e+00;-4.228e-01;-4.620e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.039239000;1.300e+00;-7.037e-01;-7.744e-01;-5.413e-01;-5.957e-01;1.068e+00;1.243e+00;-5.419e-01;-5.725e-01;1.300e+00;-4.222e-01;-4.646e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.039751000;1.300e+00;-7.029e-01;-7.787e-01;-5.407e-01;-5.990e-01;1.066e+00;1.243e+00;-5.413e-01;-5.759e-01;1.300e+00;-4.217e-01;-4.672e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.003e+01;5.003e+01
20.040263000;1.300e+00;-7.020e-01;-7.828e-01;-5.400e-01;-6.022e-01;1.065e+00;1.242e+00;-5.407e-01;-5.791e-01;1.300e+00;-4.212e-01;-4.697e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.040775000;1.300e+00;-7.012e-01;-7.869e-01;-5.394e-01;-6.053e-01;1.064e+00;1.242e+00;-5.401e-01;-5.823e-01;1.300e+00;-4.207e-01;-4.721e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.041287000;1.300e+00;-7.004e-01;-7.908e-01;-5.388e-01;-6.083e-01;1.063e+00;1.242e+00;-5.395e-01;-5.854e-01;1.300e+00;-4.203e-01;-4.745e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.041799000;1.300e+00;-6.997e-01;-7.947e-01;-5.382e-01;-6.113e-01;1.062e+00;1.242e+00;-5.390e-01;-5.884e-01;1.300e+00;-4.198e-01;-4.768e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.042311000;1.300e+00;-6.990e-01;-7.984e-01;-5.377e-01;-6.141e-01;1.060e+00;1.241e+00;-5.385e-01;-5.913e-01;1.300e+00;-4.194e-01;-4.790e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.042823000;1.300e+00;-6.982e-01;-8.020e-01;-5.371e-01;-6.169e-01;1.059e+00;1.241e+00;-5.380e-01;-5.942e-01;1.300e+00;-4.189e-01;-4.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.043335000;1.300e+00;-6.975e-01;-8.055e-01;-5.366e-01;-6.196e-01;1.058e+00;1.241e+00;-5.375e-01;-5.969e-01;1.300e+00;-4.185e-01;-4.833e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.043847000;1.300e+00;-6.969e-01;-8.090e-01;-5.360e-01;-6.223e-01;1.057e+00;1.241e+00;-5.370e-01;-5.996e-01;1.300e+00;-4.181e-01;-4.854e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.044359000;1.300e+00;-6.962e-01;-8.123e-01;-5.355e-01;-6.248e-01;1.056e+00;1.240e+00;-5.365e-01;-6.022e-01;1.300e+00;-4.177e-01;-4.874e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.044871000;1.300e+00;-6.956e-01;-8.155e-01;-5.351e-01;-6.273e-01;1.055e+00;1.240e+00;-5.360e-01;-6.047e-01;1.300e+00;-4.173e-01;-4.893e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.045383000;1.300e+00;-6.949e-01;-8.186e-01;-5.346e-01;-6.297e-01;1.054e+00;1.240e+00;-5.356e-01;-6.072e-01;1.300e+00;-4.170e-01;-4.912e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.045895000;1.300e+00;-6.943e-01;-8.217e-01;-5.341e-01;-6.321e-01;1.054e+00;1.240e+00;-5.352e-01;-6.095e-01;1.300e+00;-4.166e-01;-4.930e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.046407000;1.300e+00;-6.938e-01;-8.246e-01;-5.337e-01;-6.343e-01;1.053e+00;1.240e+00;-5.348e-01;-6.119e-01;1.300e+00;-4.163e-01;-4.948e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.046919000;1.300e+00;-6.932e-01;-8.275e-01;-5.332e-01;-6.365e-01;1.052e+00;1.239e+00;-5.343e-01;-6.141e-01;1.300e+00;-4.159e-01;-4.965e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.047431000;1.300e+00;-6.926e-01;-8.303e-01;-5.328e-01;-6.387e-01;1.051e+00;1.239e+00;-5.339e-01;-6.163e-01;1.300e+00;-4.156e-01;-4.981e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.047943000;1.300e+00;-6.921e-01;-8.329e-01;-5.324e-01;-6.407e-01;1.050e+00;1.239e+00;-5.336e-01;-6.184e-01;1.300e+00;-4.153e-01;-4.998e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.048455000;1.300e+00;-6.916e-01;-8.355e-01;-5.320e-01;-6.427e-01;1.049e+00;1.239e+00;-5.332e-01;-6.204e-01;1.300e+00;-4.150e-01;-5.013e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.048967000;1.300e+00;-6.911e-01;-8.381e-01;-5.316e-01;-6.447e-01;1.049e+00;1.239e+00;-5.328e-01;-6.224e-01;1.300e+00;-4.147e-01;-5.028e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.002e+01;5.002e+01
20.049967000;1.300e+00;-6.902e-01;-8.428e-01;-5.309e-01;-6.483e-01;1.047e+00;1.239e+00;-5.322e-01;-6.261e-01;1.300e+00;-4.141e-01;-5.057e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.050867000;1.300e+00;-6.894e-01;-8.468e-01;-5.303e-01;-6.514e-01;1.046e+00;1.238e+00;-5.316e-01;-6.292e-01;1.300e+00;-4.136e-01;-5.081e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.051767000;1.300e+00;-6.886e-01;-8.506e-01;-5.297e-01;-6.543e-01;1.045e+00;1.238e+00;-5.310e-01;-6.322e-01;1.300e+00;-4.132e-01;-5.104e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.052667000;1.300e+00;-6.879e-01;-8.542e-01;-5.291e-01;-6.571e-01;1.044e+00;1.238e+00;-5.305e-01;-6.350e-01;1.300e+00;-4.127e-01;-5.125e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.053567000;1.300e+00;-6.872e-01;-8.576e-01;-5.286e-01;-6.597e-01;1.043e+00;1.238e+00;-5.300e-01;-6.377e-01;1.300e+00;-4.123e-01;-5.145e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.054467000;1.300e+00;-6.866e-01;-8.608e-01;-5.281e-01;-6.621e-01;1.042e+00;1.237e+00;-5.296e-01;-6.402e-01;1.300e+00;-4.119e-01;-5.165e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.055367000;1.300e+00;-6.860e-01;-8.638e-01;-5.277e-01;-6.644e-01;1.041e+00;1.237e+00;-5.291e-01;-6.425e-01;1.300e+00;-4.116e-01;-5.183e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.056267000;1.300e+00;-6.854e-01;-8.666e-01;-5.272e-01;-6.666e-01;1.040e+00;1.237e+00;-5.287e-01;-6.447e-01;1.300e+00;-4.112e-01;-5.200e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
