time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.057167000;1.300e+00;-6.848e-01;-8.693e-01;-5.268e-01;-6.687e-01;1.039e+00;1.237e+00;-5.283e-01;-6.468e-01;1.300e+00;-4.109e-01;-5.216e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.058067000;1.300e+00;-6.843e-01;-8.718e-01;-5.264e-01;-6.706e-01;1.038e+00;1.237e+00;-5.279e-01;-6.488e-01;1.300e+00;-4.106e-01;-5.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.058967000;1.300e+00;-6.838e-01;-8.742e-01;-5.260e-01;-6.725e-01;1.038e+00;1.237e+00;-5.276e-01;-6.507e-01;1.300e+00;-4.103e-01;-5.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.059867000;1.300e+00;-6.834e-01;-8.765e-01;-5.257e-01;-6.742e-01;1.037e+00;1.236e+00;-5.272e-01;-6.525e-01;1.300e+00;-4.100e-01;-5.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.060767000;1.300e+00;-6.829e-01;-8.786e-01;-5.253e-01;-6.758e-01;1.036e+00;1.236e+00;-5.269e-01;-6.541e-01;1.300e+00;-4.098e-01;-5.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.061667000;1.300e+00;-6.825e-01;-8.806e-01;-5.250e-01;-6.774e-01;1.036e+00;1.236e+00;-5.266e-01;-6.557e-01;1.300e+00;-4.095e-01;-5.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.062567000;1.300e+00;-6.821e-01;-8.825e-01;-5.247e-01;-6.788e-01;1.035e+00;1.236e+00;-5.263e-01;-6.571e-01;1.300e+00;-4.093e-01;-5.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.063467000;1.300e+00;-6.818e-01;-8.842e-01;-5.244e-01;-6.802e-01;1.035e+00;1.236e+00;-5.261e-01;-6.585e-01;1.300e+00;-4.091e-01;-5.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.064367000;1.300e+00;-6.814e-01;-8.859e-01;-5.242e-01;-6.814e-01;1.034e+00;1.236e+00;-5.258e-01;-6.598e-01;1.300e+00;-4.089e-01;-5.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.065267000;1.300e+00;-6.811e-01;-8.874e-01;-5.239e-01;-6.826e-01;1.034e+00;1.236e+00;-5.256e-01;-6.610e-01;1.300e+00;-4.087e-01;-5.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.066167000;1.300e+00;-6.808e-01;-8.889e-01;-5.237e-01;-6.838e-01;1.033e+00;1.236e+00;-5.253e-01;-6.622e-01;1.300e+00;-4.085e-01;-5.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.001e+01;5.001e+01
20.067067000;1.300e+00;-6.805e-01;-8.903e-01;-5.235e-01;-6.848e-01;1.033e+00;1.236e+00;-5.251e-01;-6.633e-01;1.300e+00;-4.083e-01;-5.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.067967000;1.300e+00;-6.802e-01;-8.916e-01;-5.232e-01;-6.858e-01;1.033e+00;1.235e+00;-5.249e-01;-6.643e-01;1.300e+00;-4.081e-01;-5.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.068867000;1.300e+00;-6.800e-01;-8.928e-01;-5.230e-01;-6.868e-01;1.032e+00;1.235e+00;-5.247e-01;-6.652e-01;1.300e+00;-4.080e-01;-5.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.069767000;1.300e+00;-6.797e-01;-8.939e-01;-5.229e-01;-6.876e-01;1.032e+00;1.235e+00;-5.245e-01;-6.661e-01;1.300e+00;-4.078e-01;-5.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.070667000;1.300e+00;-6.795e-01;-8.950e-01;-5.227e-01;-6.885e-01;1.031e+00;1.235e+00;-5.244e-01;-6.670e-01;1.300e+00;-4.077e-01;-5.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.071567000;1.300e+00;-6.792e-01;-8.960e-01;-5.225e-01;-6.892e-01;1.031e+00;1.235e+00;-5.242e-01;-6.678e-01;1.300e+00;-4.075e-01;-5.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.072467000;1.300e+00;-6.790e-01;-8.970e-01;-5.223e-01;-6.900e-01;1.031e+00;1.235e+00;-5.241e-01;-6.685e-01;1.300e+00;-4.074e-01;-5.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.073367000;1.300e+00;-6.788e-01;-8.979e-01;-5.222e-01;-6.907e-01;1.031e+00;1.235e+00;-5.239e-01;-6.692e-01;1.300e+00;-4.073e-01;-5.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.074267000;1.300e+00;-6.786e-01;-8.987e-01;-5.220e-01;-6.913e-01;1.030e+00;1.235e+00;-5.238e-01;-6.699e-01;1.300e+00;-4.072e-01;-5.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.075167000;1.300e+00;-6.785e-01;-8.995e-01;-5.219e-01;-6.919e-01;1.030e+00;1.235e+00;-5.236e-01;-6.705e-01;1.300e+00;-4.071e-01;-5.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.076067000;1.300e+00;-6.783e-01;-9.002e-01;-5.218e-01;-6.925e-01;1.030e+00;1.235e+00;-5.235e-01;-6.711e-01;1.300e+00;-4.070e-01;-5.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.076967000;1.300e+00;-6.781e-01;-9.009e-01;-5.216e-01;-6.930e-01;1.030e+00;1.235e+00;-5.234e-01;-6.716e-01;1.300e+00;-4.069e-01;-5.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.077867000;1.300e+00;-6.780e-01;-9.016e-01;-5.215e-01;-6.935e-01;1.030e+00;1.235e+00;-5.233e-01;-6.721e-01;1.300e+00;-4.068e-01;-5.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.078767000;1.300e+00;-6.778e-01;-9.022e-01;-5.214e-01;-6.940e-01;1.029e+00;1.235e+00;-5.232e-01;-6.726e-01;1.300e+00;-4.067e-01;-5.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.079667000;1.300e+00;-6.777e-01;-9.027e-01;-5.213e-01;-6.944e-01;1.029e+00;1.235e+00;-5.231e-01;-6.730e-01;1.300e+00;-4.066e-01;-5.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.080567000;1.300e+00;-6.776e-01;-9.033e-01;-5.212e-01;-6.948e-01;1.029e+00;1.235e+00;-5.230e-01;-6.735e-01;1.300e+00;-4.065e-01;-5.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.081467000;1.300e+00;-6.774e-01;-9.038e-01;-5.211e-01;-6.952e-01;1.029e+00;1.235e+00;-5.229e-01;-6.739e-01;1.300e+00;-4.065e-01;-5.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.082467000;1.300e+00;-6.773e-01;-9.043e-01;-5.210e-01;-6.956e-01;1.029e+00;1.235e+00;-5.228e-01;-6.743e-01;1.300e+00;-4.064e-01;-5.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.083467000;1.300e+00;-6.772e-01;-9.048e-01;-5.209e-01;-6.960e-01;1.029e+00;1.235e+00;-5.227e-01;-6.747e-01;1.300e+00;-4.063e-01;-5.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.084467000;1.300e+00;-6.771e-01;-9.053e-01;-5.208e-01;-6.964e-01;1.028e+00;1.235e+00;-5.226e-01;-6.750e-01;1.300e+00;-4.062e-01;-5.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.085467000;1.300e+00;-6.769e-01;-9.057e-01;-5.207e-01;-6.967e-01;1.028e+00;1.235e+00;-5.225e-01;-6.754e-01;1.300e+00;-4.062e-01;-5.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.086467000;1.300e+00;-6.768e-01;-9.061e-01;-5.206e-01;-6.970e-01;1.028e+00;1.235e+00;-5.224e-01;-6.757e-01;1.300e+00;-4.061e-01;-5.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.087467000;1.300e+00;-6.767e-01;-9.065e-01;-5.206e-01;-6.973e-01;1.028e+00;1.234e+00;-5.223e-01;-6.760e-01;1.300e+00;-4.060e-01;-5.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.088467000;1.300e+00;-6.766e-01;-9.068e-01;-5.205e-01;-6.976e-01;1.028e+00;1.234e+00;-5.223e-01;-6.763e-01;1.300e+00;-4.060e-01;-5.441e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.089467000;1.300e+00;-6.765e-01;-9.072e-01;-5.204e-01;-6.978e-01;1.028e+00;1.234e+00;-5.222e-01;-6.765e-01;1.300e+00;-4.059e-01;-5.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.089996000;1.300e+00;-6.765e-01;-9.073e-01;-5.204e-01;-6.980e-01;1.028e+00;1.234e+00;-5.222e-01;-6.767e-01;1.300e+00;-4.059e-01;-5.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.089996000;1.300e+00;-6.765e-01;-9.074e-01;-5.204e-01;-6.980e-01;1.028e+00;1.234e+00;-5.222e-01;-6.767e-01;1.300e+00;-4.059e-01;-5.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.089997000;1.300e+00;-6.765e-01;-9.074e-01;-5.204e-01;-6.980e-01;1.028e+00;1.234e+00;-5.222e-01;-6.767e-01;1.300e+00;-4.059e-01;-5.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.089998000;1.300e+00;-6.765e-01;-9.073e-01;-5.204e-01;-6.980e-01;1.028e+00;1.234e+00;-5.222e-01;-6.767e-01;1.300e+00;-4.059e-01;-5.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.090028000;1.300e+00;-6.765e-01;-9.073e-01;-5.204e-01;-6.980e-01;1.028e+00;1.234e+00;-5.222e-01;-6.767e-01;1.300e+00;-4.059e-01;-5.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.090060000;1.300e+00;-6.764e-01;-9.073e-01;-5.204e-01;-6.980e-01;1.028e+00;1.234e+00;-5.222e-01;-6.767e-01;1.300e+00;-4.058e-01;-5.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.090124000;1.300e+00;-6.763e-01;-9.072e-01;-5.204e-01;-6.980e-01;1.028e+00;1.234e+00;-5.222e-01;-6.767e-01;1.300e+00;-4.058e-01;-5.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.090252000;1.299e+00;-6.761e-01;-9.070e-01;-5.204e-01;-6.980e-01;1.027e+00;1.234e+00;-5.222e-01;-6.767e-01;1.299e+00;-4.057e-01;-5.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.090508000;1.299e+00;-6.758e-01;-9.066e-01;-5.203e-01;-6.981e-01;1.027e+00;1.233e+00;-5.221e-01;-6.768e-01;1.299e+00;-4.055e-01;-5.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.090764000;1.298e+00;-6.754e-01;-9.063e-01;-5.203e-01;-6.981e-01;1.026e+00;1.233e+00;-5.221e-01;-6.768e-01;1.298e+00;-4.053e-01;-5.438e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.091020000;1.297e+00;-6.751e-01;-9.059e-01;-5.203e-01;-6.982e-01;1.026e+00;1.232e+00;-5.221e-01;-6.769e-01;1.297e+00;-4.050e-01;-5.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.091276000;1.297e+00;-6.747e-01;-9.055e-01;-5.203e-01;-6.983e-01;1.025e+00;1.231e+00;-5.221e-01;-6.769e-01;1.297e+00;-4.048e-01;-5.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.091532000;1.296e+00;-6.743e-01;-9.051e-01;-5.203e-01;-6.983e-01;1.025e+00;1.231e+00;-5.221e-01;-6.770e-01;1.296e+00;-4.046e-01;-5.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.092044000;1.295e+00;-6.736e-01;-9.044e-01;-5.202e-01;-6.984e-01;1.024e+00;1.229e+00;-5.221e-01;-6.771e-01;1.295e+00;-4.042e-01;-5.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.092556000;1.294e+00;-6.729e-01;-9.036e-01;-5.202e-01;-6.985e-01;1.023e+00;1.228e+00;-5.220e-01;-6.771e-01;1.294e+00;-4.037e-01;-5.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.093068000;1.292e+00;-6.722e-01;-9.027e-01;-5.201e-01;-6.985e-01;1.022e+00;1.227e+00;-5.220e-01;-6.772e-01;1.292e+00;-4.033e-01;-5.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.093580000;1.291e+00;-6.715e-01;-9.019e-01;-5.201e-01;-6.986e-01;1.020e+00;1.225e+00;-5.220e-01;-6.772e-01;1.291e+00;-4.029e-01;-5.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.094092000;1.290e+00;-6.708e-01;-9.010e-01;-5.201e-01;-6.985e-01;1.019e+00;1.224e+00;-5.220e-01;-6.772e-01;1.290e+00;-4.025e-01;-5.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.094604000;1.288e+00;-6.701e-01;-9.000e-01;-5.200e-01;-6.985e-01;1.018e+00;1.223e+00;-5.220e-01;-6.771e-01;1.288e+00;-4.020e-01;-5.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.095116000;1.287e+00;-6.694e-01;-8.990e-01;-5.200e-01;-6.984e-01;1.017e+00;1.222e+00;-5.220e-01;-6.770e-01;1.287e+00;-4.016e-01;-5.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.095628000;1.286e+00;-6.687e-01;-8.980e-01;-5.200e-01;-6.983e-01;1.017e+00;1.220e+00;-5.220e-01;-6.769e-01;1.286e+00;-4.012e-01;-5.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.096140000;1.285e+00;-6.680e-01;-8.969e-01;-5.200e-01;-6.982e-01;1.016e+00;1.219e+00;-5.220e-01;-6.767e-01;1.285e+00;-4.008e-01;-5.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.096652000;1.283e+00;-6.674e-01;-8.958e-01;-5.200e-01;-6.980e-01;1.015e+00;1.218e+00;-5.220e-01;-6.765e-01;1.283e+00;-4.004e-01;-5.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.097164000;1.282e+00;-6.667e-01;-8.946e-01;-5.200e-01;-6.978e-01;1.014e+00;1.217e+00;-5.220e-01;-6.763e-01;1.282e+00;-4.000e-01;-5.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.098164000;1.280e+00;-6.654e-01;-8.922e-01;-5.200e-01;-6.972e-01;1.012e+00;1.214e+00;-5.221e-01;-6.757e-01;1.280e+00;-3.993e-01;-5.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.099164000;1.277e+00;-6.642e-01;-8.895e-01;-5.201e-01;-6.965e-01;1.010e+00;1.212e+00;-5.222e-01;-6.749e-01;1.277e+00;-3.985e-01;-5.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.099996000;1.275e+00;-6.634e-01;-8.873e-01;-5.202e-01;-6.957e-01;1.009e+00;1.210e+00;-5.223e-01;-6.742e-01;1.275e+00;-3.980e-01;-5.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.099996000;1.275e+00;-6.632e-01;-8.871e-01;-5.202e-01;-6.957e-01;1.009e+00;1.210e+00;-5.223e-01;-6.742e-01;1.275e+00;-3.979e-01;-5.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.100000000;1.275e+00;-6.632e-01;-8.871e-01;-5.202e-01;-6.957e-01;1.009e+00;1.210e+00;-5.223e-01;-6.742e-01;1.275e+00;-3.979e-01;-5.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.100004000;1.275e+00;-6.632e-01;-8.870e-01;-5.202e-01;-6.957e-01;1.009e+00;1.210e+00;-5.223e-01;-6.742e-01;1.275e+00;-3.979e-01;-5.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.100012000;1.275e+00;-6.632e-01;-8.870e-01;-5.202e-01;-6.957e-01;1.009e+00;1.210e+00;-5.223e-01;-6.741e-01;1.275e+00;-3.979e-01;-5.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.100028000;1.275e+00;-6.632e-01;-8.870e-01;-5.202e-01;-6.957e-01;1.009e+00;1.210e+00;-5.223e-01;-6.741e-01;1.275e+00;-3.979e-01;-5.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.100060000;1.275e+00;-6.631e-01;-8.869e-01;-5.202e-01;-6.957e-01;1.009e+00;1.209e+00;-5.223e-01;-6.741e-01;1.275e+00;-3.979e-01;-5.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.100124000;1.275e+00;-6.631e-01;-8.867e-01;-5.202e-01;-6.956e-01;1.009e+00;1.209e+00;-5.223e-01;-6.740e-01;1.275e+00;-3.978e-01;-5.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.100252000;1.274e+00;-6.629e-01;-8.863e-01;-5.202e-01;-6.955e-01;1.008e+00;1.209e+00;-5.223e-01;-6.739e-01;1.274e+00;-3.978e-01;-5.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.100508000;1.274e+00;-6.626e-01;-8.855e-01;-5.202e-01;-6.952e-01;1.008e+00;1.208e+00;-5.223e-01;-6.736e-01;1.274e+00;-3.976e-01;-5.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.101020000;1.272e+00;-6.620e-01;-8.839e-01;-5.203e-01;-6.947e-01;1.007e+00;1.207e+00;-5.224e-01;-6.730e-01;1.272e+00;-3.972e-01;-5.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.101532000;1.271e+00;-6.614e-01;-8.822e-01;-5.203e-01;-6.940e-01;1.006e+00;1.206e+00;-5.225e-01;-6.724e-01;1.271e+00;-3.969e-01;-5.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.102532000;1.269e+00;-6.603e-01;-8.788e-01;-5.205e-01;-6.927e-01;1.005e+00;1.204e+00;-5.226e-01;-6.710e-01;1.269e+00;-3.962e-01;-5.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.103532000;1.266e+00;-6.593e-01;-8.752e-01;-5.207e-01;-6.912e-01;1.004e+00;1.201e+00;-5.228e-01;-6.695e-01;1.266e+00;-3.956e-01;-5.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.104532000;1.264e+00;-6.582e-01;-8.713e-01;-5.209e-01;-6.895e-01;1.002e+00;1.199e+00;-5.231e-01;-6.677e-01;1.264e+00;-3.949e-01;-5.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.105532000;1.261e+00;-6.572e-01;-8.672e-01;-5.211e-01;-6.876e-01;1.001e+00;1.196e+00;-5.233e-01;-6.658e-01;1.261e+00;-3.943e-01;-5.203e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.106532000;1.259e+00;-6.563e-01;-8.629e-01;-5.214e-01;-6.855e-01;9.998e-01;1.194e+00;-5.236e-01;-6.636e-01;1.259e+00;-3.938e-01;-5.177e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.107532000;1.256e+00;-6.554e-01;-8.583e-01;-5.217e-01;-6.833e-01;9.987e-01;1.192e+00;-5.239e-01;-6.613e-01;1.256e+00;-3.932e-01;-5.150e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.108532000;1.254e+00;-6.545e-01;-8.536e-01;-5.220e-01;-6.809e-01;9.976e-01;1.190e+00;-5.242e-01;-6.589e-01;1.254e+00;-3.927e-01;-5.122e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.109532000;1.251e+00;-6.536e-01;-8.487e-01;-5.224e-01;-6.783e-01;9.966e-01;1.187e+00;-5.246e-01;-6.562e-01;1.251e+00;-3.922e-01;-5.092e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.109996000;1.250e+00;-6.533e-01;-8.464e-01;-5.226e-01;-6.771e-01;9.962e-01;1.186e+00;-5.248e-01;-6.549e-01;1.250e+00;-3.920e-01;-5.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.109996000;1.250e+00;-6.532e-01;-8.463e-01;-5.226e-01;-6.771e-01;9.961e-01;1.186e+00;-5.248e-01;-6.549e-01;1.250e+00;-3.919e-01;-5.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.110000000;1.250e+00;-6.532e-01;-8.463e-01;-5.226e-01;-6.771e-01;9.961e-01;1.186e+00;-5.248e-01;-6.549e-01;1.250e+00;-3.919e-01;-5.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.110004000;1.250e+00;-6.532e-01;-8.463e-01;-5.226e-01;-6.770e-01;9.961e-01;1.186e+00;-5.248e-01;-6.549e-01;1.250e+00;-3.919e-01;-5.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.110012000;1.250e+00;-6.532e-01;-8.463e-01;-5.226e-01;-6.770e-01;9.961e-01;1.186e+00;-5.248e-01;-6.549e-01;1.250e+00;-3.919e-01;-5.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.110028000;1.250e+00;-6.532e-01;-8.462e-01;-5.226e-01;-6.770e-01;9.961e-01;1.186e+00;-5.248e-01;-6.549e-01;1.250e+00;-3.919e-01;-5.077e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.110060000;1.250e+00;-6.532e-01;-8.461e-01;-5.226e-01;-6.769e-01;9.962e-01;1.186e+00;-5.248e-01;-6.548e-01;1.250e+00;-3.919e-01;-5.077e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.110124000;1.250e+00;-6.533e-01;-8.459e-01;-5.226e-01;-6.767e-01;9.962e-01;1.186e+00;-5.248e-01;-6.546e-01;1.250e+00;-3.920e-01;-5.075e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.110252000;1.250e+00;-6.533e-01;-8.454e-01;-5.227e-01;-6.764e-01;9.964e-01;1.186e+00;-5.249e-01;-6.542e-01;1.250e+00;-3.920e-01;-5.073e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
20.110508000;1.250e+00;-6.535e-01;-8.446e-01;-5.228e-01;-6.756e-01;9.966e-01;1.186e+00;-5.250e-01;-6.535e-01;1.250e+00;-3.921e-01;-5.067e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.110764000;1.250e+00;-6.536e-01;-8.436e-01;-5.229e-01;-6.749e-01;9.969e-01;1.186e+00;-5.251e-01;-6.528e-01;1.250e+00;-3.922e-01;-5.062e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.111020000;1.250e+00;-6.537e-01;-8.427e-01;-5.230e-01;-6.742e-01;9.972e-01;1.186e+00;-5.252e-01;-6.520e-01;1.250e+00;-3.922e-01;-5.056e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.111276000;1.250e+00;-6.539e-01;-8.418e-01;-5.231e-01;-6.734e-01;9.975e-01;1.186e+00;-5.253e-01;-6.512e-01;1.250e+00;-3.923e-01;-5.051e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.111532000;1.250e+00;-6.540e-01;-8.408e-01;-5.232e-01;-6.727e-01;9.977e-01;1.187e+00;-5.254e-01;-6.505e-01;1.250e+00;-3.924e-01;-5.045e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.111788000;1.250e+00;-6.542e-01;-8.399e-01;-5.233e-01;-6.719e-01;9.980e-01;1.187e+00;-5.255e-01;-6.497e-01;1.250e+00;-3.925e-01;-5.039e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.112300000;1.250e+00;-6.545e-01;-8.380e-01;-5.236e-01;-6.704e-01;9.986e-01;1.187e+00;-5.257e-01;-6.481e-01;1.250e+00;-3.927e-01;-5.028e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.112812000;1.250e+00;-6.547e-01;-8.360e-01;-5.238e-01;-6.688e-01;9.992e-01;1.187e+00;-5.259e-01;-6.466e-01;1.250e+00;-3.928e-01;-5.016e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.113324000;1.250e+00;-6.551e-01;-8.340e-01;-5.240e-01;-6.672e-01;9.998e-01;1.187e+00;-5.261e-01;-6.450e-01;1.250e+00;-3.930e-01;-5.004e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.113836000;1.250e+00;-6.554e-01;-8.320e-01;-5.243e-01;-6.656e-01;1.000e+00;1.187e+00;-5.263e-01;-6.433e-01;1.250e+00;-3.932e-01;-4.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.114348000;1.250e+00;-6.557e-01;-8.300e-01;-5.245e-01;-6.640e-01;1.001e+00;1.187e+00;-5.266e-01;-6.417e-01;1.250e+00;-3.934e-01;-4.980e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.114860000;1.250e+00;-6.560e-01;-8.280e-01;-5.248e-01;-6.624e-01;1.002e+00;1.187e+00;-5.268e-01;-6.401e-01;1.250e+00;-3.936e-01;-4.968e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.115372000;1.250e+00;-6.563e-01;-8.260e-01;-5.250e-01;-6.608e-01;1.002e+00;1.188e+00;-5.270e-01;-6.384e-01;1.250e+00;-3.938e-01;-4.956e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.115884000;1.250e+00;-6.566e-01;-8.240e-01;-5.253e-01;-6.592e-01;1.003e+00;1.188e+00;-5.272e-01;-6.368e-01;1.250e+00;-3.940e-01;-4.944e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.116396000;1.250e+00;-6.569e-01;-8.220e-01;-5.255e-01;-6.576e-01;1.003e+00;1.188e+00;-5.275e-01;-6.352e-01;1.250e+00;-3.941e-01;-4.932e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.116908000;1.250e+00;-6.572e-01;-8.200e-01;-5.258e-01;-6.560e-01;1.004e+00;1.188e+00;-5.277e-01;-6.335e-01;1.250e+00;-3.943e-01;-4.920e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.117420000;1.250e+00;-6.575e-01;-8.180e-01;-5.260e-01;-6.544e-01;1.005e+00;1.188e+00;-5.279e-01;-6.319e-01;1.250e+00;-3.945e-01;-4.908e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.117932000;1.250e+00;-6.578e-01;-8.160e-01;-5.263e-01;-6.528e-01;1.005e+00;1.188e+00;-5.281e-01;-6.303e-01;1.250e+00;-3.947e-01;-4.896e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.118444000;1.250e+00;-6.581e-01;-8.140e-01;-5.265e-01;-6.512e-01;1.006e+00;1.188e+00;-5.284e-01;-6.287e-01;1.250e+00;-3.949e-01;-4.884e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.118956000;1.250e+00;-6.584e-01;-8.121e-01;-5.268e-01;-6.497e-01;1.006e+00;1.188e+00;-5.286e-01;-6.271e-01;1.250e+00;-3.951e-01;-4.872e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.119468000;1.250e+00;-6.587e-01;-8.101e-01;-5.270e-01;-6.481e-01;1.007e+00;1.189e+00;-5.288e-01;-6.255e-01;1.250e+00;-3.952e-01;-4.861e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.120468000;1.250e+00;-6.593e-01;-8.064e-01;-5.275e-01;-6.451e-01;1.008e+00;1.189e+00;-5.292e-01;-6.225e-01;1.250e+00;-3.956e-01;-4.838e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.121368000;1.250e+00;-6.598e-01;-8.031e-01;-5.279e-01;-6.425e-01;1.009e+00;1.189e+00;-5.296e-01;-6.198e-01;1.250e+00;-3.959e-01;-4.819e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.122268000;1.250e+00;-6.603e-01;-7.999e-01;-5.283e-01;-6.399e-01;1.010e+00;1.189e+00;-5.299e-01;-6.172e-01;1.250e+00;-3.962e-01;-4.799e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.123168000;1.250e+00;-6.608e-01;-7.968e-01;-5.286e-01;-6.374e-01;1.011e+00;1.189e+00;-5.303e-01;-6.147e-01;1.250e+00;-3.965e-01;-4.781e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.124068000;1.250e+00;-6.613e-01;-7.937e-01;-5.290e-01;-6.350e-01;1.012e+00;1.190e+00;-5.306e-01;-6.122e-01;1.250e+00;-3.968e-01;-4.762e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.124968000;1.250e+00;-6.617e-01;-7.908e-01;-5.294e-01;-6.326e-01;1.013e+00;1.190e+00;-5.310e-01;-6.098e-01;1.250e+00;-3.970e-01;-4.745e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.125868000;1.250e+00;-6.622e-01;-7.879e-01;-5.297e-01;-6.303e-01;1.014e+00;1.190e+00;-5.313e-01;-6.075e-01;1.250e+00;-3.973e-01;-4.728e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.126768000;1.250e+00;-6.626e-01;-7.852e-01;-5.301e-01;-6.281e-01;1.014e+00;1.190e+00;-5.316e-01;-6.052e-01;1.250e+00;-3.976e-01;-4.711e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.127668000;1.250e+00;-6.630e-01;-7.825e-01;-5.304e-01;-6.260e-01;1.015e+00;1.190e+00;-5.319e-01;-6.031e-01;1.250e+00;-3.978e-01;-4.695e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.128568000;1.250e+00;-6.634e-01;-7.799e-01;-5.307e-01;-6.239e-01;1.016e+00;1.191e+00;-5.322e-01;-6.010e-01;1.250e+00;-3.981e-01;-4.680e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.129468000;1.250e+00;-6.638e-01;-7.775e-01;-5.310e-01;-6.220e-01;1.017e+00;1.191e+00;-5.324e-01;-5.990e-01;1.250e+00;-3.983e-01;-4.665e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.130368000;1.250e+00;-6.642e-01;-7.751e-01;-5.313e-01;-6.201e-01;1.017e+00;1.191e+00;-5.327e-01;-5.971e-01;1.250e+00;-3.985e-01;-4.650e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.131268000;1.250e+00;-6.645e-01;-7.728e-01;-5.316e-01;-6.182e-01;1.018e+00;1.191e+00;-5.330e-01;-5.952e-01;1.250e+00;-3.987e-01;-4.637e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.132168000;1.250e+00;-6.649e-01;-7.706e-01;-5.319e-01;-6.165e-01;1.019e+00;1.191e+00;-5.332e-01;-5.934e-01;1.250e+00;-3.989e-01;-4.624e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.133068000;1.250e+00;-6.652e-01;-7.685e-01;-5.321e-01;-6.148e-01;1.019e+00;1.191e+00;-5.334e-01;-5.917e-01;1.250e+00;-3.991e-01;-4.611e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.133968000;1.250e+00;-6.655e-01;-7.665e-01;-5.324e-01;-6.132e-01;1.020e+00;1.191e+00;-5.337e-01;-5.901e-01;1.250e+00;-3.993e-01;-4.599e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.134868000;1.250e+00;-6.658e-01;-7.646e-01;-5.326e-01;-6.117e-01;1.021e+00;1.192e+00;-5.339e-01;-5.885e-01;1.250e+00;-3.995e-01;-4.588e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.135768000;1.250e+00;-6.660e-01;-7.628e-01;-5.328e-01;-6.102e-01;1.021e+00;1.192e+00;-5.341e-01;-5.871e-01;1.250e+00;-3.996e-01;-4.577e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.136668000;1.250e+00;-6.663e-01;-7.610e-01;-5.330e-01;-6.088e-01;1.022e+00;1.192e+00;-5.342e-01;-5.857e-01;1.250e+00;-3.998e-01;-4.566e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.137568000;1.250e+00;-6.666e-01;-7.594e-01;-5.332e-01;-6.075e-01;1.022e+00;1.192e+00;-5.344e-01;-5.843e-01;1.250e+00;-3.999e-01;-4.556e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
20.138468000;1.250e+00;-6.668e-01;-7.578e-01;-5.334e-01;-6.063e-01;1.023e+00;1.192e+00;-5.346e-01;-5.830e-01;1.250e+00;-4.001e-01;-4.547e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.139368000;1.250e+00;-6.670e-01;-7.563e-01;-5.336e-01;-6.051e-01;1.023e+00;1.192e+00;-5.347e-01;-5.818e-01;1.250e+00;-4.002e-01;-4.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.140268000;1.250e+00;-6.672e-01;-7.549e-01;-5.338e-01;-6.039e-01;1.024e+00;1.192e+00;-5.349e-01;-5.807e-01;1.250e+00;-4.003e-01;-4.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.141168000;1.250e+00;-6.674e-01;-7.536e-01;-5.339e-01;-6.028e-01;1.024e+00;1.192e+00;-5.350e-01;-5.796e-01;1.250e+00;-4.005e-01;-4.521e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.142068000;1.250e+00;-6.676e-01;-7.523e-01;-5.341e-01;-6.018e-01;1.024e+00;1.192e+00;-5.352e-01;-5.785e-01;1.250e+00;-4.006e-01;-4.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.142968000;1.250e+00;-6.678e-01;-7.511e-01;-5.342e-01;-6.009e-01;1.025e+00;1.193e+00;-5.353e-01;-5.776e-01;1.250e+00;-4.007e-01;-4.506e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.143868000;1.250e+00;-6.680e-01;-7.499e-01;-5.344e-01;-5.999e-01;1.025e+00;1.193e+00;-5.354e-01;-5.766e-01;1.250e+00;-4.008e-01;-4.500e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.144768000;1.250e+00;-6.681e-01;-7.489e-01;-5.345e-01;-5.991e-01;1.025e+00;1.193e+00;-5.355e-01;-5.758e-01;1.250e+00;-4.009e-01;-4.493e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.145668000;1.250e+00;-6.683e-01;-7.478e-01;-5.346e-01;-5.983e-01;1.026e+00;1.193e+00;-5.356e-01;-5.749e-01;1.250e+00;-4.010e-01;-4.487e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.146568000;1.250e+00;-6.684e-01;-7.469e-01;-5.347e-01;-5.975e-01;1.026e+00;1.193e+00;-5.357e-01;-5.741e-01;1.250e+00;-4.010e-01;-4.481e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.147468000;1.250e+00;-6.685e-01;-7.460e-01;-5.348e-01;-5.968e-01;1.026e+00;1.193e+00;-5.358e-01;-5.734e-01;1.250e+00;-4.011e-01;-4.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.148368000;1.250e+00;-6.686e-01;-7.451e-01;-5.349e-01;-5.961e-01;1.026e+00;1.193e+00;-5.359e-01;-5.727e-01;1.250e+00;-4.012e-01;-4.471e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.149268000;1.250e+00;-6.688e-01;-7.443e-01;-5.350e-01;-5.955e-01;1.027e+00;1.193e+00;-5.360e-01;-5.721e-01;1.250e+00;-4.013e-01;-4.466e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.150168000;1.250e+00;-6.689e-01;-7.436e-01;-5.351e-01;-5.948e-01;1.027e+00;1.193e+00;-5.360e-01;-5.715e-01;1.250e+00;-4.013e-01;-4.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.151068000;1.250e+00;-6.690e-01;-7.429e-01;-5.352e-01;-5.943e-01;1.027e+00;1.193e+00;-5.361e-01;-5.709e-01;1.250e+00;-4.014e-01;-4.457e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.151968000;1.250e+00;-6.690e-01;-7.422e-01;-5.352e-01;-5.937e-01;1.027e+00;1.193e+00;-5.362e-01;-5.703e-01;1.250e+00;-4.014e-01;-4.453e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.152868000;1.250e+00;-6.691e-01;-7.416e-01;-5.353e-01;-5.933e-01;1.028e+00;1.193e+00;-5.362e-01;-5.698e-01;1.250e+00;-4.015e-01;-4.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.153768000;1.250e+00;-6.692e-01;-7.410e-01;-5.354e-01;-5.928e-01;1.028e+00;1.193e+00;-5.363e-01;-5.694e-01;1.250e+00;-4.015e-01;-4.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.154668000;1.250e+00;-6.693e-01;-7.404e-01;-5.354e-01;-5.923e-01;1.028e+00;1.193e+00;-5.363e-01;-5.689e-01;1.250e+00;-4.016e-01;-4.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.155668000;1.250e+00;-6.693e-01;-7.399e-01;-5.355e-01;-5.919e-01;1.028e+00;1.193e+00;-5.364e-01;-5.685e-01;1.250e+00;-4.016e-01;-4.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.156668000;1.250e+00;-6.694e-01;-7.393e-01;-5.355e-01;-5.915e-01;1.028e+00;1.193e+00;-5.364e-01;-5.680e-01;1.250e+00;-4.016e-01;-4.436e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.157668000;1.250e+00;-6.695e-01;-7.389e-01;-5.356e-01;-5.911e-01;1.028e+00;1.193e+00;-5.365e-01;-5.676e-01;1.250e+00;-4.017e-01;-4.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.158668000;1.250e+00;-6.695e-01;-7.384e-01;-5.356e-01;-5.907e-01;1.028e+00;1.193e+00;-5.365e-01;-5.673e-01;1.250e+00;-4.017e-01;-4.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.159668000;1.250e+00;-6.696e-01;-7.380e-01;-5.356e-01;-5.904e-01;1.029e+00;1.193e+00;-5.365e-01;-5.669e-01;1.250e+00;-4.017e-01;-4.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.160668000;1.250e+00;-6.696e-01;-7.376e-01;-5.357e-01;-5.901e-01;1.029e+00;1.193e+00;-5.366e-01;-5.666e-01;1.250e+00;-4.018e-01;-4.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.161668000;1.250e+00;-6.696e-01;-7.373e-01;-5.357e-01;-5.898e-01;1.029e+00;1.193e+00;-5.366e-01;-5.664e-01;1.250e+00;-4.018e-01;-4.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.162668000;1.250e+00;-6.697e-01;-7.369e-01;-5.357e-01;-5.896e-01;1.029e+00;1.193e+00;-5.366e-01;-5.661e-01;1.250e+00;-4.018e-01;-4.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.163668000;1.250e+00;-6.697e-01;-7.367e-01;-5.358e-01;-5.893e-01;1.029e+00;1.193e+00;-5.366e-01;-5.659e-01;1.250e+00;-4.018e-01;-4.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.164668000;1.250e+00;-6.697e-01;-7.364e-01;-5.358e-01;-5.891e-01;1.029e+00;1.193e+00;-5.366e-01;-5.656e-01;1.250e+00;-4.018e-01;-4.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.165668000;1.250e+00;-6.697e-01;-7.361e-01;-5.358e-01;-5.889e-01;1.029e+00;1.194e+00;-5.366e-01;-5.654e-01;1.250e+00;-4.018e-01;-4.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.166668000;1.250e+00;-6.698e-01;-7.359e-01;-5.358e-01;-5.887e-01;1.029e+00;1.194e+00;-5.367e-01;-5.653e-01;1.250e+00;-4.019e-01;-4.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.167668000;1.250e+00;-6.698e-01;-7.357e-01;-5.358e-01;-5.886e-01;1.029e+00;1.194e+00;-5.367e-01;-5.651e-01;1.250e+00;-4.019e-01;-4.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.168668000;1.250e+00;-6.698e-01;-7.355e-01;-5.358e-01;-5.884e-01;1.029e+00;1.194e+00;-5.367e-01;-5.649e-01;1.250e+00;-4.019e-01;-4.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.169668000;1.250e+00;-6.698e-01;-7.354e-01;-5.358e-01;-5.883e-01;1.029e+00;1.194e+00;-5.367e-01;-5.648e-01;1.250e+00;-4.019e-01;-4.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.170668000;1.250e+00;-6.698e-01;-7.352e-01;-5.358e-01;-5.882e-01;1.029e+00;1.194e+00;-5.367e-01;-5.647e-01;1.250e+00;-4.019e-01;-4.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.171668000;1.250e+00;-6.698e-01;-7.351e-01;-5.358e-01;-5.881e-01;1.029e+00;1.194e+00;-5.367e-01;-5.646e-01;1.250e+00;-4.019e-01;-4.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.172668000;1.250e+00;-6.698e-01;-7.350e-01;-5.358e-01;-5.880e-01;1.030e+00;1.194e+00;-5.367e-01;-5.645e-01;1.250e+00;-4.019e-01;-4.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.173668000;1.250e+00;-6.698e-01;-7.349e-01;-5.358e-01;-5.879e-01;1.030e+00;1.194e+00;-5.367e-01;-5.644e-01;1.250e+00;-4.019e-01;-4.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.174668000;1.250e+00;-6.698e-01;-7.348e-01;-5.358e-01;-5.878e-01;1.030e+00;1.194e+00;-5.367e-01;-5.643e-01;1.250e+00;-4.019e-01;-4.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.175668000;1.250e+00;-6.698e-01;-7.347e-01;-5.358e-01;-5.878e-01;1.030e+00;1.194e+00;-5.367e-01;-5.643e-01;1.250e+00;-4.019e-01;-4.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.176668000;1.250e+00;-6.698e-01;-7.346e-01;-5.358e-01;-5.877e-01;1.030e+00;1.194e+00;-5.367e-01;-5.642e-01;1.250e+00;-4.019e-01;-4.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.177668000;1.250e+00;-6.698e-01;-7.346e-01;-5.358e-01;-5.877e-01;1.030e+00;1.194e+00;-5.366e-01;-5.642e-01;1.250e+00;-4.019e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.178668000;1.250e+00;-6.698e-01;-7.345e-01;-5.358e-01;-5.876e-01;1.030e+00;1.194e+00;-5.366e-01;-5.641e-01;1.250e+00;-4.019e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.179668000;1.250e+00;-6.698e-01;-7.345e-01;-5.358e-01;-5.876e-01;1.030e+00;1.194e+00;-5.366e-01;-5.641e-01;1.250e+00;-4.019e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.180668000;1.250e+00;-6.697e-01;-7.345e-01;-5.358e-01;-5.876e-01;1.030e+00;1.194e+00;-5.366e-01;-5.641e-01;1.250e+00;-4.018e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.181668000;1.250e+00;-6.697e-01;-7.344e-01;-5.358e-01;-5.875e-01;1.030e+00;1.194e+00;-5.366e-01;-5.641e-01;1.250e+00;-4.018e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.182668000;1.250e+00;-6.697e-01;-7.344e-01;-5.358e-01;-5.875e-01;1.030e+00;1.194e+00;-5.366e-01;-5.641e-01;1.250e+00;-4.018e-01;-4.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.183668000;1.250e+00;-6.697e-01;-7.344e-01;-5.358e-01;-5.875e-01;1.030e+00;1.194e+00;-5.366e-01;-5.640e-01;1.250e+00;-4.018e-01;-4.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.184668000;1.250e+00;-6.697e-01;-7.344e-01;-5.357e-01;-5.875e-01;1.030e+00;1.194e+00;-5.366e-01;-5.640e-01;1.250e+00;-4.018e-01;-4.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.185668000;1.250e+00;-6.697e-01;-7.344e-01;-5.357e-01;-5.875e-01;1.030e+00;1.194e+00;-5.365e-01;-5.640e-01;1.250e+00;-4.018e-01;-4.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.186668000;1.250e+00;-6.696e-01;-7.344e-01;-5.357e-01;-5.875e-01;1.030e+00;1.194e+00;-5.365e-01;-5.641e-01;1.250e+00;-4.018e-01;-4.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.187668000;1.250e+00;-6.696e-01;-7.344e-01;-5.357e-01;-5.875e-01;1.030e+00;1.194e+00;-5.365e-01;-5.641e-01;1.250e+00;-4.018e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.188668000;1.250e+00;-6.696e-01;-7.344e-01;-5.357e-01;-5.876e-01;1.030e+00;1.194e+00;-5.365e-01;-5.641e-01;1.250e+00;-4.018e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.189668000;1.250e+00;-6.696e-01;-7.345e-01;-5.357e-01;-5.876e-01;1.030e+00;1.194e+00;-5.365e-01;-5.641e-01;1.250e+00;-4.018e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.190668000;1.250e+00;-6.696e-01;-7.345e-01;-5.357e-01;-5.876e-01;1.030e+00;1.194e+00;-5.365e-01;-5.641e-01;1.250e+00;-4.017e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.191668000;1.250e+00;-6.695e-01;-7.345e-01;-5.356e-01;-5.876e-01;1.030e+00;1.194e+00;-5.365e-01;-5.641e-01;1.250e+00;-4.017e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.192668000;1.250e+00;-6.695e-01;-7.345e-01;-5.356e-01;-5.876e-01;1.030e+00;1.194e+00;-5.364e-01;-5.642e-01;1.250e+00;-4.017e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.193668000;1.250e+00;-6.695e-01;-7.346e-01;-5.356e-01;-5.877e-01;1.030e+00;1.194e+00;-5.364e-01;-5.642e-01;1.250e+00;-4.017e-01;-4.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.194668000;1.250e+00;-6.695e-01;-7.346e-01;-5.356e-01;-5.877e-01;1.030e+00;1.194e+00;-5.364e-01;-5.642e-01;1.250e+00;-4.017e-01;-4.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.195668000;1.250e+00;-6.695e-01;-7.347e-01;-5.356e-01;-5.877e-01;1.030e+00;1.194e+00;-5.364e-01;-5.643e-01;1.250e+00;-4.017e-01;-4.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.196668000;1.250e+00;-6.694e-01;-7.347e-01;-5.356e-01;-5.878e-01;1.030e+00;1.194e+00;-5.364e-01;-5.643e-01;1.250e+00;-4.017e-01;-4.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.197668000;1.250e+00;-6.694e-01;-7.347e-01;-5.355e-01;-5.878e-01;1.030e+00;1.194e+00;-5.364e-01;-5.643e-01;1.250e+00;-4.017e-01;-4.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.198668000;1.250e+00;-6.694e-01;-7.348e-01;-5.355e-01;-5.878e-01;1.030e+00;1.194e+00;-5.363e-01;-5.644e-01;1.250e+00;-4.016e-01;-4.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.199668000;1.250e+00;-6.694e-01;-7.348e-01;-5.355e-01;-5.879e-01;1.030e+00;1.194e+00;-5.363e-01;-5.644e-01;1.250e+00;-4.016e-01;-4.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.200668000;1.250e+00;-6.694e-01;-7.349e-01;-5.355e-01;-5.879e-01;1.030e+00;1.194e+00;-5.363e-01;-5.645e-01;1.250e+00;-4.016e-01;-4.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.201668000;1.250e+00;-6.693e-01;-7.349e-01;-5.355e-01;-5.880e-01;1.030e+00;1.194e+00;-5.363e-01;-5.645e-01;1.250e+00;-4.016e-01;-4.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.202668000;1.250e+00;-6.693e-01;-7.350e-01;-5.354e-01;-5.880e-01;1.030e+00;1.194e+00;-5.363e-01;-5.645e-01;1.250e+00;-4.016e-01;-4.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.203668000;1.250e+00;-6.693e-01;-7.350e-01;-5.354e-01;-5.880e-01;1.029e+00;1.194e+00;-5.362e-01;-5.646e-01;1.250e+00;-4.016e-01;-4.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.204668000;1.250e+00;-6.693e-01;-7.351e-01;-5.354e-01;-5.881e-01;1.029e+00;1.194e+00;-5.362e-01;-5.646e-01;1.250e+00;-4.016e-01;-4.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.205668000;1.250e+00;-6.692e-01;-7.352e-01;-5.354e-01;-5.881e-01;1.029e+00;1.194e+00;-5.362e-01;-5.647e-01;1.250e+00;-4.015e-01;-4.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.206668000;1.250e+00;-6.692e-01;-7.352e-01;-5.354e-01;-5.882e-01;1.029e+00;1.194e+00;-5.362e-01;-5.647e-01;1.250e+00;-4.015e-01;-4.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.207668000;1.250e+00;-6.692e-01;-7.353e-01;-5.354e-01;-5.882e-01;1.029e+00;1.194e+00;-5.362e-01;-5.648e-01;1.250e+00;-4.015e-01;-4.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.208668000;1.250e+00;-6.692e-01;-7.353e-01;-5.353e-01;-5.883e-01;1.029e+00;1.194e+00;-5.362e-01;-5.648e-01;1.250e+00;-4.015e-01;-4.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.209668000;1.250e+00;-6.692e-01;-7.354e-01;-5.353e-01;-5.883e-01;1.029e+00;1.194e+00;-5.361e-01;-5.649e-01;1.250e+00;-4.015e-01;-4.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.210668000;1.250e+00;-6.691e-01;-7.354e-01;-5.353e-01;-5.884e-01;1.029e+00;1.194e+00;-5.361e-01;-5.649e-01;1.250e+00;-4.015e-01;-4.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.211668000;1.250e+00;-6.691e-01;-7.355e-01;-5.353e-01;-5.884e-01;1.029e+00;1.194e+00;-5.361e-01;-5.650e-01;1.250e+00;-4.015e-01;-4.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.212668000;1.250e+00;-6.691e-01;-7.356e-01;-5.353e-01;-5.885e-01;1.029e+00;1.194e+00;-5.361e-01;-5.650e-01;1.250e+00;-4.015e-01;-4.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.213668000;1.250e+00;-6.691e-01;-7.356e-01;-5.353e-01;-5.885e-01;1.029e+00;1.194e+00;-5.361e-01;-5.651e-01;1.250e+00;-4.014e-01;-4.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.214668000;1.250e+00;-6.690e-01;-7.357e-01;-5.352e-01;-5.886e-01;1.029e+00;1.194e+00;-5.361e-01;-5.651e-01;1.250e+00;-4.014e-01;-4.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.215668000;1.250e+00;-6.690e-01;-7.358e-01;-5.352e-01;-5.886e-01;1.029e+00;1.194e+00;-5.360e-01;-5.652e-01;1.250e+00;-4.014e-01;-4.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.216668000;1.250e+00;-6.690e-01;-7.358e-01;-5.352e-01;-5.887e-01;1.029e+00;1.194e+00;-5.360e-01;-5.652e-01;1.250e+00;-4.014e-01;-4.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.217668000;1.250e+00;-6.690e-01;-7.359e-01;-5.352e-01;-5.887e-01;1.029e+00;1.194e+00;-5.360e-01;-5.653e-01;1.250e+00;-4.014e-01;-4.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.218668000;1.250e+00;-6.690e-01;-7.359e-01;-5.352e-01;-5.888e-01;1.029e+00;1.194e+00;-5.360e-01;-5.653e-01;1.250e+00;-4.014e-01;-4.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.219668000;1.250e+00;-6.689e-01;-7.360e-01;-5.351e-01;-5.888e-01;1.029e+00;1.194e+00;-5.360e-01;-5.654e-01;1.250e+00;-4.014e-01;-4.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.220668000;1.250e+00;-6.689e-01;-7.361e-01;-5.351e-01;-5.889e-01;1.029e+00;1.194e+00;-5.360e-01;-5.654e-01;1.250e+00;-4.013e-01;-4.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.221668000;1.250e+00;-6.689e-01;-7.361e-01;-5.351e-01;-5.889e-01;1.029e+00;1.194e+00;-5.359e-01;-5.655e-01;1.250e+00;-4.013e-01;-4.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.222668000;1.250e+00;-6.689e-01;-7.362e-01;-5.351e-01;-5.890e-01;1.029e+00;1.194e+00;-5.359e-01;-5.655e-01;1.250e+00;-4.013e-01;-4.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.223668000;1.250e+00;-6.689e-01;-7.363e-01;-5.351e-01;-5.890e-01;1.029e+00;1.194e+00;-5.359e-01;-5.656e-01;1.250e+00;-4.013e-01;-4.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.224668000;1.250e+00;-6.688e-01;-7.363e-01;-5.351e-01;-5.891e-01;1.029e+00;1.194e+00;-5.359e-01;-5.656e-01;1.250e+00;-4.013e-01;-4.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.225668000;1.250e+00;-6.688e-01;-7.364e-01;-5.350e-01;-5.891e-01;1.029e+00;1.193e+00;-5.359e-01;-5.657e-01;1.250e+00;-4.013e-01;-4.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.226668000;1.250e+00;-6.688e-01;-7.365e-01;-5.350e-01;-5.892e-01;1.029e+00;1.193e+00;-5.359e-01;-5.657e-01;1.250e+00;-4.013e-01;-4.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.227668000;1.250e+00;-6.688e-01;-7.365e-01;-5.350e-01;-5.892e-01;1.029e+00;1.193e+00;-5.358e-01;-5.658e-01;1.250e+00;-4.013e-01;-4.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.228668000;1.250e+00;-6.687e-01;-7.366e-01;-5.350e-01;-5.893e-01;1.029e+00;1.193e+00;-5.358e-01;-5.658e-01;1.250e+00;-4.012e-01;-4.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.229668000;1.250e+00;-6.687e-01;-7.366e-01;-5.350e-01;-5.893e-01;1.029e+00;1.193e+00;-5.358e-01;-5.659e-01;1.250e+00;-4.012e-01;-4.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.230668000;1.250e+00;-6.687e-01;-7.367e-01;-5.350e-01;-5.894e-01;1.029e+00;1.193e+00;-5.358e-01;-5.660e-01;1.250e+00;-4.012e-01;-4.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.231668000;1.250e+00;-6.687e-01;-7.368e-01;-5.349e-01;-5.894e-01;1.029e+00;1.193e+00;-5.358e-01;-5.660e-01;1.250e+00;-4.012e-01;-4.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.232668000;1.250e+00;-6.687e-01;-7.368e-01;-5.349e-01;-5.895e-01;1.029e+00;1.193e+00;-5.358e-01;-5.661e-01;1.250e+00;-4.012e-01;-4.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.233668000;1.250e+00;-6.686e-01;-7.369e-01;-5.349e-01;-5.895e-01;1.029e+00;1.193e+00;-5.358e-01;-5.661e-01;1.250e+00;-4.012e-01;-4.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.234668000;1.250e+00;-6.686e-01;-7.370e-01;-5.349e-01;-5.896e-01;1.029e+00;1.193e+00;-5.357e-01;-5.662e-01;1.250e+00;-4.012e-01;-4.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.235668000;1.250e+00;-6.686e-01;-7.370e-01;-5.349e-01;-5.896e-01;1.029e+00;1.193e+00;-5.357e-01;-5.662e-01;1.250e+00;-4.012e-01;-4.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.236668000;1.250e+00;-6.686e-01;-7.371e-01;-5.349e-01;-5.897e-01;1.029e+00;1.193e+00;-5.357e-01;-5.663e-01;1.250e+00;-4.012e-01;-4.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.237668000;1.250e+00;-6.686e-01;-7.372e-01;-5.349e-01;-5.897e-01;1.029e+00;1.193e+00;-5.357e-01;-5.663e-01;1.250e+00;-4.011e-01;-4.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.238668000;1.250e+00;-6.685e-01;-7.372e-01;-5.348e-01;-5.898e-01;1.029e+00;1.193e+00;-5.357e-01;-5.664e-01;1.250e+00;-4.011e-01;-4.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.239668000;1.250e+00;-6.685e-01;-7.373e-01;-5.348e-01;-5.898e-01;1.029e+00;1.193e+00;-5.357e-01;-5.664e-01;1.250e+00;-4.011e-01;-4.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
