time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.240668000;1.250e+00;-6.685e-01;-7.374e-01;-5.348e-01;-5.899e-01;1.029e+00;1.193e+00;-5.356e-01;-5.665e-01;1.250e+00;-4.011e-01;-4.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.241668000;1.250e+00;-6.685e-01;-7.374e-01;-5.348e-01;-5.899e-01;1.029e+00;1.193e+00;-5.356e-01;-5.665e-01;1.250e+00;-4.011e-01;-4.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.242668000;1.250e+00;-6.685e-01;-7.375e-01;-5.348e-01;-5.900e-01;1.029e+00;1.193e+00;-5.356e-01;-5.666e-01;1.250e+00;-4.011e-01;-4.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.243668000;1.250e+00;-6.685e-01;-7.376e-01;-5.348e-01;-5.900e-01;1.029e+00;1.193e+00;-5.356e-01;-5.666e-01;1.250e+00;-4.011e-01;-4.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.244668000;1.250e+00;-6.684e-01;-7.376e-01;-5.347e-01;-5.901e-01;1.029e+00;1.193e+00;-5.356e-01;-5.667e-01;1.250e+00;-4.011e-01;-4.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.245668000;1.250e+00;-6.684e-01;-7.377e-01;-5.347e-01;-5.901e-01;1.029e+00;1.193e+00;-5.356e-01;-5.668e-01;1.250e+00;-4.010e-01;-4.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.246668000;1.250e+00;-6.684e-01;-7.377e-01;-5.347e-01;-5.902e-01;1.029e+00;1.193e+00;-5.356e-01;-5.668e-01;1.250e+00;-4.010e-01;-4.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.247668000;1.250e+00;-6.684e-01;-7.378e-01;-5.347e-01;-5.903e-01;1.029e+00;1.193e+00;-5.355e-01;-5.669e-01;1.250e+00;-4.010e-01;-4.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.248668000;1.250e+00;-6.684e-01;-7.379e-01;-5.347e-01;-5.903e-01;1.029e+00;1.193e+00;-5.355e-01;-5.669e-01;1.250e+00;-4.010e-01;-4.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.249668000;1.250e+00;-6.683e-01;-7.379e-01;-5.347e-01;-5.904e-01;1.029e+00;1.193e+00;-5.355e-01;-5.670e-01;1.250e+00;-4.010e-01;-4.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.250668000;1.250e+00;-6.683e-01;-7.380e-01;-5.347e-01;-5.904e-01;1.029e+00;1.193e+00;-5.355e-01;-5.670e-01;1.250e+00;-4.010e-01;-4.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.251668000;1.250e+00;-6.683e-01;-7.381e-01;-5.346e-01;-5.905e-01;1.029e+00;1.193e+00;-5.355e-01;-5.671e-01;1.250e+00;-4.010e-01;-4.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.252668000;1.250e+00;-6.683e-01;-7.381e-01;-5.346e-01;-5.905e-01;1.029e+00;1.193e+00;-5.355e-01;-5.671e-01;1.250e+00;-4.010e-01;-4.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.253668000;1.250e+00;-6.683e-01;-7.382e-01;-5.346e-01;-5.906e-01;1.029e+00;1.193e+00;-5.355e-01;-5.672e-01;1.250e+00;-4.010e-01;-4.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.254668000;1.250e+00;-6.683e-01;-7.383e-01;-5.346e-01;-5.906e-01;1.029e+00;1.193e+00;-5.355e-01;-5.672e-01;1.250e+00;-4.010e-01;-4.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.255668000;1.250e+00;-6.682e-01;-7.383e-01;-5.346e-01;-5.907e-01;1.028e+00;1.193e+00;-5.354e-01;-5.673e-01;1.250e+00;-4.009e-01;-4.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.256668000;1.250e+00;-6.682e-01;-7.384e-01;-5.346e-01;-5.907e-01;1.028e+00;1.193e+00;-5.354e-01;-5.673e-01;1.250e+00;-4.009e-01;-4.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.257668000;1.250e+00;-6.682e-01;-7.385e-01;-5.346e-01;-5.908e-01;1.028e+00;1.193e+00;-5.354e-01;-5.674e-01;1.250e+00;-4.009e-01;-4.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.258668000;1.250e+00;-6.682e-01;-7.385e-01;-5.345e-01;-5.908e-01;1.028e+00;1.193e+00;-5.354e-01;-5.674e-01;1.250e+00;-4.009e-01;-4.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.259668000;1.250e+00;-6.682e-01;-7.386e-01;-5.345e-01;-5.909e-01;1.028e+00;1.193e+00;-5.354e-01;-5.675e-01;1.250e+00;-4.009e-01;-4.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.260668000;1.250e+00;-6.682e-01;-7.387e-01;-5.345e-01;-5.909e-01;1.028e+00;1.193e+00;-5.354e-01;-5.676e-01;1.250e+00;-4.009e-01;-4.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.261668000;1.250e+00;-6.681e-01;-7.387e-01;-5.345e-01;-5.910e-01;1.028e+00;1.193e+00;-5.354e-01;-5.676e-01;1.250e+00;-4.009e-01;-4.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.262668000;1.250e+00;-6.681e-01;-7.388e-01;-5.345e-01;-5.910e-01;1.028e+00;1.193e+00;-5.353e-01;-5.677e-01;1.250e+00;-4.009e-01;-4.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.263668000;1.250e+00;-6.681e-01;-7.389e-01;-5.345e-01;-5.911e-01;1.028e+00;1.193e+00;-5.353e-01;-5.677e-01;1.250e+00;-4.009e-01;-4.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.264668000;1.250e+00;-6.681e-01;-7.389e-01;-5.345e-01;-5.911e-01;1.028e+00;1.193e+00;-5.353e-01;-5.678e-01;1.250e+00;-4.009e-01;-4.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.265668000;1.250e+00;-6.681e-01;-7.390e-01;-5.345e-01;-5.912e-01;1.028e+00;1.193e+00;-5.353e-01;-5.678e-01;1.250e+00;-4.008e-01;-4.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.266668000;1.250e+00;-6.681e-01;-7.390e-01;-5.344e-01;-5.912e-01;1.028e+00;1.193e+00;-5.353e-01;-5.679e-01;1.250e+00;-4.008e-01;-4.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.267668000;1.250e+00;-6.680e-01;-7.391e-01;-5.344e-01;-5.913e-01;1.028e+00;1.193e+00;-5.353e-01;-5.679e-01;1.250e+00;-4.008e-01;-4.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.268668000;1.250e+00;-6.680e-01;-7.392e-01;-5.344e-01;-5.913e-01;1.028e+00;1.193e+00;-5.353e-01;-5.680e-01;1.250e+00;-4.008e-01;-4.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.269668000;1.250e+00;-6.680e-01;-7.392e-01;-5.344e-01;-5.914e-01;1.028e+00;1.193e+00;-5.353e-01;-5.680e-01;1.250e+00;-4.008e-01;-4.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.270668000;1.250e+00;-6.680e-01;-7.393e-01;-5.344e-01;-5.914e-01;1.028e+00;1.193e+00;-5.353e-01;-5.681e-01;1.250e+00;-4.008e-01;-4.436e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.271668000;1.250e+00;-6.680e-01;-7.394e-01;-5.344e-01;-5.915e-01;1.028e+00;1.193e+00;-5.352e-01;-5.681e-01;1.250e+00;-4.008e-01;-4.436e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.272668000;1.250e+00;-6.680e-01;-7.394e-01;-5.344e-01;-5.915e-01;1.028e+00;1.193e+00;-5.352e-01;-5.682e-01;1.250e+00;-4.008e-01;-4.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.273668000;1.250e+00;-6.679e-01;-7.395e-01;-5.344e-01;-5.916e-01;1.028e+00;1.193e+00;-5.352e-01;-5.682e-01;1.250e+00;-4.008e-01;-4.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.274668000;1.250e+00;-6.679e-01;-7.396e-01;-5.343e-01;-5.917e-01;1.028e+00;1.193e+00;-5.352e-01;-5.683e-01;1.250e+00;-4.008e-01;-4.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.275668000;1.250e+00;-6.679e-01;-7.396e-01;-5.343e-01;-5.917e-01;1.028e+00;1.193e+00;-5.352e-01;-5.683e-01;1.250e+00;-4.007e-01;-4.438e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.276668000;1.250e+00;-6.679e-01;-7.397e-01;-5.343e-01;-5.918e-01;1.028e+00;1.193e+00;-5.352e-01;-5.684e-01;1.250e+00;-4.007e-01;-4.438e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.277668000;1.250e+00;-6.679e-01;-7.398e-01;-5.343e-01;-5.918e-01;1.028e+00;1.193e+00;-5.352e-01;-5.685e-01;1.250e+00;-4.007e-01;-4.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.278668000;1.250e+00;-6.679e-01;-7.398e-01;-5.343e-01;-5.919e-01;1.028e+00;1.193e+00;-5.352e-01;-5.685e-01;1.250e+00;-4.007e-01;-4.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.279668000;1.250e+00;-6.679e-01;-7.399e-01;-5.343e-01;-5.919e-01;1.028e+00;1.193e+00;-5.351e-01;-5.686e-01;1.250e+00;-4.007e-01;-4.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.280668000;1.250e+00;-6.678e-01;-7.400e-01;-5.343e-01;-5.920e-01;1.028e+00;1.193e+00;-5.351e-01;-5.686e-01;1.250e+00;-4.007e-01;-4.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.281668000;1.250e+00;-6.678e-01;-7.400e-01;-5.343e-01;-5.920e-01;1.028e+00;1.193e+00;-5.351e-01;-5.687e-01;1.250e+00;-4.007e-01;-4.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.282668000;1.250e+00;-6.678e-01;-7.401e-01;-5.342e-01;-5.921e-01;1.028e+00;1.193e+00;-5.351e-01;-5.687e-01;1.250e+00;-4.007e-01;-4.441e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.283668000;1.250e+00;-6.678e-01;-7.401e-01;-5.342e-01;-5.921e-01;1.028e+00;1.193e+00;-5.351e-01;-5.688e-01;1.250e+00;-4.007e-01;-4.441e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.284668000;1.250e+00;-6.678e-01;-7.402e-01;-5.342e-01;-5.922e-01;1.028e+00;1.193e+00;-5.351e-01;-5.688e-01;1.250e+00;-4.007e-01;-4.441e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.285668000;1.250e+00;-6.678e-01;-7.403e-01;-5.342e-01;-5.922e-01;1.028e+00;1.193e+00;-5.351e-01;-5.689e-01;1.250e+00;-4.007e-01;-4.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.286668000;1.250e+00;-6.678e-01;-7.403e-01;-5.342e-01;-5.923e-01;1.028e+00;1.193e+00;-5.351e-01;-5.689e-01;1.250e+00;-4.007e-01;-4.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.287668000;1.250e+00;-6.677e-01;-7.404e-01;-5.342e-01;-5.923e-01;1.028e+00;1.193e+00;-5.351e-01;-5.690e-01;1.250e+00;-4.006e-01;-4.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.288668000;1.250e+00;-6.677e-01;-7.405e-01;-5.342e-01;-5.924e-01;1.028e+00;1.193e+00;-5.351e-01;-5.690e-01;1.250e+00;-4.006e-01;-4.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.289668000;1.250e+00;-6.677e-01;-7.405e-01;-5.342e-01;-5.924e-01;1.028e+00;1.193e+00;-5.350e-01;-5.691e-01;1.250e+00;-4.006e-01;-4.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.290668000;1.250e+00;-6.677e-01;-7.406e-01;-5.342e-01;-5.925e-01;1.028e+00;1.193e+00;-5.350e-01;-5.691e-01;1.250e+00;-4.006e-01;-4.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.291668000;1.250e+00;-6.677e-01;-7.407e-01;-5.341e-01;-5.925e-01;1.028e+00;1.193e+00;-5.350e-01;-5.692e-01;1.250e+00;-4.006e-01;-4.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.292668000;1.250e+00;-6.677e-01;-7.407e-01;-5.341e-01;-5.926e-01;1.028e+00;1.193e+00;-5.350e-01;-5.692e-01;1.250e+00;-4.006e-01;-4.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.293668000;1.250e+00;-6.677e-01;-7.408e-01;-5.341e-01;-5.926e-01;1.028e+00;1.193e+00;-5.350e-01;-5.693e-01;1.250e+00;-4.006e-01;-4.445e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.294668000;1.250e+00;-6.676e-01;-7.409e-01;-5.341e-01;-5.927e-01;1.028e+00;1.193e+00;-5.350e-01;-5.693e-01;1.250e+00;-4.006e-01;-4.445e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.295668000;1.250e+00;-6.676e-01;-7.409e-01;-5.341e-01;-5.927e-01;1.028e+00;1.193e+00;-5.350e-01;-5.694e-01;1.250e+00;-4.006e-01;-4.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.296668000;1.250e+00;-6.676e-01;-7.410e-01;-5.341e-01;-5.928e-01;1.028e+00;1.193e+00;-5.350e-01;-5.695e-01;1.250e+00;-4.006e-01;-4.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.297668000;1.250e+00;-6.676e-01;-7.411e-01;-5.341e-01;-5.928e-01;1.028e+00;1.193e+00;-5.350e-01;-5.695e-01;1.250e+00;-4.006e-01;-4.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.298668000;1.250e+00;-6.676e-01;-7.411e-01;-5.341e-01;-5.929e-01;1.028e+00;1.193e+00;-5.350e-01;-5.696e-01;1.250e+00;-4.006e-01;-4.447e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.299668000;1.250e+00;-6.676e-01;-7.412e-01;-5.341e-01;-5.929e-01;1.028e+00;1.193e+00;-5.349e-01;-5.696e-01;1.250e+00;-4.005e-01;-4.447e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.300668000;1.250e+00;-6.676e-01;-7.412e-01;-5.341e-01;-5.930e-01;1.028e+00;1.193e+00;-5.349e-01;-5.697e-01;1.250e+00;-4.005e-01;-4.447e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.301668000;1.250e+00;-6.676e-01;-7.413e-01;-5.340e-01;-5.931e-01;1.028e+00;1.193e+00;-5.349e-01;-5.697e-01;1.250e+00;-4.005e-01;-4.448e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.302668000;1.250e+00;-6.675e-01;-7.414e-01;-5.340e-01;-5.931e-01;1.028e+00;1.193e+00;-5.349e-01;-5.698e-01;1.250e+00;-4.005e-01;-4.448e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.303668000;1.250e+00;-6.675e-01;-7.414e-01;-5.340e-01;-5.932e-01;1.028e+00;1.193e+00;-5.349e-01;-5.698e-01;1.250e+00;-4.005e-01;-4.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.304668000;1.250e+00;-6.675e-01;-7.415e-01;-5.340e-01;-5.932e-01;1.028e+00;1.193e+00;-5.349e-01;-5.699e-01;1.250e+00;-4.005e-01;-4.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.305668000;1.250e+00;-6.675e-01;-7.416e-01;-5.340e-01;-5.933e-01;1.028e+00;1.193e+00;-5.349e-01;-5.699e-01;1.250e+00;-4.005e-01;-4.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.306668000;1.250e+00;-6.675e-01;-7.416e-01;-5.340e-01;-5.933e-01;1.028e+00;1.193e+00;-5.349e-01;-5.700e-01;1.250e+00;-4.005e-01;-4.450e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.307668000;1.250e+00;-6.675e-01;-7.417e-01;-5.340e-01;-5.934e-01;1.027e+00;1.193e+00;-5.349e-01;-5.700e-01;1.250e+00;-4.005e-01;-4.450e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.308668000;1.250e+00;-6.675e-01;-7.418e-01;-5.340e-01;-5.934e-01;1.027e+00;1.193e+00;-5.349e-01;-5.701e-01;1.250e+00;-4.005e-01;-4.451e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.309668000;1.250e+00;-6.675e-01;-7.418e-01;-5.340e-01;-5.935e-01;1.027e+00;1.193e+00;-5.349e-01;-5.701e-01;1.250e+00;-4.005e-01;-4.451e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.310668000;1.250e+00;-6.674e-01;-7.419e-01;-5.340e-01;-5.935e-01;1.027e+00;1.193e+00;-5.348e-01;-5.702e-01;1.250e+00;-4.005e-01;-4.451e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.311668000;1.250e+00;-6.674e-01;-7.420e-01;-5.339e-01;-5.936e-01;1.027e+00;1.193e+00;-5.348e-01;-5.702e-01;1.250e+00;-4.005e-01;-4.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.312668000;1.250e+00;-6.674e-01;-7.420e-01;-5.339e-01;-5.936e-01;1.027e+00;1.193e+00;-5.348e-01;-5.703e-01;1.250e+00;-4.005e-01;-4.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.313668000;1.250e+00;-6.674e-01;-7.421e-01;-5.339e-01;-5.937e-01;1.027e+00;1.193e+00;-5.348e-01;-5.703e-01;1.250e+00;-4.004e-01;-4.453e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.314668000;1.250e+00;-6.674e-01;-7.422e-01;-5.339e-01;-5.937e-01;1.027e+00;1.193e+00;-5.348e-01;-5.704e-01;1.250e+00;-4.004e-01;-4.453e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.315668000;1.250e+00;-6.674e-01;-7.422e-01;-5.339e-01;-5.938e-01;1.027e+00;1.193e+00;-5.348e-01;-5.705e-01;1.250e+00;-4.004e-01;-4.453e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.316668000;1.250e+00;-6.674e-01;-7.423e-01;-5.339e-01;-5.938e-01;1.027e+00;1.193e+00;-5.348e-01;-5.705e-01;1.250e+00;-4.004e-01;-4.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.317668000;1.250e+00;-6.674e-01;-7.423e-01;-5.339e-01;-5.939e-01;1.027e+00;1.193e+00;-5.348e-01;-5.706e-01;1.250e+00;-4.004e-01;-4.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.318668000;1.250e+00;-6.674e-01;-7.424e-01;-5.339e-01;-5.939e-01;1.027e+00;1.193e+00;-5.348e-01;-5.706e-01;1.250e+00;-4.004e-01;-4.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.319668000;1.250e+00;-6.673e-01;-7.425e-01;-5.339e-01;-5.940e-01;1.027e+00;1.193e+00;-5.348e-01;-5.707e-01;1.250e+00;-4.004e-01;-4.455e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.320668000;1.250e+00;-6.673e-01;-7.425e-01;-5.339e-01;-5.940e-01;1.027e+00;1.193e+00;-5.348e-01;-5.707e-01;1.250e+00;-4.004e-01;-4.455e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.321668000;1.250e+00;-6.673e-01;-7.426e-01;-5.339e-01;-5.941e-01;1.027e+00;1.193e+00;-5.348e-01;-5.708e-01;1.250e+00;-4.004e-01;-4.456e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.322668000;1.250e+00;-6.673e-01;-7.427e-01;-5.338e-01;-5.941e-01;1.027e+00;1.193e+00;-5.347e-01;-5.708e-01;1.250e+00;-4.004e-01;-4.456e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.323668000;1.250e+00;-6.673e-01;-7.427e-01;-5.338e-01;-5.942e-01;1.027e+00;1.193e+00;-5.347e-01;-5.709e-01;1.250e+00;-4.004e-01;-4.456e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.324668000;1.250e+00;-6.673e-01;-7.428e-01;-5.338e-01;-5.942e-01;1.027e+00;1.193e+00;-5.347e-01;-5.709e-01;1.250e+00;-4.004e-01;-4.457e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.325668000;1.250e+00;-6.673e-01;-7.429e-01;-5.338e-01;-5.943e-01;1.027e+00;1.193e+00;-5.347e-01;-5.710e-01;1.250e+00;-4.004e-01;-4.457e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.326668000;1.250e+00;-6.673e-01;-7.429e-01;-5.338e-01;-5.943e-01;1.027e+00;1.193e+00;-5.347e-01;-5.710e-01;1.250e+00;-4.004e-01;-4.458e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.327668000;1.250e+00;-6.673e-01;-7.430e-01;-5.338e-01;-5.944e-01;1.027e+00;1.193e+00;-5.347e-01;-5.711e-01;1.250e+00;-4.004e-01;-4.458e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.328668000;1.250e+00;-6.672e-01;-7.431e-01;-5.338e-01;-5.944e-01;1.027e+00;1.193e+00;-5.347e-01;-5.711e-01;1.250e+00;-4.003e-01;-4.458e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.329668000;1.250e+00;-6.672e-01;-7.431e-01;-5.338e-01;-5.945e-01;1.027e+00;1.193e+00;-5.347e-01;-5.712e-01;1.250e+00;-4.003e-01;-4.459e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.330668000;1.250e+00;-6.672e-01;-7.432e-01;-5.338e-01;-5.945e-01;1.027e+00;1.193e+00;-5.347e-01;-5.712e-01;1.250e+00;-4.003e-01;-4.459e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.331668000;1.250e+00;-6.672e-01;-7.433e-01;-5.338e-01;-5.946e-01;1.027e+00;1.193e+00;-5.347e-01;-5.713e-01;1.250e+00;-4.003e-01;-4.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.332668000;1.250e+00;-6.672e-01;-7.433e-01;-5.338e-01;-5.947e-01;1.027e+00;1.193e+00;-5.347e-01;-5.713e-01;1.250e+00;-4.003e-01;-4.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.333668000;1.250e+00;-6.672e-01;-7.434e-01;-5.338e-01;-5.947e-01;1.027e+00;1.193e+00;-5.347e-01;-5.714e-01;1.250e+00;-4.003e-01;-4.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.334668000;1.250e+00;-6.672e-01;-7.434e-01;-5.337e-01;-5.948e-01;1.027e+00;1.193e+00;-5.347e-01;-5.715e-01;1.250e+00;-4.003e-01;-4.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.335668000;1.250e+00;-6.672e-01;-7.435e-01;-5.337e-01;-5.948e-01;1.027e+00;1.193e+00;-5.346e-01;-5.715e-01;1.250e+00;-4.003e-01;-4.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.336668000;1.250e+00;-6.672e-01;-7.436e-01;-5.337e-01;-5.949e-01;1.027e+00;1.193e+00;-5.346e-01;-5.716e-01;1.250e+00;-4.003e-01;-4.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.337668000;1.250e+00;-6.672e-01;-7.436e-01;-5.337e-01;-5.949e-01;1.027e+00;1.193e+00;-5.346e-01;-5.716e-01;1.250e+00;-4.003e-01;-4.462e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.338668000;1.250e+00;-6.671e-01;-7.437e-01;-5.337e-01;-5.950e-01;1.027e+00;1.193e+00;-5.346e-01;-5.717e-01;1.250e+00;-4.003e-01;-4.462e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.339668000;1.250e+00;-6.671e-01;-7.438e-01;-5.337e-01;-5.950e-01;1.027e+00;1.193e+00;-5.346e-01;-5.717e-01;1.250e+00;-4.003e-01;-4.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.340668000;1.250e+00;-6.671e-01;-7.438e-01;-5.337e-01;-5.951e-01;1.027e+00;1.193e+00;-5.346e-01;-5.718e-01;1.250e+00;-4.003e-01;-4.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.341668000;1.250e+00;-6.671e-01;-7.439e-01;-5.337e-01;-5.951e-01;1.027e+00;1.193e+00;-5.346e-01;-5.718e-01;1.250e+00;-4.003e-01;-4.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.342668000;1.250e+00;-6.671e-01;-7.440e-01;-5.337e-01;-5.952e-01;1.027e+00;1.193e+00;-5.346e-01;-5.719e-01;1.250e+00;-4.003e-01;-4.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.343668000;1.250e+00;-6.671e-01;-7.440e-01;-5.337e-01;-5.952e-01;1.027e+00;1.193e+00;-5.346e-01;-5.719e-01;1.250e+00;-4.003e-01;-4.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.344668000;1.250e+00;-6.671e-01;-7.441e-01;-5.337e-01;-5.953e-01;1.027e+00;1.193e+00;-5.346e-01;-5.720e-01;1.250e+00;-4.003e-01;-4.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.345668000;1.250e+00;-6.671e-01;-7.442e-01;-5.337e-01;-5.953e-01;1.027e+00;1.193e+00;-5.346e-01;-5.720e-01;1.250e+00;-4.002e-01;-4.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.346668000;1.250e+00;-6.671e-01;-7.442e-01;-5.337e-01;-5.954e-01;1.027e+00;1.193e+00;-5.346e-01;-5.721e-01;1.250e+00;-4.002e-01;-4.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.347668000;1.250e+00;-6.671e-01;-7.443e-01;-5.337e-01;-5.954e-01;1.027e+00;1.193e+00;-5.346e-01;-5.721e-01;1.250e+00;-4.002e-01;-4.466e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.348668000;1.250e+00;-6.671e-01;-7.444e-01;-5.336e-01;-5.955e-01;1.027e+00;1.193e+00;-5.346e-01;-5.722e-01;1.250e+00;-4.002e-01;-4.466e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.349668000;1.250e+00;-6.670e-01;-7.444e-01;-5.336e-01;-5.955e-01;1.027e+00;1.193e+00;-5.346e-01;-5.722e-01;1.250e+00;-4.002e-01;-4.466e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.350668000;1.250e+00;-6.670e-01;-7.445e-01;-5.336e-01;-5.956e-01;1.027e+00;1.193e+00;-5.346e-01;-5.723e-01;1.250e+00;-4.002e-01;-4.467e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.351668000;1.250e+00;-6.670e-01;-7.445e-01;-5.336e-01;-5.956e-01;1.027e+00;1.193e+00;-5.345e-01;-5.723e-01;1.250e+00;-4.002e-01;-4.467e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.352668000;1.250e+00;-6.670e-01;-7.446e-01;-5.336e-01;-5.957e-01;1.027e+00;1.193e+00;-5.345e-01;-5.724e-01;1.250e+00;-4.002e-01;-4.468e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.353668000;1.250e+00;-6.670e-01;-7.447e-01;-5.336e-01;-5.957e-01;1.027e+00;1.193e+00;-5.345e-01;-5.724e-01;1.250e+00;-4.002e-01;-4.468e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.354668000;1.250e+00;-6.670e-01;-7.447e-01;-5.336e-01;-5.958e-01;1.027e+00;1.193e+00;-5.345e-01;-5.725e-01;1.250e+00;-4.002e-01;-4.468e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.355668000;1.250e+00;-6.670e-01;-7.448e-01;-5.336e-01;-5.958e-01;1.027e+00;1.193e+00;-5.345e-01;-5.726e-01;1.250e+00;-4.002e-01;-4.469e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.356668000;1.250e+00;-6.670e-01;-7.449e-01;-5.336e-01;-5.959e-01;1.027e+00;1.193e+00;-5.345e-01;-5.726e-01;1.250e+00;-4.002e-01;-4.469e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.357668000;1.250e+00;-6.670e-01;-7.449e-01;-5.336e-01;-5.959e-01;1.027e+00;1.193e+00;-5.345e-01;-5.727e-01;1.250e+00;-4.002e-01;-4.470e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.358668000;1.250e+00;-6.670e-01;-7.450e-01;-5.336e-01;-5.960e-01;1.027e+00;1.193e+00;-5.345e-01;-5.727e-01;1.250e+00;-4.002e-01;-4.470e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.359668000;1.250e+00;-6.670e-01;-7.451e-01;-5.336e-01;-5.960e-01;1.026e+00;1.193e+00;-5.345e-01;-5.728e-01;1.250e+00;-4.002e-01;-4.470e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.360668000;1.250e+00;-6.670e-01;-7.451e-01;-5.336e-01;-5.961e-01;1.026e+00;1.193e+00;-5.345e-01;-5.728e-01;1.250e+00;-4.002e-01;-4.471e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.361668000;1.250e+00;-6.669e-01;-7.452e-01;-5.336e-01;-5.962e-01;1.026e+00;1.193e+00;-5.345e-01;-5.729e-01;1.250e+00;-4.002e-01;-4.471e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.362668000;1.250e+00;-6.669e-01;-7.453e-01;-5.335e-01;-5.962e-01;1.026e+00;1.193e+00;-5.345e-01;-5.729e-01;1.250e+00;-4.002e-01;-4.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.363668000;1.250e+00;-6.669e-01;-7.453e-01;-5.335e-01;-5.963e-01;1.026e+00;1.193e+00;-5.345e-01;-5.730e-01;1.250e+00;-4.002e-01;-4.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.364668000;1.250e+00;-6.669e-01;-7.454e-01;-5.335e-01;-5.963e-01;1.026e+00;1.193e+00;-5.345e-01;-5.730e-01;1.250e+00;-4.002e-01;-4.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.365668000;1.250e+00;-6.669e-01;-7.454e-01;-5.335e-01;-5.964e-01;1.026e+00;1.193e+00;-5.345e-01;-5.731e-01;1.250e+00;-4.001e-01;-4.473e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.366668000;1.250e+00;-6.669e-01;-7.455e-01;-5.335e-01;-5.964e-01;1.026e+00;1.193e+00;-5.345e-01;-5.731e-01;1.250e+00;-4.001e-01;-4.473e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.367668000;1.250e+00;-6.669e-01;-7.456e-01;-5.335e-01;-5.965e-01;1.026e+00;1.193e+00;-5.345e-01;-5.732e-01;1.250e+00;-4.001e-01;-4.473e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.368668000;1.250e+00;-6.669e-01;-7.456e-01;-5.335e-01;-5.965e-01;1.026e+00;1.193e+00;-5.345e-01;-5.732e-01;1.250e+00;-4.001e-01;-4.474e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.369668000;1.250e+00;-6.669e-01;-7.457e-01;-5.335e-01;-5.966e-01;1.026e+00;1.193e+00;-5.344e-01;-5.733e-01;1.250e+00;-4.001e-01;-4.474e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.370668000;1.250e+00;-6.669e-01;-7.458e-01;-5.335e-01;-5.966e-01;1.026e+00;1.193e+00;-5.344e-01;-5.733e-01;1.250e+00;-4.001e-01;-4.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.371668000;1.250e+00;-6.669e-01;-7.458e-01;-5.335e-01;-5.967e-01;1.026e+00;1.193e+00;-5.344e-01;-5.734e-01;1.250e+00;-4.001e-01;-4.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.372668000;1.250e+00;-6.669e-01;-7.459e-01;-5.335e-01;-5.967e-01;1.026e+00;1.193e+00;-5.344e-01;-5.734e-01;1.250e+00;-4.001e-01;-4.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.373668000;1.250e+00;-6.669e-01;-7.460e-01;-5.335e-01;-5.968e-01;1.026e+00;1.193e+00;-5.344e-01;-5.735e-01;1.250e+00;-4.001e-01;-4.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.374668000;1.250e+00;-6.668e-01;-7.460e-01;-5.335e-01;-5.968e-01;1.026e+00;1.193e+00;-5.344e-01;-5.735e-01;1.250e+00;-4.001e-01;-4.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.375668000;1.250e+00;-6.668e-01;-7.461e-01;-5.335e-01;-5.969e-01;1.026e+00;1.193e+00;-5.344e-01;-5.736e-01;1.250e+00;-4.001e-01;-4.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.376668000;1.250e+00;-6.668e-01;-7.462e-01;-5.335e-01;-5.969e-01;1.026e+00;1.193e+00;-5.344e-01;-5.737e-01;1.250e+00;-4.001e-01;-4.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.377668000;1.250e+00;-6.668e-01;-7.462e-01;-5.335e-01;-5.970e-01;1.026e+00;1.193e+00;-5.344e-01;-5.737e-01;1.250e+00;-4.001e-01;-4.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.378668000;1.250e+00;-6.668e-01;-7.463e-01;-5.335e-01;-5.970e-01;1.026e+00;1.193e+00;-5.344e-01;-5.738e-01;1.250e+00;-4.001e-01;-4.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.379668000;1.250e+00;-6.668e-01;-7.463e-01;-5.334e-01;-5.971e-01;1.026e+00;1.193e+00;-5.344e-01;-5.738e-01;1.250e+00;-4.001e-01;-4.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.380668000;1.250e+00;-6.668e-01;-7.464e-01;-5.334e-01;-5.971e-01;1.026e+00;1.193e+00;-5.344e-01;-5.739e-01;1.250e+00;-4.001e-01;-4.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.381668000;1.250e+00;-6.668e-01;-7.465e-01;-5.334e-01;-5.972e-01;1.026e+00;1.193e+00;-5.344e-01;-5.739e-01;1.250e+00;-4.001e-01;-4.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.382668000;1.250e+00;-6.668e-01;-7.465e-01;-5.334e-01;-5.972e-01;1.026e+00;1.193e+00;-5.344e-01;-5.740e-01;1.250e+00;-4.001e-01;-4.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.383668000;1.250e+00;-6.668e-01;-7.466e-01;-5.334e-01;-5.973e-01;1.026e+00;1.193e+00;-5.344e-01;-5.740e-01;1.250e+00;-4.001e-01;-4.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.384668000;1.250e+00;-6.668e-01;-7.467e-01;-5.334e-01;-5.973e-01;1.026e+00;1.193e+00;-5.344e-01;-5.741e-01;1.250e+00;-4.001e-01;-4.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.385668000;1.250e+00;-6.668e-01;-7.467e-01;-5.334e-01;-5.974e-01;1.026e+00;1.193e+00;-5.344e-01;-5.741e-01;1.250e+00;-4.001e-01;-4.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.386668000;1.250e+00;-6.668e-01;-7.468e-01;-5.334e-01;-5.974e-01;1.026e+00;1.193e+00;-5.344e-01;-5.742e-01;1.250e+00;-4.001e-01;-4.481e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.387668000;1.250e+00;-6.668e-01;-7.469e-01;-5.334e-01;-5.975e-01;1.026e+00;1.193e+00;-5.344e-01;-5.742e-01;1.250e+00;-4.001e-01;-4.481e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.388668000;1.250e+00;-6.668e-01;-7.469e-01;-5.334e-01;-5.975e-01;1.026e+00;1.193e+00;-5.344e-01;-5.743e-01;1.250e+00;-4.001e-01;-4.482e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.389668000;1.250e+00;-6.667e-01;-7.470e-01;-5.334e-01;-5.976e-01;1.026e+00;1.193e+00;-5.344e-01;-5.743e-01;1.250e+00;-4.000e-01;-4.482e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.390668000;1.250e+00;-6.667e-01;-7.471e-01;-5.334e-01;-5.976e-01;1.026e+00;1.193e+00;-5.344e-01;-5.744e-01;1.250e+00;-4.000e-01;-4.482e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.391668000;1.250e+00;-6.667e-01;-7.471e-01;-5.334e-01;-5.977e-01;1.026e+00;1.193e+00;-5.343e-01;-5.744e-01;1.250e+00;-4.000e-01;-4.483e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.392668000;1.250e+00;-6.667e-01;-7.472e-01;-5.334e-01;-5.978e-01;1.026e+00;1.193e+00;-5.343e-01;-5.745e-01;1.250e+00;-4.000e-01;-4.483e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.393668000;1.250e+00;-6.667e-01;-7.473e-01;-5.334e-01;-5.978e-01;1.026e+00;1.193e+00;-5.343e-01;-5.745e-01;1.250e+00;-4.000e-01;-4.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.394668000;1.250e+00;-6.667e-01;-7.473e-01;-5.334e-01;-5.979e-01;1.026e+00;1.193e+00;-5.343e-01;-5.746e-01;1.250e+00;-4.000e-01;-4.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.395668000;1.250e+00;-6.667e-01;-7.474e-01;-5.334e-01;-5.979e-01;1.026e+00;1.193e+00;-5.343e-01;-5.746e-01;1.250e+00;-4.000e-01;-4.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.396668000;1.250e+00;-6.667e-01;-7.474e-01;-5.334e-01;-5.980e-01;1.026e+00;1.193e+00;-5.343e-01;-5.747e-01;1.250e+00;-4.000e-01;-4.485e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.397668000;1.250e+00;-6.667e-01;-7.475e-01;-5.334e-01;-5.980e-01;1.026e+00;1.193e+00;-5.343e-01;-5.747e-01;1.250e+00;-4.000e-01;-4.485e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.398668000;1.250e+00;-6.667e-01;-7.476e-01;-5.334e-01;-5.981e-01;1.026e+00;1.193e+00;-5.343e-01;-5.748e-01;1.250e+00;-4.000e-01;-4.485e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.399668000;1.250e+00;-6.667e-01;-7.476e-01;-5.333e-01;-5.981e-01;1.026e+00;1.193e+00;-5.343e-01;-5.749e-01;1.250e+00;-4.000e-01;-4.486e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.400668000;1.250e+00;-6.667e-01;-7.477e-01;-5.333e-01;-5.982e-01;1.026e+00;1.193e+00;-5.343e-01;-5.749e-01;1.250e+00;-4.000e-01;-4.486e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.401668000;1.250e+00;-6.667e-01;-7.478e-01;-5.333e-01;-5.982e-01;1.026e+00;1.193e+00;-5.343e-01;-5.750e-01;1.250e+00;-4.000e-01;-4.487e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.402668000;1.250e+00;-6.667e-01;-7.478e-01;-5.333e-01;-5.983e-01;1.026e+00;1.193e+00;-5.343e-01;-5.750e-01;1.250e+00;-4.000e-01;-4.487e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.403668000;1.250e+00;-6.667e-01;-7.479e-01;-5.333e-01;-5.983e-01;1.026e+00;1.193e+00;-5.343e-01;-5.751e-01;1.250e+00;-4.000e-01;-4.487e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.404668000;1.250e+00;-6.667e-01;-7.480e-01;-5.333e-01;-5.984e-01;1.026e+00;1.193e+00;-5.343e-01;-5.751e-01;1.250e+00;-4.000e-01;-4.488e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.405668000;1.250e+00;-6.667e-01;-7.480e-01;-5.333e-01;-5.984e-01;1.026e+00;1.193e+00;-5.343e-01;-5.752e-01;1.250e+00;-4.000e-01;-4.488e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.406668000;1.250e+00;-6.666e-01;-7.481e-01;-5.333e-01;-5.985e-01;1.026e+00;1.193e+00;-5.343e-01;-5.752e-01;1.250e+00;-4.000e-01;-4.489e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.407668000;1.250e+00;-6.666e-01;-7.482e-01;-5.333e-01;-5.985e-01;1.026e+00;1.193e+00;-5.343e-01;-5.753e-01;1.250e+00;-4.000e-01;-4.489e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.408668000;1.250e+00;-6.666e-01;-7.482e-01;-5.333e-01;-5.986e-01;1.026e+00;1.193e+00;-5.343e-01;-5.753e-01;1.250e+00;-4.000e-01;-4.489e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.409668000;1.250e+00;-6.666e-01;-7.483e-01;-5.333e-01;-5.986e-01;1.026e+00;1.193e+00;-5.343e-01;-5.754e-01;1.250e+00;-4.000e-01;-4.490e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.410668000;1.250e+00;-6.666e-01;-7.483e-01;-5.333e-01;-5.987e-01;1.025e+00;1.193e+00;-5.343e-01;-5.754e-01;1.250e+00;-4.000e-01;-4.490e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.411668000;1.250e+00;-6.666e-01;-7.484e-01;-5.333e-01;-5.987e-01;1.025e+00;1.193e+00;-5.343e-01;-5.755e-01;1.250e+00;-4.000e-01;-4.490e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.412668000;1.250e+00;-6.666e-01;-7.485e-01;-5.333e-01;-5.988e-01;1.025e+00;1.193e+00;-5.343e-01;-5.755e-01;1.250e+00;-4.000e-01;-4.491e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.413668000;1.250e+00;-6.666e-01;-7.485e-01;-5.333e-01;-5.988e-01;1.025e+00;1.193e+00;-5.343e-01;-5.756e-01;1.250e+00;-4.000e-01;-4.491e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.414668000;1.250e+00;-6.666e-01;-7.486e-01;-5.333e-01;-5.989e-01;1.025e+00;1.193e+00;-5.343e-01;-5.756e-01;1.250e+00;-4.000e-01;-4.492e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.415668000;1.250e+00;-6.666e-01;-7.487e-01;-5.333e-01;-5.989e-01;1.025e+00;1.193e+00;-5.343e-01;-5.757e-01;1.250e+00;-4.000e-01;-4.492e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.416668000;1.250e+00;-6.666e-01;-7.487e-01;-5.333e-01;-5.990e-01;1.025e+00;1.193e+00;-5.343e-01;-5.757e-01;1.250e+00;-4.000e-01;-4.492e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.417668000;1.250e+00;-6.666e-01;-7.488e-01;-5.333e-01;-5.990e-01;1.025e+00;1.193e+00;-5.343e-01;-5.758e-01;1.250e+00;-4.000e-01;-4.493e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.418668000;1.250e+00;-6.666e-01;-7.489e-01;-5.333e-01;-5.991e-01;1.025e+00;1.193e+00;-5.343e-01;-5.758e-01;1.250e+00;-4.000e-01;-4.493e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.419668000;1.250e+00;-6.666e-01;-7.489e-01;-5.333e-01;-5.991e-01;1.025e+00;1.193e+00;-5.343e-01;-5.759e-01;1.250e+00;-3.999e-01;-4.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.420668000;1.250e+00;-6.666e-01;-7.490e-01;-5.333e-01;-5.992e-01;1.025e+00;1.193e+00;-5.342e-01;-5.759e-01;1.250e+00;-3.999e-01;-4.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.421668000;1.250e+00;-6.666e-01;-7.491e-01;-5.333e-01;-5.992e-01;1.025e+00;1.193e+00;-5.342e-01;-5.760e-01;1.250e+00;-3.999e-01;-4.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.422668000;1.250e+00;-6.666e-01;-7.491e-01;-5.333e-01;-5.993e-01;1.025e+00;1.193e+00;-5.342e-01;-5.761e-01;1.250e+00;-3.999e-01;-4.495e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.423668000;1.250e+00;-6.666e-01;-7.492e-01;-5.332e-01;-5.993e-01;1.025e+00;1.193e+00;-5.342e-01;-5.761e-01;1.250e+00;-3.999e-01;-4.495e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.424668000;1.250e+00;-6.666e-01;-7.493e-01;-5.332e-01;-5.994e-01;1.025e+00;1.193e+00;-5.342e-01;-5.762e-01;1.250e+00;-3.999e-01;-4.496e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.425668000;1.250e+00;-6.666e-01;-7.493e-01;-5.332e-01;-5.995e-01;1.025e+00;1.193e+00;-5.342e-01;-5.762e-01;1.250e+00;-3.999e-01;-4.496e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.426668000;1.250e+00;-6.665e-01;-7.494e-01;-5.332e-01;-5.995e-01;1.025e+00;1.193e+00;-5.342e-01;-5.763e-01;1.250e+00;-3.999e-01;-4.496e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.427668000;1.250e+00;-6.665e-01;-7.494e-01;-5.332e-01;-5.996e-01;1.025e+00;1.193e+00;-5.342e-01;-5.763e-01;1.250e+00;-3.999e-01;-4.497e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.428668000;1.250e+00;-6.665e-01;-7.495e-01;-5.332e-01;-5.996e-01;1.025e+00;1.193e+00;-5.342e-01;-5.764e-01;1.250e+00;-3.999e-01;-4.497e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.429668000;1.250e+00;-6.665e-01;-7.496e-01;-5.332e-01;-5.997e-01;1.025e+00;1.193e+00;-5.342e-01;-5.764e-01;1.250e+00;-3.999e-01;-4.497e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.430668000;1.250e+00;-6.665e-01;-7.496e-01;-5.332e-01;-5.997e-01;1.025e+00;1.193e+00;-5.342e-01;-5.765e-01;1.250e+00;-3.999e-01;-4.498e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.431668000;1.250e+00;-6.665e-01;-7.497e-01;-5.332e-01;-5.998e-01;1.025e+00;1.193e+00;-5.342e-01;-5.765e-01;1.250e+00;-3.999e-01;-4.498e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.432668000;1.250e+00;-6.665e-01;-7.498e-01;-5.332e-01;-5.998e-01;1.025e+00;1.193e+00;-5.342e-01;-5.766e-01;1.250e+00;-3.999e-01;-4.499e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.433668000;1.250e+00;-6.665e-01;-7.498e-01;-5.332e-01;-5.999e-01;1.025e+00;1.193e+00;-5.342e-01;-5.766e-01;1.250e+00;-3.999e-01;-4.499e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.434668000;1.250e+00;-6.665e-01;-7.499e-01;-5.332e-01;-5.999e-01;1.025e+00;1.193e+00;-5.342e-01;-5.767e-01;1.250e+00;-3.999e-01;-4.499e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.435668000;1.250e+00;-6.665e-01;-7.500e-01;-5.332e-01;-6.000e-01;1.025e+00;1.193e+00;-5.342e-01;-5.767e-01;1.250e+00;-3.999e-01;-4.500e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.436668000;1.250e+00;-6.665e-01;-7.500e-01;-5.332e-01;-6.000e-01;1.025e+00;1.193e+00;-5.342e-01;-5.768e-01;1.250e+00;-3.999e-01;-4.500e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.437668000;1.250e+00;-6.665e-01;-7.501e-01;-5.332e-01;-6.001e-01;1.025e+00;1.193e+00;-5.342e-01;-5.768e-01;1.250e+00;-3.999e-01;-4.501e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.438668000;1.250e+00;-6.665e-01;-7.502e-01;-5.332e-01;-6.001e-01;1.025e+00;1.193e+00;-5.342e-01;-5.769e-01;1.250e+00;-3.999e-01;-4.501e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.439668000;1.250e+00;-6.665e-01;-7.502e-01;-5.332e-01;-6.002e-01;1.025e+00;1.193e+00;-5.342e-01;-5.769e-01;1.250e+00;-3.999e-01;-4.501e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.440668000;1.250e+00;-6.665e-01;-7.503e-01;-5.332e-01;-6.002e-01;1.025e+00;1.193e+00;-5.342e-01;-5.770e-01;1.250e+00;-3.999e-01;-4.502e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.441668000;1.250e+00;-6.665e-01;-7.503e-01;-5.332e-01;-6.003e-01;1.025e+00;1.193e+00;-5.342e-01;-5.770e-01;1.250e+00;-3.999e-01;-4.502e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.442668000;1.250e+00;-6.665e-01;-7.504e-01;-5.332e-01;-6.003e-01;1.025e+00;1.193e+00;-5.342e-01;-5.771e-01;1.250e+00;-3.999e-01;-4.502e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.443668000;1.250e+00;-6.665e-01;-7.505e-01;-5.332e-01;-6.004e-01;1.025e+00;1.193e+00;-5.342e-01;-5.771e-01;1.250e+00;-3.999e-01;-4.503e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.444668000;1.250e+00;-6.665e-01;-7.505e-01;-5.332e-01;-6.004e-01;1.025e+00;1.193e+00;-5.342e-01;-5.772e-01;1.250e+00;-3.999e-01;-4.503e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.445668000;1.250e+00;-6.665e-01;-7.506e-01;-5.332e-01;-6.005e-01;1.025e+00;1.193e+00;-5.342e-01;-5.772e-01;1.250e+00;-3.999e-01;-4.504e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.446668000;1.250e+00;-6.665e-01;-7.507e-01;-5.332e-01;-6.005e-01;1.025e+00;1.193e+00;-5.342e-01;-5.773e-01;1.250e+00;-3.999e-01;-4.504e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.447668000;1.250e+00;-6.665e-01;-7.507e-01;-5.332e-01;-6.006e-01;1.025e+00;1.193e+00;-5.342e-01;-5.774e-01;1.250e+00;-3.999e-01;-4.504e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.448668000;1.250e+00;-6.665e-01;-7.508e-01;-5.332e-01;-6.006e-01;1.025e+00;1.193e+00;-5.342e-01;-5.774e-01;1.250e+00;-3.999e-01;-4.505e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.449668000;1.250e+00;-6.665e-01;-7.509e-01;-5.332e-01;-6.007e-01;1.025e+00;1.193e+00;-5.342e-01;-5.775e-01;1.250e+00;-3.999e-01;-4.505e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.450668000;1.250e+00;-6.665e-01;-7.509e-01;-5.332e-01;-6.007e-01;1.025e+00;1.193e+00;-5.342e-01;-5.775e-01;1.250e+00;-3.999e-01;-4.506e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.451668000;1.250e+00;-6.664e-01;-7.510e-01;-5.332e-01;-6.008e-01;1.025e+00;1.193e+00;-5.342e-01;-5.776e-01;1.250e+00;-3.999e-01;-4.506e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.452668000;1.250e+00;-6.664e-01;-7.511e-01;-5.332e-01;-6.008e-01;1.025e+00;1.193e+00;-5.342e-01;-5.776e-01;1.250e+00;-3.999e-01;-4.506e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.453668000;1.250e+00;-6.664e-01;-7.511e-01;-5.332e-01;-6.009e-01;1.025e+00;1.193e+00;-5.342e-01;-5.777e-01;1.250e+00;-3.999e-01;-4.507e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.454668000;1.250e+00;-6.664e-01;-7.512e-01;-5.332e-01;-6.009e-01;1.025e+00;1.193e+00;-5.342e-01;-5.777e-01;1.250e+00;-3.999e-01;-4.507e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.455668000;1.250e+00;-6.664e-01;-7.512e-01;-5.331e-01;-6.010e-01;1.025e+00;1.193e+00;-5.342e-01;-5.778e-01;1.250e+00;-3.999e-01;-4.507e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.456668000;1.250e+00;-6.664e-01;-7.513e-01;-5.331e-01;-6.010e-01;1.025e+00;1.193e+00;-5.342e-01;-5.778e-01;1.250e+00;-3.999e-01;-4.508e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.457668000;1.250e+00;-6.664e-01;-7.514e-01;-5.331e-01;-6.011e-01;1.025e+00;1.193e+00;-5.342e-01;-5.779e-01;1.250e+00;-3.999e-01;-4.508e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.458668000;1.250e+00;-6.664e-01;-7.514e-01;-5.331e-01;-6.012e-01;1.025e+00;1.193e+00;-5.342e-01;-5.779e-01;1.250e+00;-3.999e-01;-4.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.459668000;1.250e+00;-6.664e-01;-7.515e-01;-5.331e-01;-6.012e-01;1.025e+00;1.192e+00;-5.342e-01;-5.780e-01;1.250e+00;-3.999e-01;-4.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.460668000;1.250e+00;-6.664e-01;-7.516e-01;-5.331e-01;-6.013e-01;1.025e+00;1.192e+00;-5.342e-01;-5.780e-01;1.250e+00;-3.999e-01;-4.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.461668000;1.250e+00;-6.664e-01;-7.516e-01;-5.331e-01;-6.013e-01;1.025e+00;1.192e+00;-5.342e-01;-5.781e-01;1.250e+00;-3.999e-01;-4.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.462668000;1.250e+00;-6.664e-01;-7.517e-01;-5.331e-01;-6.014e-01;1.024e+00;1.192e+00;-5.342e-01;-5.781e-01;1.250e+00;-3.998e-01;-4.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.463668000;1.250e+00;-6.664e-01;-7.518e-01;-5.331e-01;-6.014e-01;1.024e+00;1.192e+00;-5.342e-01;-5.782e-01;1.250e+00;-3.998e-01;-4.511e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.464668000;1.250e+00;-6.664e-01;-7.518e-01;-5.331e-01;-6.015e-01;1.024e+00;1.192e+00;-5.342e-01;-5.782e-01;1.250e+00;-3.998e-01;-4.511e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.465668000;1.250e+00;-6.664e-01;-7.519e-01;-5.331e-01;-6.015e-01;1.024e+00;1.192e+00;-5.342e-01;-5.783e-01;1.250e+00;-3.998e-01;-4.511e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.466668000;1.250e+00;-6.664e-01;-7.520e-01;-5.331e-01;-6.016e-01;1.024e+00;1.192e+00;-5.342e-01;-5.783e-01;1.250e+00;-3.998e-01;-4.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.467668000;1.250e+00;-6.664e-01;-7.520e-01;-5.331e-01;-6.016e-01;1.024e+00;1.192e+00;-5.342e-01;-5.784e-01;1.250e+00;-3.998e-01;-4.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.468668000;1.250e+00;-6.664e-01;-7.521e-01;-5.331e-01;-6.017e-01;1.024e+00;1.192e+00;-5.342e-01;-5.784e-01;1.250e+00;-3.998e-01;-4.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.469668000;1.250e+00;-6.664e-01;-7.521e-01;-5.331e-01;-6.017e-01;1.024e+00;1.192e+00;-5.342e-01;-5.785e-01;1.250e+00;-3.998e-01;-4.513e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.470668000;1.250e+00;-6.664e-01;-7.522e-01;-5.331e-01;-6.018e-01;1.024e+00;1.192e+00;-5.342e-01;-5.785e-01;1.250e+00;-3.998e-01;-4.513e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.471668000;1.250e+00;-6.664e-01;-7.523e-01;-5.331e-01;-6.018e-01;1.024e+00;1.192e+00;-5.342e-01;-5.786e-01;1.250e+00;-3.998e-01;-4.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.472668000;1.250e+00;-6.664e-01;-7.523e-01;-5.331e-01;-6.019e-01;1.024e+00;1.192e+00;-5.342e-01;-5.786e-01;1.250e+00;-3.998e-01;-4.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.473668000;1.250e+00;-6.664e-01;-7.524e-01;-5.331e-01;-6.019e-01;1.024e+00;1.192e+00;-5.342e-01;-5.787e-01;1.250e+00;-3.998e-01;-4.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.474668000;1.250e+00;-6.664e-01;-7.525e-01;-5.331e-01;-6.020e-01;1.024e+00;1.192e+00;-5.342e-01;-5.788e-01;1.250e+00;-3.998e-01;-4.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.475668000;1.250e+00;-6.664e-01;-7.525e-01;-5.331e-01;-6.020e-01;1.024e+00;1.192e+00;-5.342e-01;-5.788e-01;1.250e+00;-3.998e-01;-4.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
